{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "E71 series energy meter (BACnet IP)",
 "model_slug": "e71-energy-meter",
 "aliases": [
  "E71",
  "E71E3",
  "E71E3A",
  "E71E3X",
  "E71E3AX",
  "Veris E71",
  "E71 Series Energy Meter"
 ],
 "equipment_type": "Power and energy meter",
 "applies_to": "Veris E71 series DIN-rail three-phase energy meters (E71E3, E71E3A, E71E3X, E71E3AX) with dual Ethernet ports.",
 "summary": "The E71 is a compact three-phase DIN-rail meter with two Ethernet ports and native BACnet IP, Modbus TCP and SNMP. Its object list is read-only Analog Inputs for energy (net, import, export, per quadrant and per phase), power, demand, volts, amps, power factor, frequency, pulse counts, input/relay status and four tariff registers, writable Analog Values for setup, and alert Binary Inputs.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "Firmware 1.9.0, application 111.241.298 (PICS)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Taken from the E71 PICS, which lists object identifiers and names only; it prints no units or descriptions, so units are left blank and descriptions are our reading of the names.",
  "Reserved objects (AI 25-28, 77, 79, 80, 82; BI 8, 17) are left out.",
  "Access per the PICS: Analog Input and Binary Input present values are read-only; Analog Value present values are writable.",
  "The PICS also lists Trend Log objects without instances or names; they are not listed here.",
  "AV 33 is printed Multi_Tarrif_Control_Mode (spelling as printed)."
 ],
 "source": {
  "title": "E71 - Protocol Implementation Conformance Statement",
  "doc_number": null,
  "revision_date": "2024-08-06",
  "url": "https://www.bacnetinternational.net/catalog/manu/veris%20industries/PICS_e71_pics.pdf",
  "unofficial": true,
  "host": "BACnet International"
 },
 "integration": {
  "summary": "Give the meter an IP address and device instance, set system type, CT and PT values in the AV setup objects (or on the meter), then trend energy and real power and watch the alert BIs or AI 83 Alarm_Bitmap.",
  "minimum_points": [
   {
    "ref": "AI 2",
    "name": "KWh_Import",
    "why": "Real energy import"
   },
   {
    "ref": "AI 1",
    "name": "KWh_Net",
    "why": "Net real energy (import minus export)"
   },
   {
    "ref": "AI 11",
    "name": "KW_Total",
    "why": "Total real power"
   },
   {
    "ref": "AI 19",
    "name": "KW_Present_Demand",
    "why": "Real power present demand"
   },
   {
    "ref": "AI 14",
    "name": "PF_Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 15",
    "name": "Volts_LL_Avg",
    "why": "Average line-line voltage"
   },
   {
    "ref": "AI 17",
    "name": "Current_Average",
    "why": "Average current"
   },
   {
    "ref": "AI 83",
    "name": "Alarm_Bitmap",
    "why": "All alert bits as one number"
   }
  ],
  "setup": [
   "BACnet IP (Annex J); Object_Identifier, Object_Name and Location of the device object are writable."
  ],
  "gotchas": [
   "The PICS gives no units; check each AI's Units property after connecting."
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "KWh_Net",
   "description": "Net real energy (import - export)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "KWh_Import",
   "description": "Real energy import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "KWh_Export",
   "description": "Real energy export",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "KVARh_Q1",
   "description": "KVARh Q1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "KVARh_Q2",
   "description": "KVARh Q2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "KVARh_Q3",
   "description": "KVARh Q3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "KVARh_Q4",
   "description": "KVARh Q4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Net_KVAh",
   "description": "Net apparent energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "KVAh_Import",
   "description": "KVAh Import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "KVAh_Export",
   "description": "KVAh Export",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "KW_Total",
   "description": "Total real power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "KVAR_Total",
   "description": "Total reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "KVA_Total",
   "description": "Total apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "PF_Total",
   "description": "Total power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Volts_LL_Avg",
   "description": "Average line-line voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Volts_LN_Avg",
   "description": "Average line-neutral voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Current_Average",
   "description": "Average current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Frequency",
   "description": "Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "KW_Present_Demand",
   "description": "Real power present demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "KVAR_Present_Demand",
   "description": "Reactive power present demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "KVA_Present_Demand",
   "description": "Apparent power present demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "KW_Max_Demand_Import",
   "description": "Real power max demand, import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "KVAR_Max_Demand_Import",
   "description": "Reactive power max demand, import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "KVA_Max_Demand_Import",
   "description": "Apparent power max demand, import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Pulse_Count_1",
   "description": "Digital input 1 pulse count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Pulse_Count_2",
   "description": "Digital input 2 pulse count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "KWh_Import_A",
   "description": "KWh Import A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "KWh_Import_B",
   "description": "KWh Import B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "KWh_Import_C",
   "description": "KWh Import C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "KWh_Export_A",
   "description": "KWh Export A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "KWh_Export_B",
   "description": "KWh Export B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "KWh_Export_C",
   "description": "KWh Export C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "KVARh_Q1_A",
   "description": "KVARh Q1 A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "KVARh_Q1_B",
   "description": "KVARh Q1 B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "KVARh_Q1_C",
   "description": "KVARh Q1 C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "KVARh_Q2_A",
   "description": "KVARh Q2 A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "KVARh_Q2_B",
   "description": "KVARh Q2 B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "KVARh_Q2_C",
   "description": "KVARh Q2 C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "KVARh_Q3_A",
   "description": "KVARh Q3 A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "KVARh_Q3_B",
   "description": "KVARh Q3 B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "KVARh_Q3_C",
   "description": "KVARh Q3 C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "KVARh_Q4_A",
   "description": "KVARh Q4 A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "KVARh_Q4_B",
   "description": "KVARh Q4 B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "KVARh_Q4_C",
   "description": "KVARh Q4 C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "KVAh_Import_A",
   "description": "KVAh Import A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "KVAh_Import_B",
   "description": "KVAh Import B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "KVAh_Import_C",
   "description": "KVAh Import C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "KVAh_Export_A",
   "description": "KVAh Export A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "KVAh_Export_B",
   "description": "KVAh Export B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "KVAh_Export_C",
   "description": "KVAh Export C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "KW_A",
   "description": "KW A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "KW_B",
   "description": "KW B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "KW_C",
   "description": "KW C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "KVAR_A",
   "description": "KVAR A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "KVAR_B",
   "description": "KVAR B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "KVAR_C",
   "description": "KVAR C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "KVA_A",
   "description": "KVA A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "KVA_B",
   "description": "KVA B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "KVA_C",
   "description": "KVA C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "PF_A",
   "description": "PF A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "PF_B",
   "description": "PF B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "PF_C",
   "description": "PF C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Volts_AB",
   "description": "Volts AB",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Volts_BC",
   "description": "Volts BC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Volts_AC",
   "description": "Volts AC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Volts_AN",
   "description": "Volts AN",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Volts_BN",
   "description": "Volts BN",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Volts_CN",
   "description": "Volts CN",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Current_A",
   "description": "Current A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Current_B",
   "description": "Current B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Current_C",
   "description": "Current C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Max_Power",
   "description": "Full-scale power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Energy_Resets",
   "description": "Count of energy resets",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Power_Up_Count",
   "description": "Count of power-ups",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Alarm_Bitmap",
   "description": "All alert bits as one number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "S1_Status",
   "description": "Digital input 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "S2_Status",
   "description": "Digital input 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Relay_Counter",
   "description": "Relay operation count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Relay_Status",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Real_Energy_Import_Tariff1",
   "description": "Real energy import, tariff 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Real_Energy_Import_Tariff2",
   "description": "Real energy import, tariff 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Real_Energy_Import_Tariff3",
   "description": "Real energy import, tariff 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Real_Energy_Import_Tariff4",
   "description": "Real energy import, tariff 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Config",
   "description": "Configuration register",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System_Type",
   "description": "System type (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CT_Ratio_Primary",
   "description": "Ct ratio primary (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CT_Ratio_Secondary",
   "description": "Ct ratio secondary (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "PT_Ratio",
   "description": "Pt ratio (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "System_Voltage",
   "description": "System voltage (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Display_Units",
   "description": "Display units (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Phase_Loss_Voltage_Threshold",
   "description": "Phase loss voltage threshold (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Phase_Loss_Imbalance_Threshold",
   "description": "Phase loss imbalance threshold (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Subintervals",
   "description": "Subintervals (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Subinterval_Length",
   "description": "Subinterval length (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "S1_Control_mode",
   "description": "S1 control mode (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "S2_Control_mode",
   "description": "S2 control mode (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Relay_control_mode",
   "description": "Relay control mode (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Relay_Behavior_mode",
   "description": "Relay behavior mode (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Relay_Output_Enable_Disable",
   "description": "Relay output enable disable (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Applicable_Multi_Tariff",
   "description": "Applicable multi tariff (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Mode_of_LED",
   "description": "Mode of led (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Channel",
   "description": "Channel (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Pulse_weight",
   "description": "Pulse weight (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "PT_Primary",
   "description": "Pt primary (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "PT_Secondary",
   "description": "Pt secondary (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Demand_Method",
   "description": "Demand method (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Demand_Interval_Duration",
   "description": "Demand interval duration (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Sub_Interval_Duration",
   "description": "Sub interval duration (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Relay_TimedMode_Time",
   "description": "Relay timedmode time (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Input_Metering_Ch1_PulseWeight",
   "description": "Input metering ch1 pulseweight (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Input_Metering_Ch2_PulseWeight",
   "description": "Input metering ch2 pulseweight (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Nominal_Frequency",
   "description": "Nominal frequency (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "VT_Number",
   "description": "Vt number (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "CT_Number",
   "description": "Ct number (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "VT_Connection_Type",
   "description": "Vt connection type (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Multi_Tarrif_Control_Mode",
   "description": "Multi tarrif control mode (setting)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Volts_Error_A",
   "description": "Volts Error A alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Volts_Error_B",
   "description": "Volts Error B alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Volts_Error_C",
   "description": "Volts Error C alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Current_Error_A",
   "description": "Current Error A alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Current_Error_B",
   "description": "Current Error B alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Current_Error_C",
   "description": "Current Error C alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Frequency_Error",
   "description": "Frequency Error alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Phase_Loss_A",
   "description": "Phase Loss A alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Phase_Loss_B",
   "description": "Phase Loss B alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Phase_Loss_C",
   "description": "Phase Loss C alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Low_PF_A",
   "description": "Low PF A alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Low_PF_B",
   "description": "Low PF B alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Low_PF_C",
   "description": "Low PF C alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Energy_OverRun",
   "description": "Energy OverRun alert",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Energy_Config_Err",
   "description": "Energy Config Err alert",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/veris/e71-energy-meter",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
