{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "E8951 gateway - E3xA / E3xE branch circuit power meter profile",
 "model_slug": "e8951-e3xa-e3xe-profile",
 "aliases": [
  "E8951",
  "Veris E8951",
  "E30A",
  "E31A",
  "E30E",
  "E31E",
  "E3xA",
  "E3xE",
  "E31A42",
  "branch circuit power meter BACnet"
 ],
 "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
 "applies_to": "Veris E30/E31 A- and E-level branch circuit power meters (42 branch channels plus mains per Modbus address), read through a Veris E8951 Modbus-to-BACnet protocol converter.",
 "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The E3xA/E profile is large: mains voltage, power, energy, PF and demand, then per-channel kWh, kW, current, demand, max values, power factor, phase angle and kWh snapshots for 42 branch channels, logical-circuit data, alarm registers, CT sizes, alarm thresholds and reset outputs.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus address",
 "access_inferred": false,
 "notes": [
  "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
  "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
  "Which objects exist depends on meter firmware: descriptions marked (FW V1.023+) or (FW V1.016+) need that firmware; the guide gives 1793 objects for V1.023+, 783 for V1.016-1.022 and 737 below V1.016 (the printed table holds 1792).",
  "E30A/E models with more than 42 channels and all E31A/E models use two Modbus addresses, so they appear as two BACnet devices with this same profile.",
  "AO 1/AO 2 take magic numbers (e.g. 10203 clears kWh, 31010 resets latching alarms); AO 84 is printed as \"Logical Ckt 30\" although it follows Ckt 39.",
  "E3x meters run at 9600, 19200 or 38400 baud."
 ],
 "source": {
  "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
  "doc_number": "ZL0135-0A",
  "revision_date": "2015-06",
  "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
  "unofficial": true,
  "host": "Cochrane Supply"
 },
 "integration": {
  "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
  "minimum_points": [
   {
    "ref": "AO 2",
    "name": "Global Resets: Write value to reset",
    "why": "Global reset command (write the listed code)"
   },
   {
    "ref": "AI 10",
    "name": "kWh Energy: 3ph Total",
    "why": "Mains total real energy, kWh"
   },
   {
    "ref": "AI 11",
    "name": "kW: 3ph Total",
    "why": "Mains total real power, kW"
   },
   {
    "ref": "AI 12",
    "name": "Power Factor: 3ph Total",
    "why": "Mains power factor"
   },
   {
    "ref": "AI 3",
    "name": "VOLTS L-L: 3ph Ave",
    "why": "Mains average voltage"
   },
   {
    "ref": "AI 13",
    "name": "Amps: 3ph Average (phases 1,2,3)",
    "why": "Mains average current, phases 1-3"
   },
   {
    "ref": "AI 32",
    "name": "kW Present Demand: 3ph Total",
    "why": "Present kW demand, mains"
   },
   {
    "ref": "AI 39",
    "name": "Device Health",
    "why": "Device health"
   },
   {
    "ref": "AI 56",
    "name": "Global Latching Alarm Status",
    "why": "Global latching alarm status (bitmap)"
   },
   {
    "ref": "AI 57",
    "name": "Global Non-Latching Alarm Status",
    "why": "Global non-latching alarm status (bitmap)"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
   "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
   "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
   "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
   "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
  ],
  "gotchas": [
   "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
   "COV increments revert to their defaults and subscriptions are lost after a power cycle."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Frequency: (derived from Phase A)",
   "description": "Frequency (derived from Phase A)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "VOLTS L-N: 3ph Ave",
   "description": "Voltage L-L - average of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "VOLTS L-L: 3ph Ave",
   "description": "Voltage L-N - average of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "VOLTS A-N",
   "description": "Instantaneous Voltage Ph-A to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "VOLTS B-N",
   "description": "Instantaneous Voltage Ph-B to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "VOLTS C-N",
   "description": "Instantaneous Voltage Ph-C to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "VOLTS A-B",
   "description": "Instantaneous Voltage Phase A to B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "VOLTS B-C",
   "description": "Instantaneous Voltage Phase B to C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "VOLTS A-C",
   "description": "Instantaneous Voltage Phase A to C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "kWh Energy: 3ph Total",
   "description": "Real Energy - total of active phases",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "kW: 3ph Total",
   "description": "Inst Real Power-total of active phases",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Power Factor: 3ph Total",
   "description": "Inst Power Factor - average of phases",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Amps: 3ph Average (phases 1,2,3)",
   "description": "Inst Current-average of active phases",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "kW: Phase 1",
   "description": "Instantaneous Real Power - Phase 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "kW: Phase 2",
   "description": "Instantaneous Real Power - Phase 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "kW: Phase 3",
   "description": "Instantaneous Real Power - Phase 3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Power Factor: Phase 1",
   "description": "Instantaneous Power Factor - Phase A",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Power Factor: Phase 2",
   "description": "Instantaneous Power Factor - Phase B",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Power Factor: Phase 3",
   "description": "Instantaneous Power Factor - Phase C",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Amps: Phase 1",
   "description": "Instantaneous Current - Phase 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Amps: Phase 2",
   "description": "Instantaneous Current - Phase 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Amps: Phase 3",
   "description": "Instantaneous Current - Phase 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Amps: Phase 4 (Neutral)",
   "description": "Instantaneous Neutral Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Amps Present Demand: Phase 1",
   "description": "Present Current Demand-Phase 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Amps Present Demand: Phase 2",
   "description": "Present Current Demand - Phase 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Amps Present Demand: Phase 3",
   "description": "Present Current Demand - Phase 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Amps Present Demand: (Neutral)",
   "description": "Present Current Demand - Neutral",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Amps Max Demand: Phase 1",
   "description": "Max Current Demand - Phase 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Amps Max Demand: Phase 2",
   "description": "Max Current Demand - Phase 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Amps Max Demand: Phase 3",
   "description": "Max Current Demand - Phase 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Amps Max Demand: (Neutral)",
   "description": "Max Current Demand - Neutral",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "kW Present Demand: 3ph Total",
   "description": "Real Power Present Demand - 3ph Total",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "kW Max Demand: 3ph Total",
   "description": "Real Power Max Demand - 3ph Total",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Max Amps: Phase 1",
   "description": "Max Instantaneous Current - Phase 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Max Amps: Phase 2",
   "description": "Max Instantaneous Current - Phase 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Max Amps: Phase 3",
   "description": "Max Instantaneous Current - Phase 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Max Amps: (Neutral)",
   "description": "Max Instantaneous Neutral Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "kW: 3ph Max",
   "description": "Max Instantaneous Real Power-3ph Total",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Device Health",
   "description": "Bit Map of Device Health Indicators",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Reserved for future use",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Reserved for future use",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Reserved for future use",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Reserved for future use",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Reserved for future use",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Reserved for future use",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Product ID",
   "description": "bit Map of Model configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "kVA: 3ph Total",
   "description": "Instantaneous Apparent Power-3ph Total",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "kVA: Phase 1",
   "description": "Instantaneous Apparent Power - Phase 1",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "kVA: Phase 2",
   "description": "Instantaneous Apparent Power - Phase 2",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "kVA: Phase 3",
   "description": "Instantaneous Apparent Power - Phase 3",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Serial Number MSW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Serial Number LSW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Firmware Revision RS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Firmware Revision OS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Device ID:",
   "description": "15170=C, 15171=B, 15172=A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Global Latching Alarm Status",
   "description": "(HHL,HL,LL,LLL,ON,Rsv,Rsv,Rsv,HVL,LVL)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Global Non-Latching Alarm Status",
   "description": "(HL,LL,Rsv,Rsv,Rsv,Rsv,Rsv,Rsv,HVL,LVL)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Global Most-Recent Latching Alarm Ch",
   "description": "# of Most-Recent Channel (0=none)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Global Most-Recent Non-Latch Alarm Ch",
   "description": "# of Most-Recent Channel (0=none)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Total number of Latch ch in alarm",
   "description": "# alarm chan (non-latching alarms)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Total number of non-Latch ch in alarm",
   "description": "# alarm chan (based on latching alarms)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Error Bitmap1 (placeholder - TBD)",
   "description": "Error Bitmap1 (placeholder - bits TBD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Error Bitmap2 (placeholder - TBD)",
   "description": "Error Bitmap2 (placeholder - bits TBD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Error Bitmap3 (placeholder - TBD)",
   "description": "Error Bitmap3 (placeholder - bits TBD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Error Bitmap4 (placeholder - TBD)",
   "description": "Error Bitmap4 (placeholder - bits TBD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Error Bitmap5 (placeholder - TBD)",
   "description": "Error Bitmap5 (placeholder - bits TBD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Error Bitmap6 (placeholder - TBD)",
   "description": "Error Bitmap6 (placeholder - bits TBD)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "kWh: Channel 1",
   "description": "Real Energy - Channel 1",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "kWh: Channel 2",
   "description": "Real Energy - Channel 2",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "kWh: Channel 3",
   "description": "Real Energy - Channel 3",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "kWh: Channel 4",
   "description": "Real Energy - Channel 4",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "kWh: Channel 5",
   "description": "Real Energy - Channel 5",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "kWh: Channel 6",
   "description": "Real Energy - Channel 6",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "kWh: Channel 7",
   "description": "Real Energy - Channel 7",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "kWh: Channel 8",
   "description": "Real Energy - Channel 8",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "kWh: Channel 9",
   "description": "Real Energy - Channel 9",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "kWh: Channel 10",
   "description": "Real Energy - Channel 10",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "kWh: Channel 11",
   "description": "Real Energy - Channel 11",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "kWh: Channel 12",
   "description": "Real Energy - Channel 12",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "kWh: Channel 13",
   "description": "Real Energy - Channel 13",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "kWh: Channel 14",
   "description": "Real Energy - Channel 14",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "kWh: Channel 15",
   "description": "Real Energy - Channel 15",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "kWh: Channel 16",
   "description": "Real Energy - Channel 16",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "kWh: Channel 17",
   "description": "Real Energy - Channel 17",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "kWh: Channel 18",
   "description": "Real Energy - Channel 18",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "kWh: Channel 19",
   "description": "Real Energy - Channel 19",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "kWh: Channel 20",
   "description": "Real Energy - Channel 20",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "kWh: Channel 21",
   "description": "Real Energy - Channel 21",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "kWh: Channel 22",
   "description": "Real Energy - Channel 22",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "kWh: Channel 23",
   "description": "Real Energy - Channel 23",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "kWh: Channel 24",
   "description": "Real Energy - Channel 24",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "kWh: Channel 25",
   "description": "Real Energy - Channel 25",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "kWh: Channel 26",
   "description": "Real Energy - Channel 26",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "kWh: Channel 27",
   "description": "Real Energy - Channel 27",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "kWh: Channel 28",
   "description": "Real Energy - Channel 28",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "kWh: Channel 29",
   "description": "Real Energy - Channel 29",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "kWh: Channel 30",
   "description": "Real Energy - Channel 30",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "kWh: Channel 31",
   "description": "Real Energy - Channel 31",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "kWh: Channel 32",
   "description": "Real Energy - Channel 32",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "kWh: Channel 33",
   "description": "Real Energy - Channel 33",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "kWh: Channel 34",
   "description": "Real Energy - Channel 34",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "kWh: Channel 35",
   "description": "Real Energy - Channel 35",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "kWh: Channel 36",
   "description": "Real Energy - Channel 36",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "kWh: Channel 37",
   "description": "Real Energy - Channel 37",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "kWh: Channel 38",
   "description": "Real Energy - Channel 38",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "kWh: Channel 39",
   "description": "Real Energy - Channel 39",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "kWh: Channel 40",
   "description": "Real Energy - Channel 40",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "kWh: Channel 41",
   "description": "Real Energy - Channel 41",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "kWh: Channel 42",
   "description": "Real Energy - Channel 42",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "kW: Channel 1",
   "description": "Instantaneous Real Power - Channel 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "kW: Channel 2",
   "description": "Instantaneous Real Power - Channel 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "kW: Channel 3",
   "description": "Instantaneous Real Power - Channel 3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "kW: Channel 4",
   "description": "Instantaneous Real Power - Channel 4",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "kW: Channel 5",
   "description": "Instantaneous Real Power - Channel 5",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "kW: Channel 6",
   "description": "Instantaneous Real Power - Channel 6",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "kW: Channel 7",
   "description": "Instantaneous Real Power - Channel 7",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "kW: Channel 8",
   "description": "Instantaneous Real Power - Channel 8",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "kW: Channel 9",
   "description": "Instantaneous Real Power - Channel 9",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "kW: Channel 10",
   "description": "Instantaneous Real Power - Channel 10",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "kW: Channel 11",
   "description": "Instantaneous Real Power - Channel 11",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "kW: Channel 12",
   "description": "Instantaneous Real Power - Channel 12",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "kW: Channel 13",
   "description": "Instantaneous Real Power - Channel 13",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "kW: Channel 14",
   "description": "Instantaneous Real Power - Channel 14",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "kW: Channel 15",
   "description": "Instantaneous Real Power - Channel 15",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "kW: Channel 16",
   "description": "Instantaneous Real Power - Channel 16",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "kW: Channel 17",
   "description": "Instantaneous Real Power - Channel 17",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "kW: Channel 18",
   "description": "Instantaneous Real Power - Channel 18",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "kW: Channel 19",
   "description": "Instantaneous Real Power - Channel 19",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "kW: Channel 20",
   "description": "Instantaneous Real Power - Channel 20",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "kW: Channel 21",
   "description": "Instantaneous Real Power - Channel 21",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "kW: Channel 22",
   "description": "Instantaneous Real Power - Channel 22",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "kW: Channel 23",
   "description": "Instantaneous Real Power - Channel 23",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "kW: Channel 24",
   "description": "Instantaneous Real Power - Channel 24",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "kW: Channel 25",
   "description": "Instantaneous Real Power - Channel 25",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "kW: Channel 26",
   "description": "Instantaneous Real Power - Channel 26",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "kW: Channel 27",
   "description": "Instantaneous Real Power - Channel 27",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "kW: Channel 28",
   "description": "Instantaneous Real Power - Channel 28",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "kW: Channel 29",
   "description": "Instantaneous Real Power - Channel 29",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "kW: Channel 30",
   "description": "Instantaneous Real Power - Channel 30",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "kW: Channel 31",
   "description": "Instantaneous Real Power - Channel 31",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "kW: Channel 32",
   "description": "Instantaneous Real Power - Channel 32",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "kW: Channel 33",
   "description": "Instantaneous Real Power - Channel 33",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "kW: Channel 34",
   "description": "Instantaneous Real Power - Channel 34",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "kW: Channel 35",
   "description": "Instantaneous Real Power - Channel 35",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "kW: Channel 36",
   "description": "Instantaneous Real Power - Channel 36",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "kW: Channel 37",
   "description": "Instantaneous Real Power - Channel 37",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "kW: Channel 38",
   "description": "Instantaneous Real Power - Channel 38",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "kW: Channel 39",
   "description": "Instantaneous Real Power - Channel 39",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "kW: Channel 40",
   "description": "Instantaneous Real Power - Channel 40",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "kW: Channel 41",
   "description": "Instantaneous Real Power - Channel 41",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "kW: Channel 42",
   "description": "Instantaneous Real Power - Channel 42",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Power Factor: Channel 1",
   "description": "Instantaneous Power Factor - Channel 1",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Power Factor: Channel 2",
   "description": "Instantaneous Power Factor - Channel 2",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Power Factor: Channel 3",
   "description": "Instantaneous Power Factor - Channel 3",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Power Factor: Channel 4",
   "description": "Instantaneous Power Factor - Channel 4",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Power Factor: Channel 5",
   "description": "Instantaneous Power Factor - Channel 5",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Power Factor: Channel 6",
   "description": "Instantaneous Power Factor - Channel 6",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Power Factor: Channel 7",
   "description": "Instantaneous Power Factor - Channel 7",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Power Factor: Channel 8",
   "description": "Instantaneous Power Factor - Channel 8",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Power Factor: Channel 9",
   "description": "Instantaneous Power Factor - Channel 9",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Power Factor: Channel 10",
   "description": "Instantaneous Power Factor - Channel 10",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Power Factor: Channel 11",
   "description": "Instantaneous Power Factor - Channel 11",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Power Factor: Channel 12",
   "description": "Instantaneous Power Factor - Channel 12",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Power Factor: Channel 13",
   "description": "Instantaneous Power Factor - Channel 13",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Power Factor: Channel 14",
   "description": "Instantaneous Power Factor - Channel 14",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Power Factor: Channel 15",
   "description": "Instantaneous Power Factor - Channel 15",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Power Factor: Channel 16",
   "description": "Instantaneous Power Factor - Channel 16",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Power Factor: Channel 17",
   "description": "Instantaneous Power Factor - Channel 17",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Power Factor: Channel 18",
   "description": "Instantaneous Power Factor - Channel 18",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Power Factor: Channel 19",
   "description": "Instantaneous Power Factor - Channel 19",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Power Factor: Channel 20",
   "description": "Instantaneous Power Factor - Channel 20",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Power Factor: Channel 21",
   "description": "Instantaneous Power Factor - Channel 21",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Power Factor: Channel 22",
   "description": "Instantaneous Power Factor - Channel 22",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Power Factor: Channel 23",
   "description": "Instantaneous Power Factor - Channel 23",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "Power Factor: Channel 24",
   "description": "Instantaneous Power Factor - Channel 24",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "Power Factor: Channel 25",
   "description": "Instantaneous Power Factor - Channel 25",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "Power Factor: Channel 26",
   "description": "Instantaneous Power Factor - Channel 26",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "Power Factor: Channel 27",
   "description": "Instantaneous Power Factor - Channel 27",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Power Factor: Channel 28",
   "description": "Instantaneous Power Factor - Channel 28",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Power Factor: Channel 29",
   "description": "Instantaneous Power Factor - Channel 29",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Power Factor: Channel 30",
   "description": "Instantaneous Power Factor - Channel 30",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "Power Factor: Channel 31",
   "description": "Instantaneous Power Factor - Channel 31",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "Power Factor: Channel 32",
   "description": "Instantaneous Power Factor - Channel 32",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "Power Factor: Channel 33",
   "description": "Instantaneous Power Factor - Channel 33",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "Power Factor: Channel 34",
   "description": "Instantaneous Power Factor - Channel 34",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Power Factor: Channel 35",
   "description": "Instantaneous Power Factor - Channel 35",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Power Factor: Channel 36",
   "description": "Instantaneous Power Factor - Channel 36",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Power Factor: Channel 37",
   "description": "Instantaneous Power Factor - Channel 37",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "Power Factor: Channel 38",
   "description": "Instantaneous Power Factor - Channel 38",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "Power Factor: Channel 39",
   "description": "Instantaneous Power Factor - Channel 39",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "Power Factor: Channel 40",
   "description": "Instantaneous Power Factor - Channel 40",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "Power Factor: Channel 41",
   "description": "Instantaneous Power Factor - Channel 41",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Power Factor: Channel 42",
   "description": "Instantaneous Power Factor - Channel 42",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "Amps: Channel 1",
   "description": "Instantaneous Current - Channel 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "Amps: Channel 2",
   "description": "Instantaneous Current - Channel 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "Amps: Channel 3",
   "description": "Instantaneous Current - Channel 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "Amps: Channel 4",
   "description": "Instantaneous Current - Channel 4",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "Amps: Channel 5",
   "description": "Instantaneous Current - Channel 5",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Amps: Channel 6",
   "description": "Instantaneous Current - Channel 6",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "Amps: Channel 7",
   "description": "Instantaneous Current - Channel 7",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Amps: Channel 8",
   "description": "Instantaneous Current - Channel 8",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Amps: Channel 9",
   "description": "Instantaneous Current - Channel 9",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Amps: Channel 10",
   "description": "Instantaneous Current - Channel 10",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Amps: Channel 11",
   "description": "Instantaneous Current - Channel 11",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Amps: Channel 12",
   "description": "Instantaneous Current - Channel 12",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Amps: Channel 13",
   "description": "Instantaneous Current - Channel 13",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Amps: Channel 14",
   "description": "Instantaneous Current - Channel 14",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Amps: Channel 15",
   "description": "Instantaneous Current - Channel 15",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Amps: Channel 16",
   "description": "Instantaneous Current - Channel 16",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Amps: Channel 17",
   "description": "Instantaneous Current - Channel 17",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "Amps: Channel 18",
   "description": "Instantaneous Current - Channel 18",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "Amps: Channel 19",
   "description": "Instantaneous Current - Channel 19",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "Amps: Channel 20",
   "description": "Instantaneous Current - Channel 20",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Amps: Channel 21",
   "description": "Instantaneous Current - Channel 21",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Amps: Channel 22",
   "description": "Instantaneous Current - Channel 22",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "Amps: Channel 23",
   "description": "Instantaneous Current - Channel 23",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "Amps: Channel 24",
   "description": "Instantaneous Current - Channel 24",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "Amps: Channel 25",
   "description": "Instantaneous Current - Channel 25",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "Amps: Channel 26",
   "description": "Instantaneous Current - Channel 26",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Amps: Channel 27",
   "description": "Instantaneous Current - Channel 27",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "Amps: Channel 28",
   "description": "Instantaneous Current - Channel 28",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "Amps: Channel 29",
   "description": "Instantaneous Current - Channel 29",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "Amps: Channel 30",
   "description": "Instantaneous Current - Channel 30",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "Amps: Channel 31",
   "description": "Instantaneous Current - Channel 31",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Amps: Channel 32",
   "description": "Instantaneous Current - Channel 32",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Amps: Channel 33",
   "description": "Instantaneous Current - Channel 33",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Amps: Channel 34",
   "description": "Instantaneous Current - Channel 34",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Amps: Channel 35",
   "description": "Instantaneous Current - Channel 35",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Amps: Channel 36",
   "description": "Instantaneous Current - Channel 36",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Amps: Channel 37",
   "description": "Instantaneous Current - Channel 37",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Amps: Channel 38",
   "description": "Instantaneous Current - Channel 38",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "Amps: Channel 39",
   "description": "Instantaneous Current - Channel 39",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "Amps: Channel 40",
   "description": "Instantaneous Current - Channel 40",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "Amps: Channel 41",
   "description": "Instantaneous Current - Channel 41",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "Amps: Channel 42",
   "description": "Instantaneous Current - Channel 42",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "kW Present Demand: Channel 1",
   "description": "Present Real Power Demand - Channel 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "kW Present Demand: Channel 2",
   "description": "Present Real Power Demand - Channel 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "kW Present Demand: Channel 3",
   "description": "Present Real Power Demand - Channel 3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "kW Present Demand: Channel 4",
   "description": "Present Real Power Demand - Channel 4",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "kW Present Demand: Channel 5",
   "description": "Present Real Power Demand - Channel 5",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "kW Present Demand: Channel 6",
   "description": "Present Real Power Demand - Channel 6",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "kW Present Demand: Channel 7",
   "description": "Present Real Power Demand - Channel 7",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "kW Present Demand: Channel 8",
   "description": "Present Real Power Demand - Channel 8",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "kW Present Demand: Channel 9",
   "description": "Present Real Power Demand - Channel 9",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "kW Present Demand: Channel 10",
   "description": "Present Real Power Demand - Channel 10",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "kW Present Demand: Channel 11",
   "description": "Present Real Power Demand - Channel 11",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "kW Present Demand: Channel 12",
   "description": "Present Real Power Demand - Channel 12",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "kW Present Demand: Channel 13",
   "description": "Present Real Power Demand - Channel 13",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "kW Present Demand: Channel 14",
   "description": "Present Real Power Demand - Channel 14",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "kW Present Demand: Channel 15",
   "description": "Present Real Power Demand - Channel 15",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "kW Present Demand: Channel 16",
   "description": "Present Real Power Demand - Channel 16",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "kW Present Demand: Channel 17",
   "description": "Present Real Power Demand - Channel 17",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "kW Present Demand: Channel 18",
   "description": "Present Real Power Demand - Channel 18",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "kW Present Demand: Channel 19",
   "description": "Present Real Power Demand - Channel 19",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "kW Present Demand: Channel 20",
   "description": "Present Real Power Demand - Channel 20",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "kW Present Demand: Channel 21",
   "description": "Present Real Power Demand - Channel 21",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "kW Present Demand: Channel 22",
   "description": "Present Real Power Demand - Channel 22",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "kW Present Demand: Channel 23",
   "description": "Present Real Power Demand - Channel 23",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "kW Present Demand: Channel 24",
   "description": "Present Real Power Demand - Channel 24",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "kW Present Demand: Channel 25",
   "description": "Present Real Power Demand - Channel 25",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "kW Present Demand: Channel 26",
   "description": "Present Real Power Demand - Channel 26",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "kW Present Demand: Channel 27",
   "description": "Present Real Power Demand - Channel 27",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "kW Present Demand: Channel 28",
   "description": "Present Real Power Demand - Channel 28",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "kW Present Demand: Channel 29",
   "description": "Present Real Power Demand - Channel 29",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "kW Present Demand: Channel 30",
   "description": "Present Real Power Demand - Channel 30",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "kW Present Demand: Channel 31",
   "description": "Present Real Power Demand - Channel 31",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "kW Present Demand: Channel 32",
   "description": "Present Real Power Demand - Channel 32",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "kW Present Demand: Channel 33",
   "description": "Present Real Power Demand - Channel 33",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "kW Present Demand: Channel 34",
   "description": "Present Real Power Demand - Channel 34",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "kW Present Demand: Channel 35",
   "description": "Present Real Power Demand - Channel 35",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "kW Present Demand: Channel 36",
   "description": "Present Real Power Demand - Channel 36",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "kW Present Demand: Channel 37",
   "description": "Present Real Power Demand - Channel 37",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "kW Present Demand: Channel 38",
   "description": "Present Real Power Demand - Channel 38",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "kW Present Demand: Channel 39",
   "description": "Present Real Power Demand - Channel 39",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "kW Present Demand: Channel 40",
   "description": "Present Real Power Demand - Channel 40",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "kW Present Demand: Channel 41",
   "description": "Present Real Power Demand - Channel 41",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "kW Present Demand: Channel 42",
   "description": "Present Real Power Demand - Channel 42",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "kW Max Demand: Channel 1",
   "description": "Max Real Power Demand - Channel 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "kW Max Demand: Channel 2",
   "description": "Max Real Power Demand - Channel 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "kW Max Demand: Channel 3",
   "description": "Max Real Power Demand - Channel 3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "kW Max Demand: Channel 4",
   "description": "Max Real Power Demand - Channel 4",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 282,
   "name": "kW Max Demand: Channel 5",
   "description": "Max Real Power Demand - Channel 5",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "kW Max Demand: Channel 6",
   "description": "Max Real Power Demand - Channel 6",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 284,
   "name": "kW Max Demand: Channel 7",
   "description": "Max Real Power Demand - Channel 7",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 285,
   "name": "kW Max Demand: Channel 8",
   "description": "Max Real Power Demand - Channel 8",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "kW Max Demand: Channel 9",
   "description": "Max Real Power Demand - Channel 9",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "kW Max Demand: Channel 10",
   "description": "Max Real Power Demand - Channel 10",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "kW Max Demand: Channel 11",
   "description": "Max Real Power Demand - Channel 11",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "kW Max Demand: Channel 12",
   "description": "Max Real Power Demand - Channel 12",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "kW Max Demand: Channel 13",
   "description": "Max Real Power Demand - Channel 13",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "kW Max Demand: Channel 14",
   "description": "Max Real Power Demand - Channel 14",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "kW Max Demand: Channel 15",
   "description": "Max Real Power Demand - Channel 15",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "kW Max Demand: Channel 16",
   "description": "Max Real Power Demand - Channel 16",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 294,
   "name": "kW Max Demand: Channel 17",
   "description": "Max Real Power Demand - Channel 17",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 295,
   "name": "kW Max Demand: Channel 18",
   "description": "Max Real Power Demand - Channel 18",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 296,
   "name": "kW Max Demand: Channel 19",
   "description": "Max Real Power Demand - Channel 19",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 297,
   "name": "kW Max Demand: Channel 20",
   "description": "Max Real Power Demand - Channel 20",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 298,
   "name": "kW Max Demand: Channel 21",
   "description": "Max Real Power Demand - Channel 21",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 299,
   "name": "kW Max Demand: Channel 22",
   "description": "Max Real Power Demand - Channel 22",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "kW Max Demand: Channel 23",
   "description": "Max Real Power Demand - Channel 23",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 301,
   "name": "kW Max Demand: Channel 24",
   "description": "Max Real Power Demand - Channel 24",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302,
   "name": "kW Max Demand: Channel 25",
   "description": "Max Real Power Demand - Channel 25",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 303,
   "name": "kW Max Demand: Channel 26",
   "description": "Max Real Power Demand - Channel 26",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 304,
   "name": "kW Max Demand: Channel 27",
   "description": "Max Real Power Demand - Channel 27",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 305,
   "name": "kW Max Demand: Channel 28",
   "description": "Max Real Power Demand - Channel 28",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306,
   "name": "kW Max Demand: Channel 29",
   "description": "Max Real Power Demand - Channel 29",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 307,
   "name": "kW Max Demand: Channel 30",
   "description": "Max Real Power Demand - Channel 30",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308,
   "name": "kW Max Demand: Channel 31",
   "description": "Max Real Power Demand - Channel 31",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309,
   "name": "kW Max Demand: Channel 32",
   "description": "Max Real Power Demand - Channel 32",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 310,
   "name": "kW Max Demand: Channel 33",
   "description": "Max Real Power Demand - Channel 33",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 311,
   "name": "kW Max Demand: Channel 34",
   "description": "Max Real Power Demand - Channel 34",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 312,
   "name": "kW Max Demand: Channel 35",
   "description": "Max Real Power Demand - Channel 35",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 313,
   "name": "kW Max Demand: Channel 36",
   "description": "Max Real Power Demand - Channel 36",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 314,
   "name": "kW Max Demand: Channel 37",
   "description": "Max Real Power Demand - Channel 37",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "kW Max Demand: Channel 38",
   "description": "Max Real Power Demand - Channel 38",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "kW Max Demand: Channel 39",
   "description": "Max Real Power Demand - Channel 39",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "kW Max Demand: Channel 40",
   "description": "Max Real Power Demand - Channel 40",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "kW Max Demand: Channel 41",
   "description": "Max Real Power Demand - Channel 41",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "kW Max Demand: Channel 42",
   "description": "Max Real Power Demand - Channel 42",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "Amps Present Demand: Channel 1",
   "description": "Present Current Demand - Channel 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "Amps Present Demand: Channel 2",
   "description": "Present Current Demand - Channel 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "Amps Present Demand: Channel 3",
   "description": "Present Current Demand - Channel 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "Amps Present Demand: Channel 4",
   "description": "Present Current Demand - Channel 4",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "Amps Present Demand: Channel 5",
   "description": "Present Current Demand - Channel 5",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 325,
   "name": "Amps Present Demand: Channel 6",
   "description": "Present Current Demand - Channel 6",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 326,
   "name": "Amps Present Demand: Channel 7",
   "description": "Present Current Demand - Channel 7",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 327,
   "name": "Amps Present Demand: Channel 8",
   "description": "Present Current Demand - Channel 8",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 328,
   "name": "Amps Present Demand: Channel 9",
   "description": "Present Current Demand - Channel 9",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 329,
   "name": "Amps Present Demand: Channel 10",
   "description": "Present Current Demand - Channel 10",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 330,
   "name": "Amps Present Demand: Channel 11",
   "description": "Present Current Demand - Channel 11",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 331,
   "name": "Amps Present Demand: Channel 12",
   "description": "Present Current Demand - Channel 12",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 332,
   "name": "Amps Present Demand: Channel 13",
   "description": "Present Current Demand - Channel 13",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 333,
   "name": "Amps Present Demand: Channel 14",
   "description": "Present Current Demand - Channel 14",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 334,
   "name": "Amps Present Demand: Channel 15",
   "description": "Present Current Demand - Channel 15",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 335,
   "name": "Amps Present Demand: Channel 16",
   "description": "Present Current Demand - Channel 16",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 336,
   "name": "Amps Present Demand: Channel 17",
   "description": "Present Current Demand - Channel 17",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 337,
   "name": "Amps Present Demand: Channel 18",
   "description": "Present Current Demand - Channel 18",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 338,
   "name": "Amps Present Demand: Channel 19",
   "description": "Present Current Demand - Channel 19",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 339,
   "name": "Amps Present Demand: Channel 20",
   "description": "Present Current Demand - Channel 20",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 340,
   "name": "Amps Present Demand: Channel 21",
   "description": "Present Current Demand - Channel 21",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 341,
   "name": "Amps Present Demand: Channel 22",
   "description": "Present Current Demand - Channel 22",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 342,
   "name": "Amps Present Demand: Channel 23",
   "description": "Present Current Demand - Channel 23",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 343,
   "name": "Amps Present Demand: Channel 24",
   "description": "Present Current Demand - Channel 24",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 344,
   "name": "Amps Present Demand: Channel 25",
   "description": "Present Current Demand - Channel 25",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 345,
   "name": "Amps Present Demand: Channel 26",
   "description": "Present Current Demand - Channel 26",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 346,
   "name": "Amps Present Demand: Channel 27",
   "description": "Present Current Demand - Channel 27",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 347,
   "name": "Amps Present Demand: Channel 28",
   "description": "Present Current Demand - Channel 28",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 348,
   "name": "Amps Present Demand: Channel 29",
   "description": "Present Current Demand - Channel 29",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 349,
   "name": "Amps Present Demand: Channel 30",
   "description": "Present Current Demand - Channel 30",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 350,
   "name": "Amps Present Demand: Channel 31",
   "description": "Present Current Demand - Channel 31",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 351,
   "name": "Amps Present Demand: Channel 32",
   "description": "Present Current Demand - Channel 32",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 352,
   "name": "Amps Present Demand: Channel 33",
   "description": "Present Current Demand - Channel 33",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 353,
   "name": "Amps Present Demand: Channel 34",
   "description": "Present Current Demand - Channel 34",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 354,
   "name": "Amps Present Demand: Channel 35",
   "description": "Present Current Demand - Channel 35",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 355,
   "name": "Amps Present Demand: Channel 36",
   "description": "Present Current Demand - Channel 36",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 356,
   "name": "Amps Present Demand: Channel 37",
   "description": "Present Current Demand - Channel 37",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 357,
   "name": "Amps Present Demand: Channel 38",
   "description": "Present Current Demand - Channel 38",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 358,
   "name": "Amps Present Demand: Channel 39",
   "description": "Present Current Demand - Channel 39",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 359,
   "name": "Amps Present Demand: Channel 40",
   "description": "Present Current Demand - Channel 40",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "Amps Present Demand: Channel 41",
   "description": "Present Current Demand - Channel 41",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "Amps Present Demand: Channel 42",
   "description": "Present Current Demand - Channel 42",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "Amps Max Demand: Channel 1",
   "description": "Max Current Demand - Channel 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 363,
   "name": "Amps Max Demand: Channel 2",
   "description": "Max Current Demand - Channel 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 364,
   "name": "Amps Max Demand: Channel 3",
   "description": "Max Current Demand - Channel 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 365,
   "name": "Amps Max Demand: Channel 4",
   "description": "Max Current Demand - Channel 4",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 366,
   "name": "Amps Max Demand: Channel 5",
   "description": "Max Current Demand - Channel 5",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 367,
   "name": "Amps Max Demand: Channel 6",
   "description": "Max Current Demand - Channel 6",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 368,
   "name": "Amps Max Demand: Channel 7",
   "description": "Max Current Demand - Channel 7",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 369,
   "name": "Amps Max Demand: Channel 8",
   "description": "Max Current Demand - Channel 8",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "Amps Max Demand: Channel 9",
   "description": "Max Current Demand - Channel 9",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "Amps Max Demand: Channel 10",
   "description": "Max Current Demand - Channel 10",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "Amps Max Demand: Channel 11",
   "description": "Max Current Demand - Channel 11",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "Amps Max Demand: Channel 12",
   "description": "Max Current Demand - Channel 12",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "Amps Max Demand: Channel 13",
   "description": "Max Current Demand - Channel 13",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "Amps Max Demand: Channel 14",
   "description": "Max Current Demand - Channel 14",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "Amps Max Demand: Channel 15",
   "description": "Max Current Demand - Channel 15",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "Amps Max Demand: Channel 16",
   "description": "Max Current Demand - Channel 16",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "Amps Max Demand: Channel 17",
   "description": "Max Current Demand - Channel 17",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "Amps Max Demand: Channel 18",
   "description": "Max Current Demand - Channel 18",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "Amps Max Demand: Channel 19",
   "description": "Max Current Demand - Channel 19",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "Amps Max Demand: Channel 20",
   "description": "Max Current Demand - Channel 20",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "Amps Max Demand: Channel 21",
   "description": "Max Current Demand - Channel 21",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "Amps Max Demand: Channel 22",
   "description": "Max Current Demand - Channel 22",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "Amps Max Demand: Channel 23",
   "description": "Max Current Demand - Channel 23",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "Amps Max Demand: Channel 24",
   "description": "Max Current Demand - Channel 24",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "Amps Max Demand: Channel 25",
   "description": "Max Current Demand - Channel 25",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "Amps Max Demand: Channel 26",
   "description": "Max Current Demand - Channel 26",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "Amps Max Demand: Channel 27",
   "description": "Max Current Demand - Channel 27",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "Amps Max Demand: Channel 28",
   "description": "Max Current Demand - Channel 28",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "Amps Max Demand: Channel 29",
   "description": "Max Current Demand - Channel 29",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "Amps Max Demand: Channel 30",
   "description": "Max Current Demand - Channel 30",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "Amps Max Demand: Channel 31",
   "description": "Max Current Demand - Channel 31",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "Amps Max Demand: Channel 32",
   "description": "Max Current Demand - Channel 32",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 394,
   "name": "Amps Max Demand: Channel 33",
   "description": "Max Current Demand - Channel 33",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 395,
   "name": "Amps Max Demand: Channel 34",
   "description": "Max Current Demand - Channel 34",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 396,
   "name": "Amps Max Demand: Channel 35",
   "description": "Max Current Demand - Channel 35",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 397,
   "name": "Amps Max Demand: Channel 36",
   "description": "Max Current Demand - Channel 36",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 398,
   "name": "Amps Max Demand: Channel 37",
   "description": "Max Current Demand - Channel 37",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 399,
   "name": "Amps Max Demand: Channel 38",
   "description": "Max Current Demand - Channel 38",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "Amps Max Demand: Channel 39",
   "description": "Max Current Demand - Channel 39",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "Amps Max Demand: Channel 40",
   "description": "Max Current Demand - Channel 40",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "Amps Max Demand: Channel 41",
   "description": "Max Current Demand - Channel 41",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "Amps Max Demand: Channel 42",
   "description": "Max Current Demand - Channel 42",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "kW Max Total: Channel 1",
   "description": "Max Instantaneous Real Power - Chan 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 405,
   "name": "kW Max Total: Channel 2",
   "description": "Max Instantaneous Real Power - Chan 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 406,
   "name": "kW Max Total: Channel 3",
   "description": "Max Instantaneous Real Power - Chan 3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 407,
   "name": "kW Max Total: Channel 4",
   "description": "Max Instantaneous Real Power - Chan 4",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 408,
   "name": "kW Max Total: Channel 5",
   "description": "Max Instantaneous Real Power - Chan 5",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 409,
   "name": "kW Max Total: Channel 6",
   "description": "Max Instantaneous Real Power - Chan 6",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 410,
   "name": "kW Max Total: Channel 7",
   "description": "Max Instantaneous Real Power - Chan 7",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 411,
   "name": "kW Max Total: Channel 8",
   "description": "Max Instantaneous Real Power - Chan 8",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 412,
   "name": "kW Max Total: Channel 9",
   "description": "Max Instantaneous Real Power - Chan 9",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 413,
   "name": "kW Max Total: Channel 10",
   "description": "Max Instantaneous Real Power - Chan 10",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 414,
   "name": "kW Max Total: Channel 11",
   "description": "Max Instantaneous Real Power - Chan 11",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 415,
   "name": "kW Max Total: Channel 12",
   "description": "Max Instantaneous Real Power - Chan 12",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 416,
   "name": "kW Max Total: Channel 13",
   "description": "Max Instantaneous Real Power - Chan 13",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 417,
   "name": "kW Max Total: Channel 14",
   "description": "Max Instantaneous Real Power - Chan 14",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 418,
   "name": "kW Max Total: Channel 15",
   "description": "Max Instantaneous Real Power - Chan 15",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 419,
   "name": "kW Max Total: Channel 16",
   "description": "Max Instantaneous Real Power - Chan 16",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 420,
   "name": "kW Max Total: Channel 17",
   "description": "Max Instantaneous Real Power - Chan 17",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 421,
   "name": "kW Max Total: Channel 18",
   "description": "Max Instantaneous Real Power - Chan 18",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 422,
   "name": "kW Max Total: Channel 19",
   "description": "Max Instantaneous Real Power - Chan 19",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 423,
   "name": "kW Max Total: Channel 20",
   "description": "Max Instantaneous Real Power - Chan 20",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 424,
   "name": "kW Max Total: Channel 21",
   "description": "Max Instantaneous Real Power - Chan 21",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 425,
   "name": "kW Max Total: Channel 22",
   "description": "Max Instantaneous Real Power - Chan 22",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 426,
   "name": "kW Max Total: Channel 23",
   "description": "Max Instantaneous Real Power - Chan 23",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 427,
   "name": "kW Max Total: Channel 24",
   "description": "Max Instantaneous Real Power - Chan 24",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 428,
   "name": "kW Max Total: Channel 25",
   "description": "Max Instantaneous Real Power - Chan 25",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 429,
   "name": "kW Max Total: Channel 26",
   "description": "Max Instantaneous Real Power - Chan 26",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 430,
   "name": "kW Max Total: Channel 27",
   "description": "Max Instantaneous Real Power - Chan 27",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 431,
   "name": "kW Max Total: Channel 28",
   "description": "Max Instantaneous Real Power - Chan 28",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 432,
   "name": "kW Max Total: Channel 29",
   "description": "Max Instantaneous Real Power - Chan 29",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 433,
   "name": "kW Max Total: Channel 30",
   "description": "Max Instantaneous Real Power - Chan 30",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 434,
   "name": "kW Max Total: Channel 31",
   "description": "Max Instantaneous Real Power - Chan 31",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 435,
   "name": "kW Max Total: Channel 32",
   "description": "Max Instantaneous Real Power - Chan 32",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 436,
   "name": "kW Max Total: Channel 33",
   "description": "Max Instantaneous Real Power - Chan 33",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 437,
   "name": "kW Max Total: Channel 34",
   "description": "Max Instantaneous Real Power - Chan 34",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 438,
   "name": "kW Max Total: Channel 35",
   "description": "Max Instantaneous Real Power - Chan 35",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 439,
   "name": "kW Max Total: Channel 36",
   "description": "Max Instantaneous Real Power - Chan 36",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 440,
   "name": "kW Max Total: Channel 37",
   "description": "Max Instantaneous Real Power - Chan 37",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 441,
   "name": "kW Max Total: Channel 38",
   "description": "Max Instantaneous Real Power - Chan 38",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 442,
   "name": "kW Max Total: Channel 39",
   "description": "Max Instantaneous Real Power - Chan 39",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 443,
   "name": "kW Max Total: Channel 40",
   "description": "Max Instantaneous Real Power - Chan 40",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 444,
   "name": "kW Max Total: Channel 41",
   "description": "Max Instantaneous Real Power - Chan 41",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 445,
   "name": "kW Max Total: Channel 42",
   "description": "Max Instantaneous Real Power - Chan 42",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 446,
   "name": "Max Amps: Channel 1",
   "description": "Max Instantaneous Current - Channel 1",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 447,
   "name": "Max Amps: Channel 2",
   "description": "Max Instantaneous Current - Channel 2",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 448,
   "name": "Max Amps: Channel 3",
   "description": "Max Instantaneous Current - Channel 3",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 449,
   "name": "Max Amps: Channel 4",
   "description": "Max Instantaneous Current - Channel 4",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 450,
   "name": "Max Amps: Channel 5",
   "description": "Max Instantaneous Current - Channel 5",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 451,
   "name": "Max Amps: Channel 6",
   "description": "Max Instantaneous Current - Channel 6",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 452,
   "name": "Max Amps: Channel 7",
   "description": "Max Instantaneous Current - Channel 7",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 453,
   "name": "Max Amps: Channel 8",
   "description": "Max Instantaneous Current - Channel 8",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 454,
   "name": "Max Amps: Channel 9",
   "description": "Max Instantaneous Current - Channel 9",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 455,
   "name": "Max Amps: Channel 10",
   "description": "Max Instantaneous Current - Channel 10",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 456,
   "name": "Max Amps: Channel 11",
   "description": "Max Instantaneous Current - Channel 11",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 457,
   "name": "Max Amps: Channel 12",
   "description": "Max Instantaneous Current - Channel 12",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 458,
   "name": "Max Amps: Channel 13",
   "description": "Max Instantaneous Current - Channel 13",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 459,
   "name": "Max Amps: Channel 14",
   "description": "Max Instantaneous Current - Channel 14",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 460,
   "name": "Max Amps: Channel 15",
   "description": "Max Instantaneous Current - Channel 15",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 461,
   "name": "Max Amps: Channel 16",
   "description": "Max Instantaneous Current - Channel 16",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 462,
   "name": "Max Amps: Channel 17",
   "description": "Max Instantaneous Current - Channel 17",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 463,
   "name": "Max Amps: Channel 18",
   "description": "Max Instantaneous Current - Channel 18",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 464,
   "name": "Max Amps: Channel 19",
   "description": "Max Instantaneous Current - Channel 19",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 465,
   "name": "Max Amps: Channel 20",
   "description": "Max Instantaneous Current - Channel 20",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 466,
   "name": "Max Amps: Channel 21",
   "description": "Max Instantaneous Current - Channel 21",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 467,
   "name": "Max Amps: Channel 22",
   "description": "Max Instantaneous Current - Channel 22",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 468,
   "name": "Max Amps: Channel 23",
   "description": "Max Instantaneous Current - Channel 23",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 469,
   "name": "Max Amps: Channel 24",
   "description": "Max Instantaneous Current - Channel 24",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 470,
   "name": "Max Amps: Channel 25",
   "description": "Max Instantaneous Current - Channel 25",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 471,
   "name": "Max Amps: Channel 26",
   "description": "Max Instantaneous Current - Channel 26",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 472,
   "name": "Max Amps: Channel 27",
   "description": "Max Instantaneous Current - Channel 27",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 473,
   "name": "Max Amps: Channel 28",
   "description": "Max Instantaneous Current - Channel 28",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 474,
   "name": "Max Amps: Channel 29",
   "description": "Max Instantaneous Current - Channel 29",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 475,
   "name": "Max Amps: Channel 30",
   "description": "Max Instantaneous Current - Channel 30",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 476,
   "name": "Max Amps: Channel 31",
   "description": "Max Instantaneous Current - Channel 31",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 477,
   "name": "Max Amps: Channel 32",
   "description": "Max Instantaneous Current - Channel 32",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 478,
   "name": "Max Amps: Channel 33",
   "description": "Max Instantaneous Current - Channel 33",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 479,
   "name": "Max Amps: Channel 34",
   "description": "Max Instantaneous Current - Channel 34",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 480,
   "name": "Max Amps: Channel 35",
   "description": "Max Instantaneous Current - Channel 35",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 481,
   "name": "Max Amps: Channel 36",
   "description": "Max Instantaneous Current - Channel 36",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 482,
   "name": "Max Amps: Channel 37",
   "description": "Max Instantaneous Current - Channel 37",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 483,
   "name": "Max Amps: Channel 38",
   "description": "Max Instantaneous Current - Channel 38",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 484,
   "name": "Max Amps: Channel 39",
   "description": "Max Instantaneous Current - Channel 39",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 485,
   "name": "Max Amps: Channel 40",
   "description": "Max Instantaneous Current - Channel 40",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 486,
   "name": "Max Amps: Channel 41",
   "description": "Max Instantaneous Current - Channel 41",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 487,
   "name": "Max Amps: Channel 42",
   "description": "Max Instantaneous Current - Channel 42",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 488,
   "name": "kVA: Channel 1",
   "description": "Instantaneous Apparent Power - Chan 1",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 489,
   "name": "kVA: Channel 2",
   "description": "Instantaneous Apparent Power - Chan 2",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 490,
   "name": "kVA: Channel 3",
   "description": "Instantaneous Apparent Power - Chan 3",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 491,
   "name": "kVA: Channel 4",
   "description": "Instantaneous Apparent Power - Chan 4",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 492,
   "name": "kVA: Channel 5",
   "description": "Instantaneous Apparent Power - Chan 5",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 493,
   "name": "kVA: Channel 6",
   "description": "Instantaneous Apparent Power - Chan 6",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 494,
   "name": "kVA: Channel 7",
   "description": "Instantaneous Apparent Power - Chan 7",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 495,
   "name": "kVA: Channel 8",
   "description": "Instantaneous Apparent Power - Chan 8",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 496,
   "name": "kVA: Channel 9",
   "description": "Instantaneous Apparent Power - Chan 9",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 497,
   "name": "kVA: Channel 10",
   "description": "Instantaneous Apparent Power - Chan 10",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 498,
   "name": "kVA: Channel 11",
   "description": "Instantaneous Apparent Power - Chan 11",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 499,
   "name": "kVA: Channel 12",
   "description": "Instantaneous Apparent Power - Chan 12",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 500,
   "name": "kVA: Channel 13",
   "description": "Instantaneous Apparent Power - Chan 13",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 501,
   "name": "kVA: Channel 14",
   "description": "Instantaneous Apparent Power - Chan 14",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 502,
   "name": "kVA: Channel 15",
   "description": "Instantaneous Apparent Power - Chan 15",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 503,
   "name": "kVA: Channel 16",
   "description": "Instantaneous Apparent Power - Chan 16",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 504,
   "name": "kVA: Channel 17",
   "description": "Instantaneous Apparent Power - Chan 17",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 505,
   "name": "kVA: Channel 18",
   "description": "Instantaneous Apparent Power - Chan 18",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "kVA: Channel 19",
   "description": "Instantaneous Apparent Power - Chan 19",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 507,
   "name": "kVA: Channel 20",
   "description": "Instantaneous Apparent Power - Chan 20",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "kVA: Channel 21",
   "description": "Instantaneous Apparent Power - Chan 21",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 509,
   "name": "kVA: Channel 22",
   "description": "Instantaneous Apparent Power - Chan 22",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "kVA: Channel 23",
   "description": "Instantaneous Apparent Power - Chan 23",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 511,
   "name": "kVA: Channel 24",
   "description": "Instantaneous Apparent Power - Chan 24",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "kVA: Channel 25",
   "description": "Instantaneous Apparent Power - Chan 25",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 513,
   "name": "kVA: Channel 26",
   "description": "Instantaneous Apparent Power - Chan 26",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "kVA: Channel 27",
   "description": "Instantaneous Apparent Power - Chan 27",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 515,
   "name": "kVA: Channel 28",
   "description": "Instantaneous Apparent Power - Chan 28",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 516,
   "name": "kVA: Channel 29",
   "description": "Instantaneous Apparent Power - Chan 29",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 517,
   "name": "kVA: Channel 30",
   "description": "Instantaneous Apparent Power - Chan 30",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 518,
   "name": "kVA: Channel 31",
   "description": "Instantaneous Apparent Power - Chan 31",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 519,
   "name": "kVA: Channel 32",
   "description": "Instantaneous Apparent Power - Chan 32",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 520,
   "name": "kVA: Channel 33",
   "description": "Instantaneous Apparent Power - Chan 33",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 521,
   "name": "kVA: Channel 34",
   "description": "Instantaneous Apparent Power - Chan 34",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 522,
   "name": "kVA: Channel 35",
   "description": "Instantaneous Apparent Power - Chan 35",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 523,
   "name": "kVA: Channel 36",
   "description": "Instantaneous Apparent Power - Chan 36",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 524,
   "name": "kVA: Channel 37",
   "description": "Instantaneous Apparent Power - Chan 37",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 525,
   "name": "kVA: Channel 38",
   "description": "Instantaneous Apparent Power - Chan 38",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "kVA: Channel 39",
   "description": "Instantaneous Apparent Power - Chan 39",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 527,
   "name": "kVA: Channel 40",
   "description": "Instantaneous Apparent Power - Chan 40",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "kVA: Channel 41",
   "description": "Instantaneous Apparent Power - Chan 41",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 529,
   "name": "kVA: Channel 42",
   "description": "Instantaneous Apparent Power - Chan 42",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 530,
   "name": "Amp Phase Angle: Aux Phase 1 (Ch 43)",
   "description": "Amperage Phase Angle - Aux ph1 (Ch 43) (FW V1.023+)",
   "units": "degrees-phase",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 531,
   "name": "Amp Phase Angle: Aux Phase 2 (Ch 44)",
   "description": "Amperage Phase Angle - Aux ph2 (Ch 44) (FW V1.023+)",
   "units": "degrees-phase",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 532,
   "name": "Amp Phase Angle: Aux Phase 3 (Ch 45)",
   "description": "Amperage Phase Angle - Aux ph3 (Ch 45) (FW V1.023+)",
   "units": "degrees-phase",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 533,
   "name": "Volt Phase Angle: Aux Phase 1 (Ch 43)",
   "description": "Voltage Phase Angle - Aux ph1 (Ch 43) (FW V1.023+)",
   "units": "degrees-phase",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 534,
   "name": "Volt Phase Angle: Aux Phase 2 (Ch 44)",
   "description": "Voltage Phase Angle - Aux ph2 (Ch 44) (FW V1.023+)",
   "units": "degrees-phase",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 535,
   "name": "Volt Phase Angle: Aux Phase 3 (Ch 45)",
   "description": "Voltage Phase Angle - Aux ph3 (Ch 45) (FW V1.023+)",
   "units": "degrees-phase",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 536,
   "name": "Non-Latching Alarm Logical Circuit 1",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 537,
   "name": "Non-Latching Alarm Logical Circuit 2",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 538,
   "name": "Non-Latching Alarm Logical Circuit 3",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 539,
   "name": "Non-Latching Alarm Logical Circuit 4",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 540,
   "name": "Non-Latching Alarm Logical Circuit 5",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 541,
   "name": "Non-Latching Alarm Logical Circuit 6",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 542,
   "name": "Non-Latching Alarm Logical Circuit 7",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 543,
   "name": "Non-Latching Alarm Logical Circuit 8",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 544,
   "name": "Non-Latching Alarm Logical Circuit 9",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 545,
   "name": "Non-Latching Alarm Logical Circuit 10",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 546,
   "name": "Non-Latching Alarm Logical Circuit 11",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 547,
   "name": "Non-Latching Alarm Logical Circuit 12",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 548,
   "name": "Non-Latching Alarm Logical Circuit 13",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 549,
   "name": "Non-Latching Alarm Logical Circuit 14",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 550,
   "name": "Non-Latching Alarm Logical Circuit 15",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 551,
   "name": "Non-Latching Alarm Logical Circuit 16",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 552,
   "name": "Non-Latching Alarm Logical Circuit 17",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 553,
   "name": "Non-Latching Alarm Logical Circuit 18",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 554,
   "name": "Non-Latching Alarm Logical Circuit 19",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 555,
   "name": "Non-Latching Alarm Logical Circuit 20",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 556,
   "name": "Non-Latching Alarm Logical Circuit 21",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 557,
   "name": "Non-Latching Alarm Logical Circuit 22",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 558,
   "name": "Non-Latching Alarm Logical Circuit 23",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 559,
   "name": "Non-Latching Alarm Logical Circuit 24",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 560,
   "name": "Non-Latching Alarm Logical Circuit 25",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 561,
   "name": "Non-Latching Alarm Logical Circuit 26",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 562,
   "name": "Non-Latching Alarm Logical Circuit 27",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 563,
   "name": "Non-Latching Alarm Logical Circuit 28",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 564,
   "name": "Non-Latching Alarm Logical Circuit 29",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 565,
   "name": "Non-Latching Alarm Logical Circuit 30",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 566,
   "name": "Non-Latching Alarm Logical Circuit 31",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 567,
   "name": "Non-Latching Alarm Logical Circuit 32",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 568,
   "name": "Non-Latching Alarm Logical Circuit 33",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 569,
   "name": "Non-Latching Alarm Logical Circuit 34",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 570,
   "name": "Non-Latching Alarm Logical Circuit 35",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 571,
   "name": "Non-Latching Alarm Logical Circuit 36",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 572,
   "name": "Non-Latching Alarm Logical Circuit 37",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 573,
   "name": "Non-Latching Alarm Logical Circuit 38",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 574,
   "name": "Non-Latching Alarm Logical Circuit 39",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 575,
   "name": "Non-Latching Alarm Logical Circuit 30",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 576,
   "name": "Non-Latching Alarm Logical Circuit 41",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 577,
   "name": "Non-Latching Alarm Logical Circuit 42",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 578,
   "name": "Non-Latching Alarm Logical Circuit 43",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 579,
   "name": "Non-Latching Alarm Logical Circuit 44",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 580,
   "name": "Non-Latching Alarm Logical Circuit 45",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 581,
   "name": "Non-Latching Alarm Logical Circuit 46",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4-15=rsv) (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 582,
   "name": "Number of Channels Logical Circuit 1",
   "description": "Number of Channels Assigned to Logical Circuit 1 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 583,
   "name": "Number of Channels Logical Circuit 2",
   "description": "Number of Channels Assigned to Logical Circuit 2 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 584,
   "name": "Number of Channels Logical Circuit 3",
   "description": "Number of Channels Assigned to Logical Circuit 3 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 585,
   "name": "Number of Channels Logical Circuit 4",
   "description": "Number of Channels Assigned to Logical Circuit 4 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 586,
   "name": "Number of Channels Logical Circuit 5",
   "description": "Number of Channels Assigned to Logical Circuit 5 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 587,
   "name": "Number of Channels Logical Circuit 6",
   "description": "Number of Channels Assigned to Logical Circuit 6 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 588,
   "name": "Number of Channels Logical Circuit 7",
   "description": "Number of Channels Assigned to Logical Circuit 7 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 589,
   "name": "Number of Channels Logical Circuit 8",
   "description": "Number of Channels Assigned to Logical Circuit 8 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 590,
   "name": "Number of Channels Logical Circuit 9",
   "description": "Number of Channels Assigned to Logical Circuit 9 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 591,
   "name": "Number of Channels Logical Circuit 10",
   "description": "Number of Channels Assigned to Logical Circuit 10 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 592,
   "name": "Number of Channels Logical Circuit 11",
   "description": "Number of Channels Assigned to Logical Circuit 11 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 593,
   "name": "Number of Channels Logical Circuit 12",
   "description": "Number of Channels Assigned to Logical Circuit 12 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 594,
   "name": "Number of Channels Logical Circuit 13",
   "description": "Number of Channels Assigned to Logical Circuit 13 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 595,
   "name": "Number of Channels Logical Circuit 14",
   "description": "Number of Channels Assigned to Logical Circuit 14 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 596,
   "name": "Number of Channels Logical Circuit 15",
   "description": "Number of Channels Assigned to Logical Circuit 15 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 597,
   "name": "Number of Channels Logical Circuit 16",
   "description": "Number of Channels Assigned to Logical Circuit 16 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 598,
   "name": "Number of Channels Logical Circuit 17",
   "description": "Number of Channels Assigned to Logical Circuit 17 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 599,
   "name": "Number of Channels Logical Circuit 18",
   "description": "Number of Channels Assigned to Logical Circuit 18 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 600,
   "name": "Number of Channels Logical Circuit 19",
   "description": "Number of Channels Assigned to Logical Circuit 19 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 601,
   "name": "Number of Channels Logical Circuit 20",
   "description": "Number of Channels Assigned to Logical Circuit 20 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 602,
   "name": "Number of Channels Logical Circuit 21",
   "description": "Number of Channels Assigned to Logical Circuit 21 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 603,
   "name": "Number of Channels Logical Circuit 22",
   "description": "Number of Channels Assigned to Logical Circuit 22 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 604,
   "name": "Number of Channels Logical Circuit 23",
   "description": "Number of Channels Assigned to Logical Circuit 23 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 605,
   "name": "Number of Channels Logical Circuit 24",
   "description": "Number of Channels Assigned to Logical Circuit 24 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 606,
   "name": "Number of Channels Logical Circuit 25",
   "description": "Number of Channels Assigned to Logical Circuit 25 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 607,
   "name": "Number of Channels Logical Circuit 26",
   "description": "Number of Channels Assigned to Logical Circuit 26 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 608,
   "name": "Number of Channels Logical Circuit 27",
   "description": "Number of Channels Assigned to Logical Circuit 27 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 609,
   "name": "Number of Channels Logical Circuit 28",
   "description": "Number of Channels Assigned to Logical Circuit 28 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 610,
   "name": "Number of Channels Logical Circuit 29",
   "description": "Number of Channels Assigned to Logical Circuit 29 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 611,
   "name": "Number of Channels Logical Circuit 30",
   "description": "Number of Channels Assigned to Logical Circuit 30 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 612,
   "name": "Number of Channels Logical Circuit 31",
   "description": "Number of Channels Assigned to Logical Circuit 31 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 613,
   "name": "Number of Channels Logical Circuit 32",
   "description": "Number of Channels Assigned to Logical Circuit 32 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 614,
   "name": "Number of Channels Logical Circuit 33",
   "description": "Number of Channels Assigned to Logical Circuit 33 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 615,
   "name": "Number of Channels Logical Circuit 34",
   "description": "Number of Channels Assigned to Logical Circuit 34 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 616,
   "name": "Number of Channels Logical Circuit 35",
   "description": "Number of Channels Assigned to Logical Circuit 35 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 617,
   "name": "Number of Channels Logical Circuit 36",
   "description": "Number of Channels Assigned to Logical Circuit 36 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 618,
   "name": "Number of Channels Logical Circuit 37",
   "description": "Number of Channels Assigned to Logical Circuit 37 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 619,
   "name": "Number of Channels Logical Circuit 38",
   "description": "Number of Channels Assigned to Logical Circuit 38 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 620,
   "name": "Number of Channels Logical Circuit 39",
   "description": "Number of Channels Assigned to Logical Circuit 39 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 621,
   "name": "Number of Channels Logical Circuit 30",
   "description": "Number of Channels Assigned to Logical Circuit 40 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 622,
   "name": "Number of Channels Logical Circuit 41",
   "description": "Number of Channels Assigned to Logical Circuit 41 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 623,
   "name": "Number of Channels Logical Circuit 42",
   "description": "Number of Channels Assigned to Logical Circuit 42 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 624,
   "name": "Number of Channels Logical Circuit 43",
   "description": "Number of Channels Assigned to Logical Circuit 43 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 625,
   "name": "Number of Channels Logical Circuit 44",
   "description": "Number of Channels Assigned to Logical Circuit 44 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 626,
   "name": "Number of Channels Logical Circuit 45",
   "description": "Number of Channels Assigned to Logical Circuit 45 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 627,
   "name": "Number of Channels Logical Circuit 46",
   "description": "Number of Channels Assigned to Logical Circuit 46 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 628,
   "name": "Logical Ckt 1: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 629,
   "name": "Logical Ckt 2: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 630,
   "name": "Logical Ckt 3: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 631,
   "name": "Logical Ckt 4: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 632,
   "name": "Logical Ckt 5: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 633,
   "name": "Logical Ckt 6: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 634,
   "name": "Logical Ckt 7: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 635,
   "name": "Logical Ckt 8: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 636,
   "name": "Logical Ckt 9: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 637,
   "name": "Logical Ckt 10: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 638,
   "name": "Logical Ckt 11: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 639,
   "name": "Logical Ckt 12: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 640,
   "name": "Logical Ckt 13: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 641,
   "name": "Logical Ckt 14: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 642,
   "name": "Logical Ckt 15: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 643,
   "name": "Logical Ckt 16: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 644,
   "name": "Logical Ckt 17: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 645,
   "name": "Logical Ckt 18: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 646,
   "name": "Logical Ckt 19: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 647,
   "name": "Logical Ckt 20: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 648,
   "name": "Logical Ckt 21: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 649,
   "name": "Logical Ckt 22: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 650,
   "name": "Logical Ckt 23: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 651,
   "name": "Logical Ckt 24: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 652,
   "name": "Logical Ckt 25: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 653,
   "name": "Logical Ckt 26: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 654,
   "name": "Logical Ckt 27: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 655,
   "name": "Logical Ckt 28: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 656,
   "name": "Logical Ckt 29: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 657,
   "name": "Logical Ckt 30: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 658,
   "name": "Logical Ckt 31: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 659,
   "name": "Logical Ckt 32: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 660,
   "name": "Logical Ckt 33: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 661,
   "name": "Logical Ckt 34: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 662,
   "name": "Logical Ckt 35: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 663,
   "name": "Logical Ckt 36: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 664,
   "name": "Logical Ckt 37: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 665,
   "name": "Logical Ckt 38: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 666,
   "name": "Logical Ckt 39: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 667,
   "name": "Logical Ckt 30: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 668,
   "name": "Logical Ckt 41: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 669,
   "name": "Logical Ckt 42: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 670,
   "name": "Logical Ckt 43: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 671,
   "name": "Logical Ckt 44: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 672,
   "name": "Logical Ckt 45: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 673,
   "name": "Logical Ckt 46: Phase 1 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 674,
   "name": "Logical Ckt 1: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 675,
   "name": "Logical Ckt 2: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 676,
   "name": "Logical Ckt 3: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 677,
   "name": "Logical Ckt 4: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 678,
   "name": "Logical Ckt 5: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 679,
   "name": "Logical Ckt 6: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 680,
   "name": "Logical Ckt 7: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 681,
   "name": "Logical Ckt 8: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 682,
   "name": "Logical Ckt 9: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 683,
   "name": "Logical Ckt 10: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 684,
   "name": "Logical Ckt 11: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 685,
   "name": "Logical Ckt 12: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 686,
   "name": "Logical Ckt 13: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 687,
   "name": "Logical Ckt 14: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 688,
   "name": "Logical Ckt 15: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 689,
   "name": "Logical Ckt 16: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 690,
   "name": "Logical Ckt 17: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 691,
   "name": "Logical Ckt 18: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 692,
   "name": "Logical Ckt 19: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 693,
   "name": "Logical Ckt 20: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 694,
   "name": "Logical Ckt 21: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 695,
   "name": "Logical Ckt 22: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 696,
   "name": "Logical Ckt 23: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 697,
   "name": "Logical Ckt 24: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 698,
   "name": "Logical Ckt 25: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 699,
   "name": "Logical Ckt 26: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 700,
   "name": "Logical Ckt 27: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 701,
   "name": "Logical Ckt 28: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 702,
   "name": "Logical Ckt 29: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 703,
   "name": "Logical Ckt 30: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 704,
   "name": "Logical Ckt 31: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 705,
   "name": "Logical Ckt 32: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 706,
   "name": "Logical Ckt 33: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 707,
   "name": "Logical Ckt 34: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 708,
   "name": "Logical Ckt 35: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 709,
   "name": "Logical Ckt 36: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 710,
   "name": "Logical Ckt 37: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 711,
   "name": "Logical Ckt 38: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 712,
   "name": "Logical Ckt 39: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 713,
   "name": "Logical Ckt 30: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 714,
   "name": "Logical Ckt 41: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 715,
   "name": "Logical Ckt 42: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 716,
   "name": "Logical Ckt 43: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 717,
   "name": "Logical Ckt 44: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 718,
   "name": "Logical Ckt 45: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 719,
   "name": "Logical Ckt 46: Phase 2 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 720,
   "name": "Logical Ckt 1: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 721,
   "name": "Logical Ckt 2: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 722,
   "name": "Logical Ckt 3: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 723,
   "name": "Logical Ckt 4: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 724,
   "name": "Logical Ckt 5: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 725,
   "name": "Logical Ckt 6: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 726,
   "name": "Logical Ckt 7: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 727,
   "name": "Logical Ckt 8: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 728,
   "name": "Logical Ckt 9: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 729,
   "name": "Logical Ckt 10: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 730,
   "name": "Logical Ckt 11: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 731,
   "name": "Logical Ckt 12: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 732,
   "name": "Logical Ckt 13: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 733,
   "name": "Logical Ckt 14: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 734,
   "name": "Logical Ckt 15: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 735,
   "name": "Logical Ckt 16: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 736,
   "name": "Logical Ckt 17: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 737,
   "name": "Logical Ckt 18: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 738,
   "name": "Logical Ckt 19: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 739,
   "name": "Logical Ckt 20: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 740,
   "name": "Logical Ckt 21: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 741,
   "name": "Logical Ckt 22: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 742,
   "name": "Logical Ckt 23: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 743,
   "name": "Logical Ckt 24: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 744,
   "name": "Logical Ckt 25: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 745,
   "name": "Logical Ckt 26: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 746,
   "name": "Logical Ckt 27: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 747,
   "name": "Logical Ckt 28: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 748,
   "name": "Logical Ckt 29: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 749,
   "name": "Logical Ckt 30: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 750,
   "name": "Logical Ckt 31: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 751,
   "name": "Logical Ckt 32: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 752,
   "name": "Logical Ckt 33: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 753,
   "name": "Logical Ckt 34: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 754,
   "name": "Logical Ckt 35: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 755,
   "name": "Logical Ckt 36: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 756,
   "name": "Logical Ckt 37: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 757,
   "name": "Logical Ckt 38: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 758,
   "name": "Logical Ckt 39: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 759,
   "name": "Logical Ckt 30: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 760,
   "name": "Logical Ckt 41: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 761,
   "name": "Logical Ckt 42: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 762,
   "name": "Logical Ckt 43: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 763,
   "name": "Logical Ckt 44: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 764,
   "name": "Logical Ckt 45: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 765,
   "name": "Logical Ckt 46: Phase 3 - Panel & Chan",
   "description": "257-302=pnl1(1-46); 512-558=pnl2; 0=n/u (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 766,
   "name": "kWh Logical Circuit 1",
   "description": "Real Energy - Circuit 1 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 767,
   "name": "kWh Logical Circuit 2",
   "description": "Real Energy - Circuit 2 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 768,
   "name": "kWh Logical Circuit 3",
   "description": "Real Energy - Circuit 3 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 769,
   "name": "kWh Logical Circuit 4",
   "description": "Real Energy - Circuit 4 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 770,
   "name": "kWh Logical Circuit 5",
   "description": "Real Energy - Circuit 5 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 771,
   "name": "kWh Logical Circuit 6",
   "description": "Real Energy - Circuit 6 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 772,
   "name": "kWh Logical Circuit 7",
   "description": "Real Energy - Circuit 7 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 773,
   "name": "kWh Logical Circuit 8",
   "description": "Real Energy - Circuit 8 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 774,
   "name": "kWh Logical Circuit 9",
   "description": "Real Energy - Circuit 9 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 775,
   "name": "kWh Logical Circuit 10",
   "description": "Real Energy - Circuit 10 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 776,
   "name": "kWh Logical Circuit 11",
   "description": "Real Energy - Circuit 11 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 777,
   "name": "kWh Logical Circuit 12",
   "description": "Real Energy - Circuit 12 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 778,
   "name": "kWh Logical Circuit 13",
   "description": "Real Energy - Circuit 13 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 779,
   "name": "kWh Logical Circuit 14",
   "description": "Real Energy - Circuit 14 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 780,
   "name": "kWh Logical Circuit 15",
   "description": "Real Energy - Circuit 15 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 781,
   "name": "kWh Logical Circuit 16",
   "description": "Real Energy - Circuit 16 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 782,
   "name": "kWh Logical Circuit 17",
   "description": "Real Energy - Circuit 17 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 783,
   "name": "kWh Logical Circuit 18",
   "description": "Real Energy - Circuit 18 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 784,
   "name": "kWh Logical Circuit 19",
   "description": "Real Energy - Circuit 19 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 785,
   "name": "kWh Logical Circuit 20",
   "description": "Real Energy - Circuit 20 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 786,
   "name": "kWh Logical Circuit 21",
   "description": "Real Energy - Circuit 21 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 787,
   "name": "kWh Logical Circuit 22",
   "description": "Real Energy - Circuit 22 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 788,
   "name": "kWh Logical Circuit 23",
   "description": "Real Energy - Circuit 23 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 789,
   "name": "kWh Logical Circuit 24",
   "description": "Real Energy - Circuit 24 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 790,
   "name": "kWh Logical Circuit 25",
   "description": "Real Energy - Circuit 25 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 791,
   "name": "kWh Logical Circuit 26",
   "description": "Real Energy - Circuit 26 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 792,
   "name": "kWh Logical Circuit 27",
   "description": "Real Energy - Circuit 27 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 793,
   "name": "kWh Logical Circuit 28",
   "description": "Real Energy - Circuit 28 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 794,
   "name": "kWh Logical Circuit 29",
   "description": "Real Energy - Circuit 29 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 795,
   "name": "kWh Logical Circuit 30",
   "description": "Real Energy - Circuit 30 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 796,
   "name": "kWh Logical Circuit 31",
   "description": "Real Energy - Circuit 31 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 797,
   "name": "kWh Logical Circuit 32",
   "description": "Real Energy - Circuit 32 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 798,
   "name": "kWh Logical Circuit 33",
   "description": "Real Energy - Circuit 33 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 799,
   "name": "kWh Logical Circuit 34",
   "description": "Real Energy - Circuit 34 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 800,
   "name": "kWh Logical Circuit 35",
   "description": "Real Energy - Circuit 35 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 801,
   "name": "kWh Logical Circuit 36",
   "description": "Real Energy - Circuit 36 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 802,
   "name": "kWh Logical Circuit 37",
   "description": "Real Energy - Circuit 37 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 803,
   "name": "kWh Logical Circuit 38",
   "description": "Real Energy - Circuit 38 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 804,
   "name": "kWh Logical Circuit 39",
   "description": "Real Energy - Circuit 39 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 805,
   "name": "kWh Logical Circuit 40",
   "description": "Real Energy - Circuit 40 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806,
   "name": "kWh Logical Circuit 41",
   "description": "Real Energy - Circuit 41 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 807,
   "name": "kWh Logical Circuit 42",
   "description": "Real Energy - Circuit 42 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 808,
   "name": "kWh Logical Circuit 43",
   "description": "Real Energy - Circuit 43 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 809,
   "name": "kWh Logical Circuit 44",
   "description": "Real Energy - Circuit 44 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 810,
   "name": "kWh Logical Circuit 45",
   "description": "Real Energy - Circuit 45 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 811,
   "name": "kWh Logical Circuit 46",
   "description": "Real Energy - Circuit 46 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 812,
   "name": "kW Logical Circuit 1",
   "description": "Instantaneous Real Power - Circuit 1 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 813,
   "name": "kW Logical Circuit 2",
   "description": "Instantaneous Real Power - Circuit 2 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 814,
   "name": "kW Logical Circuit 3",
   "description": "Instantaneous Real Power - Circuit 3 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 815,
   "name": "kW Logical Circuit 4",
   "description": "Instantaneous Real Power - Circuit 4 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 816,
   "name": "kW Logical Circuit 5",
   "description": "Instantaneous Real Power - Circuit 5 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 817,
   "name": "kW Logical Circuit 6",
   "description": "Instantaneous Real Power - Circuit 6 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 818,
   "name": "kW Logical Circuit 7",
   "description": "Instantaneous Real Power - Circuit 7 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 819,
   "name": "kW Logical Circuit 8",
   "description": "Instantaneous Real Power - Circuit 8 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 820,
   "name": "kW Logical Circuit 9",
   "description": "Instantaneous Real Power - Circuit 9 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 821,
   "name": "kW Logical Circuit 10",
   "description": "Instantaneous Real Power - Circuit 10 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 822,
   "name": "kW Logical Circuit 11",
   "description": "Instantaneous Real Power - Circuit 11 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 823,
   "name": "kW Logical Circuit 12",
   "description": "Instantaneous Real Power - Circuit 12 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 824,
   "name": "kW Logical Circuit 13",
   "description": "Instantaneous Real Power - Circuit 13 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 825,
   "name": "kW Logical Circuit 14",
   "description": "Instantaneous Real Power - Circuit 14 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 826,
   "name": "kW Logical Circuit 15",
   "description": "Instantaneous Real Power - Circuit 15 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 827,
   "name": "kW Logical Circuit 16",
   "description": "Instantaneous Real Power - Circuit 16 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 828,
   "name": "kW Logical Circuit 17",
   "description": "Instantaneous Real Power - Circuit 17 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 829,
   "name": "kW Logical Circuit 18",
   "description": "Instantaneous Real Power - Circuit 18 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 830,
   "name": "kW Logical Circuit 19",
   "description": "Instantaneous Real Power - Circuit 19 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 831,
   "name": "kW Logical Circuit 20",
   "description": "Instantaneous Real Power - Circuit 20 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 832,
   "name": "kW Logical Circuit 21",
   "description": "Instantaneous Real Power - Circuit 21 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 833,
   "name": "kW Logical Circuit 22",
   "description": "Instantaneous Real Power - Circuit 22 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 834,
   "name": "kW Logical Circuit 23",
   "description": "Instantaneous Real Power - Circuit 23 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 835,
   "name": "kW Logical Circuit 24",
   "description": "Instantaneous Real Power - Circuit 24 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 836,
   "name": "kW Logical Circuit 25",
   "description": "Instantaneous Real Power - Circuit 25 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 837,
   "name": "kW Logical Circuit 26",
   "description": "Instantaneous Real Power - Circuit 26 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 838,
   "name": "kW Logical Circuit 27",
   "description": "Instantaneous Real Power - Circuit 27 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 839,
   "name": "kW Logical Circuit 28",
   "description": "Instantaneous Real Power - Circuit 28 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 840,
   "name": "kW Logical Circuit 29",
   "description": "Instantaneous Real Power - Circuit 29 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 841,
   "name": "kW Logical Circuit 30",
   "description": "Instantaneous Real Power - Circuit 30 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 842,
   "name": "kW Logical Circuit 31",
   "description": "Instantaneous Real Power - Circuit 31 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 843,
   "name": "kW Logical Circuit 32",
   "description": "Instantaneous Real Power - Circuit 32 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 844,
   "name": "kW Logical Circuit 33",
   "description": "Instantaneous Real Power - Circuit 33 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 845,
   "name": "kW Logical Circuit 34",
   "description": "Instantaneous Real Power - Circuit 34 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 846,
   "name": "kW Logical Circuit 35",
   "description": "Instantaneous Real Power - Circuit 35 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 847,
   "name": "kW Logical Circuit 36",
   "description": "Instantaneous Real Power - Circuit 36 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 848,
   "name": "kW Logical Circuit 37",
   "description": "Instantaneous Real Power - Circuit 37 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 849,
   "name": "kW Logical Circuit 38",
   "description": "Instantaneous Real Power - Circuit 38 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 850,
   "name": "kW Logical Circuit 39",
   "description": "Instantaneous Real Power - Circuit 39 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 851,
   "name": "kW Logical Circuit 40",
   "description": "Instantaneous Real Power - Circuit 40 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 852,
   "name": "kW Logical Circuit 41",
   "description": "Instantaneous Real Power - Circuit 41 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 853,
   "name": "kW Logical Circuit 42",
   "description": "Instantaneous Real Power - Circuit 42 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 854,
   "name": "kW Logical Circuit 43",
   "description": "Instantaneous Real Power - Circuit 43 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 855,
   "name": "kW Logical Circuit 44",
   "description": "Instantaneous Real Power - Circuit 44 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 856,
   "name": "kW Logical Circuit 45",
   "description": "Instantaneous Real Power - Circuit 45 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 857,
   "name": "kW Logical Circuit 46",
   "description": "Instantaneous Real Power - Circuit 46 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 858,
   "name": "kVA Logical Circuit 1",
   "description": "Instantaneous Apparent Power - Ckt 1 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 859,
   "name": "kVA Logical Circuit 2",
   "description": "Instantaneous Apparent Power - Ckt 2 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 860,
   "name": "kVA Logical Circuit 3",
   "description": "Instantaneous Apparent Power - Ckt 3 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 861,
   "name": "kVA Logical Circuit 4",
   "description": "Instantaneous Apparent Power - Ckt 4 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 862,
   "name": "kVA Logical Circuit 5",
   "description": "Instantaneous Apparent Power - Ckt 5 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 863,
   "name": "kVA Logical Circuit 6",
   "description": "Instantaneous Apparent Power - Ckt 6 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 864,
   "name": "kVA Logical Circuit 7",
   "description": "Instantaneous Apparent Power - Ckt 7 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 865,
   "name": "kVA Logical Circuit 8",
   "description": "Instantaneous Apparent Power - Ckt 8 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 866,
   "name": "kVA Logical Circuit 9",
   "description": "Instantaneous Apparent Power - Ckt 9 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 867,
   "name": "kVA Logical Circuit 10",
   "description": "Instantaneous Apparent Power - Ckt 10 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 868,
   "name": "kVA Logical Circuit 11",
   "description": "Instantaneous Apparent Power - Ckt 11 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 869,
   "name": "kVA Logical Circuit 12",
   "description": "Instantaneous Apparent Power - Ckt 12 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 870,
   "name": "kVA Logical Circuit 13",
   "description": "Instantaneous Apparent Power - Ckt 13 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 871,
   "name": "kVA Logical Circuit 14",
   "description": "Instantaneous Apparent Power - Ckt 14 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 872,
   "name": "kVA Logical Circuit 15",
   "description": "Instantaneous Apparent Power - Ckt 15 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 873,
   "name": "kVA Logical Circuit 16",
   "description": "Instantaneous Apparent Power - Ckt 16 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 874,
   "name": "kVA Logical Circuit 17",
   "description": "Instantaneous Apparent Power - Ckt 17 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 875,
   "name": "kVA Logical Circuit 18",
   "description": "Instantaneous Apparent Power - Ckt 18 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 876,
   "name": "kVA Logical Circuit 19",
   "description": "Instantaneous Apparent Power - Ckt 19 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 877,
   "name": "kVA Logical Circuit 20",
   "description": "Instantaneous Apparent Power - Ckt 20 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 878,
   "name": "kVA Logical Circuit 21",
   "description": "Instantaneous Apparent Power - Ckt 21 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 879,
   "name": "kVA Logical Circuit 22",
   "description": "Instantaneous Apparent Power - Ckt 22 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 880,
   "name": "kVA Logical Circuit 23",
   "description": "Instantaneous Apparent Power - Ckt 23 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 881,
   "name": "kVA Logical Circuit 24",
   "description": "Instantaneous Apparent Power - Ckt 24 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 882,
   "name": "kVA Logical Circuit 25",
   "description": "Instantaneous Apparent Power - Ckt 25 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 883,
   "name": "kVA Logical Circuit 26",
   "description": "Instantaneous Apparent Power - Ckt 26 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 884,
   "name": "kVA Logical Circuit 27",
   "description": "Instantaneous Apparent Power - Ckt 27 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 885,
   "name": "kVA Logical Circuit 28",
   "description": "Instantaneous Apparent Power - Ckt 28 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 886,
   "name": "kVA Logical Circuit 29",
   "description": "Instantaneous Apparent Power - Ckt 29 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 887,
   "name": "kVA Logical Circuit 30",
   "description": "Instantaneous Apparent Power - Ckt 30 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 888,
   "name": "kVA Logical Circuit 31",
   "description": "Instantaneous Apparent Power - Ckt 31 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 889,
   "name": "kVA Logical Circuit 32",
   "description": "Instantaneous Apparent Power - Ckt 32 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 890,
   "name": "kVA Logical Circuit 33",
   "description": "Instantaneous Apparent Power - Ckt 33 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 891,
   "name": "kVA Logical Circuit 34",
   "description": "Instantaneous Apparent Power - Ckt 34 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 892,
   "name": "kVA Logical Circuit 35",
   "description": "Instantaneous Apparent Power - Ckt 35 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 893,
   "name": "kVA Logical Circuit 36",
   "description": "Instantaneous Apparent Power - Ckt 36 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 894,
   "name": "kVA Logical Circuit 37",
   "description": "Instantaneous Apparent Power - Ckt 37 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 895,
   "name": "kVA Logical Circuit 38",
   "description": "Instantaneous Apparent Power - Ckt 38 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 896,
   "name": "kVA Logical Circuit 39",
   "description": "Instantaneous Apparent Power - Ckt 39 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 897,
   "name": "kVA Logical Circuit 40",
   "description": "Instantaneous Apparent Power - Ckt 40 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 898,
   "name": "kVA Logical Circuit 41",
   "description": "Instantaneous Apparent Power - Ckt 41 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 899,
   "name": "kVA Logical Circuit 42",
   "description": "Instantaneous Apparent Power - Ckt 42 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 900,
   "name": "kVA Logical Circuit 43",
   "description": "Instantaneous Apparent Power - Ckt 43 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 901,
   "name": "kVA Logical Circuit 44",
   "description": "Instantaneous Apparent Power - Ckt 44 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 902,
   "name": "kVA Logical Circuit 45",
   "description": "Instantaneous Apparent Power - Ckt 45 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 903,
   "name": "kVA Logical Circuit 46",
   "description": "Instantaneous Apparent Power - Ckt 46 (FW V1.023+)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 904,
   "name": "Power Factor Logical Circuit 1",
   "description": "Instantaneous Power Factor - Ckt 1 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 905,
   "name": "Power Factor Logical Circuit 2",
   "description": "Instantaneous Power Factor - Ckt 2 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 906,
   "name": "Power Factor Logical Circuit 3",
   "description": "Instantaneous Power Factor - Ckt 3 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 907,
   "name": "Power Factor Logical Circuit 4",
   "description": "Instantaneous Power Factor - Ckt 4 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 908,
   "name": "Power Factor Logical Circuit 5",
   "description": "Instantaneous Power Factor - Ckt 5 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 909,
   "name": "Power Factor Logical Circuit 6",
   "description": "Instantaneous Power Factor - Ckt 6 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 910,
   "name": "Power Factor Logical Circuit 7",
   "description": "Instantaneous Power Factor - Ckt 7 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 911,
   "name": "Power Factor Logical Circuit 8",
   "description": "Instantaneous Power Factor - Ckt 8 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 912,
   "name": "Power Factor Logical Circuit 9",
   "description": "Instantaneous Power Factor - Ckt 9 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 913,
   "name": "Power Factor Logical Circuit 10",
   "description": "Instantaneous Power Factor - Ckt 10 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 914,
   "name": "Power Factor Logical Circuit 11",
   "description": "Instantaneous Power Factor - Ckt 11 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 915,
   "name": "Power Factor Logical Circuit 12",
   "description": "Instantaneous Power Factor - Ckt 12 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 916,
   "name": "Power Factor Logical Circuit 13",
   "description": "Instantaneous Power Factor - Ckt 13 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 917,
   "name": "Power Factor Logical Circuit 14",
   "description": "Instantaneous Power Factor - Ckt 14 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 918,
   "name": "Power Factor Logical Circuit 15",
   "description": "Instantaneous Power Factor - Ckt 15 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 919,
   "name": "Power Factor Logical Circuit 16",
   "description": "Instantaneous Power Factor - Ckt 16 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 920,
   "name": "Power Factor Logical Circuit 17",
   "description": "Instantaneous Power Factor - Ckt 17 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 921,
   "name": "Power Factor Logical Circuit 18",
   "description": "Instantaneous Power Factor - Ckt 18 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 922,
   "name": "Power Factor Logical Circuit 19",
   "description": "Instantaneous Power Factor - Ckt 19 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 923,
   "name": "Power Factor Logical Circuit 20",
   "description": "Instantaneous Power Factor - Ckt 20 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 924,
   "name": "Power Factor Logical Circuit 21",
   "description": "Instantaneous Power Factor - Ckt 21 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 925,
   "name": "Power Factor Logical Circuit 22",
   "description": "Instantaneous Power Factor - Ckt 22 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 926,
   "name": "Power Factor Logical Circuit 23",
   "description": "Instantaneous Power Factor - Ckt 23 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 927,
   "name": "Power Factor Logical Circuit 24",
   "description": "Instantaneous Power Factor - Ckt 24 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 928,
   "name": "Power Factor Logical Circuit 25",
   "description": "Instantaneous Power Factor - Ckt 25 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 929,
   "name": "Power Factor Logical Circuit 26",
   "description": "Instantaneous Power Factor - Ckt 26 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 930,
   "name": "Power Factor Logical Circuit 27",
   "description": "Instantaneous Power Factor - Ckt 27 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 931,
   "name": "Power Factor Logical Circuit 28",
   "description": "Instantaneous Power Factor - Ckt 28 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 932,
   "name": "Power Factor Logical Circuit 29",
   "description": "Instantaneous Power Factor - Ckt 29 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 933,
   "name": "Power Factor Logical Circuit 30",
   "description": "Instantaneous Power Factor - Ckt 30 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 934,
   "name": "Power Factor Logical Circuit 31",
   "description": "Instantaneous Power Factor - Ckt 31 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 935,
   "name": "Power Factor Logical Circuit 32",
   "description": "Instantaneous Power Factor - Ckt 32 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 936,
   "name": "Power Factor Logical Circuit 33",
   "description": "Instantaneous Power Factor - Ckt 33 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 937,
   "name": "Power Factor Logical Circuit 34",
   "description": "Instantaneous Power Factor - Ckt 34 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 938,
   "name": "Power Factor Logical Circuit 35",
   "description": "Instantaneous Power Factor - Ckt 35 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 939,
   "name": "Power Factor Logical Circuit 36",
   "description": "Instantaneous Power Factor - Ckt 36 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 940,
   "name": "Power Factor Logical Circuit 37",
   "description": "Instantaneous Power Factor - Ckt 37 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 941,
   "name": "Power Factor Logical Circuit 38",
   "description": "Instantaneous Power Factor - Ckt 38 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 942,
   "name": "Power Factor Logical Circuit 39",
   "description": "Instantaneous Power Factor - Ckt 39 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 943,
   "name": "Power Factor Logical Circuit 40",
   "description": "Instantaneous Power Factor - Ckt 40 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 944,
   "name": "Power Factor Logical Circuit 41",
   "description": "Instantaneous Power Factor - Ckt 41 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 945,
   "name": "Power Factor Logical Circuit 42",
   "description": "Instantaneous Power Factor - Ckt 42 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 946,
   "name": "Power Factor Logical Circuit 43",
   "description": "Instantaneous Power Factor - Ckt 43 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 947,
   "name": "Power Factor Logical Circuit 44",
   "description": "Instantaneous Power Factor - Ckt 44 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 948,
   "name": "Power Factor Logical Circuit 45",
   "description": "Instantaneous Power Factor - Ckt 45 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 949,
   "name": "Power Factor Logical Circuit 46",
   "description": "Instantaneous Power Factor - Ckt 46 (FW V1.023+)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 950,
   "name": "Amps (Average) Logical Circuit 1",
   "description": "Instantaneous Current - Circuit 1 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 951,
   "name": "Amps (Average) Logical Circuit 2",
   "description": "Instantaneous Current - Circuit 2 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 952,
   "name": "Amps (Average) Logical Circuit 3",
   "description": "Instantaneous Current - Circuit 3 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 953,
   "name": "Amps (Average) Logical Circuit 4",
   "description": "Instantaneous Current - Circuit 4 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 954,
   "name": "Amps (Average) Logical Circuit 5",
   "description": "Instantaneous Current - Circuit 5 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 955,
   "name": "Amps (Average) Logical Circuit 6",
   "description": "Instantaneous Current - Circuit 6 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 956,
   "name": "Amps (Average) Logical Circuit 7",
   "description": "Instantaneous Current - Circuit 7 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 957,
   "name": "Amps (Average) Logical Circuit 8",
   "description": "Instantaneous Current - Circuit 8 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 958,
   "name": "Amps (Average) Logical Circuit 9",
   "description": "Instantaneous Current - Circuit 9 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 959,
   "name": "Amps (Average) Logical Circuit 10",
   "description": "Instantaneous Current - Circuit 10 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 960,
   "name": "Amps (Average) Logical Circuit 11",
   "description": "Instantaneous Current - Circuit 11 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 961,
   "name": "Amps (Average) Logical Circuit 12",
   "description": "Instantaneous Current - Circuit 12 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 962,
   "name": "Amps (Average) Logical Circuit 13",
   "description": "Instantaneous Current - Circuit 13 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 963,
   "name": "Amps (Average) Logical Circuit 14",
   "description": "Instantaneous Current - Circuit 14 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 964,
   "name": "Amps (Average) Logical Circuit 15",
   "description": "Instantaneous Current - Circuit 15 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 965,
   "name": "Amps (Average) Logical Circuit 16",
   "description": "Instantaneous Current - Circuit 16 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 966,
   "name": "Amps (Average) Logical Circuit 17",
   "description": "Instantaneous Current - Circuit 17 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 967,
   "name": "Amps (Average) Logical Circuit 18",
   "description": "Instantaneous Current - Circuit 18 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 968,
   "name": "Amps (Average) Logical Circuit 19",
   "description": "Instantaneous Current - Circuit 19 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 969,
   "name": "Amps (Average) Logical Circuit 20",
   "description": "Instantaneous Current - Circuit 20 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 970,
   "name": "Amps (Average) Logical Circuit 21",
   "description": "Instantaneous Current - Circuit 21 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 971,
   "name": "Amps (Average) Logical Circuit 22",
   "description": "Instantaneous Current - Circuit 22 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 972,
   "name": "Amps (Average) Logical Circuit 23",
   "description": "Instantaneous Current - Circuit 23 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 973,
   "name": "Amps (Average) Logical Circuit 24",
   "description": "Instantaneous Current - Circuit 24 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 974,
   "name": "Amps (Average) Logical Circuit 25",
   "description": "Instantaneous Current - Circuit 25 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 975,
   "name": "Amps (Average) Logical Circuit 26",
   "description": "Instantaneous Current - Circuit 26 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 976,
   "name": "Amps (Average) Logical Circuit 27",
   "description": "Instantaneous Current - Circuit 27 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 977,
   "name": "Amps (Average) Logical Circuit 28",
   "description": "Instantaneous Current - Circuit 28 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 978,
   "name": "Amps (Average) Logical Circuit 29",
   "description": "Instantaneous Current - Circuit 29 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 979,
   "name": "Amps (Average) Logical Circuit 30",
   "description": "Instantaneous Current - Circuit 30 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 980,
   "name": "Amps (Average) Logical Circuit 31",
   "description": "Instantaneous Current - Circuit 31 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 981,
   "name": "Amps (Average) Logical Circuit 32",
   "description": "Instantaneous Current - Circuit 32 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 982,
   "name": "Amps (Average) Logical Circuit 33",
   "description": "Instantaneous Current - Circuit 33 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 983,
   "name": "Amps (Average) Logical Circuit 34",
   "description": "Instantaneous Current - Circuit 34 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 984,
   "name": "Amps (Average) Logical Circuit 35",
   "description": "Instantaneous Current - Circuit 35 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 985,
   "name": "Amps (Average) Logical Circuit 36",
   "description": "Instantaneous Current - Circuit 36 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 986,
   "name": "Amps (Average) Logical Circuit 37",
   "description": "Instantaneous Current - Circuit 37 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 987,
   "name": "Amps (Average) Logical Circuit 38",
   "description": "Instantaneous Current - Circuit 38 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 988,
   "name": "Amps (Average) Logical Circuit 39",
   "description": "Instantaneous Current - Circuit 39 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 989,
   "name": "Amps (Average) Logical Circuit 40",
   "description": "Instantaneous Current - Circuit 40 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 990,
   "name": "Amps (Average) Logical Circuit 41",
   "description": "Instantaneous Current - Circuit 41 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 991,
   "name": "Amps (Average) Logical Circuit 42",
   "description": "Instantaneous Current - Circuit 42 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 992,
   "name": "Amps (Average) Logical Circuit 43",
   "description": "Instantaneous Current - Circuit 43 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 993,
   "name": "Amps (Average) Logical Circuit 44",
   "description": "Instantaneous Current - Circuit 44 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 994,
   "name": "Amps (Average) Logical Circuit 45",
   "description": "Instantaneous Current - Circuit 45 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 995,
   "name": "Amps (Average) Logical Circuit 46",
   "description": "Instantaneous Current - Circuit 46 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 996,
   "name": "kW Present Demand Logical Circuit 1",
   "description": "Present Real Power Demand - Ckt 1 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 997,
   "name": "kW Present Demand Logical Circuit 2",
   "description": "Present Real Power Demand - Ckt 2 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 998,
   "name": "kW Present Demand Logical Circuit 3",
   "description": "Present Real Power Demand - Ckt 3 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 999,
   "name": "kW Present Demand Logical Circuit 4",
   "description": "Present Real Power Demand - Ckt 4 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1000,
   "name": "kW Present Demand Logical Circuit 5",
   "description": "Present Real Power Demand - Ckt 5 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1001,
   "name": "kW Present Demand Logical Circuit 6",
   "description": "Present Real Power Demand - Ckt 6 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1002,
   "name": "kW Present Demand Logical Circuit 7",
   "description": "Present Real Power Demand - Ckt 7 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1003,
   "name": "kW Present Demand Logical Circuit 8",
   "description": "Present Real Power Demand - Ckt 8 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1004,
   "name": "kW Present Demand Logical Circuit 9",
   "description": "Present Real Power Demand - Ckt 9 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1005,
   "name": "kW Present Demand Logical Circuit 10",
   "description": "Present Real Power Demand - Ckt 10 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1006,
   "name": "kW Present Demand Logical Circuit 11",
   "description": "Present Real Power Demand - Ckt 11 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1007,
   "name": "kW Present Demand Logical Circuit 12",
   "description": "Present Real Power Demand - Ckt 12 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1008,
   "name": "kW Present Demand Logical Circuit 13",
   "description": "Present Real Power Demand - Ckt 13 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1009,
   "name": "kW Present Demand Logical Circuit 14",
   "description": "Present Real Power Demand - Ckt 14 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1010,
   "name": "kW Present Demand Logical Circuit 15",
   "description": "Present Real Power Demand - Ckt 15 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1011,
   "name": "kW Present Demand Logical Circuit 16",
   "description": "Present Real Power Demand - Ckt 16 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1012,
   "name": "kW Present Demand Logical Circuit 17",
   "description": "Present Real Power Demand - Ckt 17 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1013,
   "name": "kW Present Demand Logical Circuit 18",
   "description": "Present Real Power Demand - Ckt 18 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1014,
   "name": "kW Present Demand Logical Circuit 19",
   "description": "Present Real Power Demand - Ckt 19 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1015,
   "name": "kW Present Demand Logical Circuit 20",
   "description": "Present Real Power Demand - Ckt 20 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1016,
   "name": "kW Present Demand Logical Circuit 21",
   "description": "Present Real Power Demand - Ckt 21 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1017,
   "name": "kW Present Demand Logical Circuit 22",
   "description": "Present Real Power Demand - Ckt 22 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1018,
   "name": "kW Present Demand Logical Circuit 23",
   "description": "Present Real Power Demand - Ckt 23 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1019,
   "name": "kW Present Demand Logical Circuit 24",
   "description": "Present Real Power Demand - Ckt 24 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1020,
   "name": "kW Present Demand Logical Circuit 25",
   "description": "Present Real Power Demand - Ckt 25 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1021,
   "name": "kW Present Demand Logical Circuit 26",
   "description": "Present Real Power Demand - Ckt 26 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1022,
   "name": "kW Present Demand Logical Circuit 27",
   "description": "Present Real Power Demand - Ckt 27 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1023,
   "name": "kW Present Demand Logical Circuit 28",
   "description": "Present Real Power Demand - Ckt 28 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1024,
   "name": "kW Present Demand Logical Circuit 29",
   "description": "Present Real Power Demand - Ckt 29 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1025,
   "name": "kW Present Demand Logical Circuit 30",
   "description": "Present Real Power Demand - Ckt 30 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1026,
   "name": "kW Present Demand Logical Circuit 31",
   "description": "Present Real Power Demand - Ckt 31 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1027,
   "name": "kW Present Demand Logical Circuit 32",
   "description": "Present Real Power Demand - Ckt 32 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1028,
   "name": "kW Present Demand Logical Circuit 33",
   "description": "Present Real Power Demand - Ckt 33 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1029,
   "name": "kW Present Demand Logical Circuit 34",
   "description": "Present Real Power Demand - Ckt 34 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1030,
   "name": "kW Present Demand Logical Circuit 35",
   "description": "Present Real Power Demand - Ckt 35 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1031,
   "name": "kW Present Demand Logical Circuit 36",
   "description": "Present Real Power Demand - Ckt 36 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1032,
   "name": "kW Present Demand Logical Circuit 37",
   "description": "Present Real Power Demand - Ckt 37 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1033,
   "name": "kW Present Demand Logical Circuit 38",
   "description": "Present Real Power Demand - Ckt 38 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1034,
   "name": "kW Present Demand Logical Circuit 39",
   "description": "Present Real Power Demand - Ckt 39 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1035,
   "name": "kW Present Demand Logical Circuit 40",
   "description": "Present Real Power Demand - Ckt 40 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1036,
   "name": "kW Present Demand Logical Circuit 41",
   "description": "Present Real Power Demand - Ckt 41 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1037,
   "name": "kW Present Demand Logical Circuit 42",
   "description": "Present Real Power Demand - Ckt 42 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1038,
   "name": "kW Present Demand Logical Circuit 43",
   "description": "Present Real Power Demand - Ckt 43 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1039,
   "name": "kW Present Demand Logical Circuit 44",
   "description": "Present Real Power Demand - Ckt 44 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1040,
   "name": "kW Present Demand Logical Circuit 45",
   "description": "Present Real Power Demand - Ckt 45 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1041,
   "name": "kW Present Demand Logical Circuit 46",
   "description": "Present Real Power Demand - Ckt 46 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1042,
   "name": "kW Max Demand Logical Circuit 1",
   "description": "Max Real Power Demand - Circuit 1 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1043,
   "name": "kW Max Demand Logical Circuit 2",
   "description": "Max Real Power Demand - Circuit 2 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1044,
   "name": "kW Max Demand Logical Circuit 3",
   "description": "Max Real Power Demand - Circuit 3 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1045,
   "name": "kW Max Demand Logical Circuit 4",
   "description": "Max Real Power Demand - Circuit 4 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1046,
   "name": "kW Max Demand Logical Circuit 5",
   "description": "Max Real Power Demand - Circuit 5 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1047,
   "name": "kW Max Demand Logical Circuit 6",
   "description": "Max Real Power Demand - Circuit 6 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1048,
   "name": "kW Max Demand Logical Circuit 7",
   "description": "Max Real Power Demand - Circuit 7 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1049,
   "name": "kW Max Demand Logical Circuit 8",
   "description": "Max Real Power Demand - Circuit 8 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1050,
   "name": "kW Max Demand Logical Circuit 9",
   "description": "Max Real Power Demand - Circuit 9 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1051,
   "name": "kW Max Demand Logical Circuit 10",
   "description": "Max Real Power Demand - Circuit 10 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1052,
   "name": "kW Max Demand Logical Circuit 11",
   "description": "Max Real Power Demand - Circuit 11 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1053,
   "name": "kW Max Demand Logical Circuit 12",
   "description": "Max Real Power Demand - Circuit 12 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1054,
   "name": "kW Max Demand Logical Circuit 13",
   "description": "Max Real Power Demand - Circuit 13 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1055,
   "name": "kW Max Demand Logical Circuit 14",
   "description": "Max Real Power Demand - Circuit 14 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1056,
   "name": "kW Max Demand Logical Circuit 15",
   "description": "Max Real Power Demand - Circuit 15 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1057,
   "name": "kW Max Demand Logical Circuit 16",
   "description": "Max Real Power Demand - Circuit 16 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1058,
   "name": "kW Max Demand Logical Circuit 17",
   "description": "Max Real Power Demand - Circuit 17 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1059,
   "name": "kW Max Demand Logical Circuit 18",
   "description": "Max Real Power Demand - Circuit 18 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1060,
   "name": "kW Max Demand Logical Circuit 19",
   "description": "Max Real Power Demand - Circuit 19 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1061,
   "name": "kW Max Demand Logical Circuit 20",
   "description": "Max Real Power Demand - Circuit 20 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1062,
   "name": "kW Max Demand Logical Circuit 21",
   "description": "Max Real Power Demand - Circuit 21 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1063,
   "name": "kW Max Demand Logical Circuit 22",
   "description": "Max Real Power Demand - Circuit 22 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1064,
   "name": "kW Max Demand Logical Circuit 23",
   "description": "Max Real Power Demand - Circuit 23 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1065,
   "name": "kW Max Demand Logical Circuit 24",
   "description": "Max Real Power Demand - Circuit 24 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1066,
   "name": "kW Max Demand Logical Circuit 25",
   "description": "Max Real Power Demand - Circuit 25 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1067,
   "name": "kW Max Demand Logical Circuit 26",
   "description": "Max Real Power Demand - Circuit 26 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1068,
   "name": "kW Max Demand Logical Circuit 27",
   "description": "Max Real Power Demand - Circuit 27 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1069,
   "name": "kW Max Demand Logical Circuit 28",
   "description": "Max Real Power Demand - Circuit 28 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1070,
   "name": "kW Max Demand Logical Circuit 29",
   "description": "Max Real Power Demand - Circuit 29 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1071,
   "name": "kW Max Demand Logical Circuit 30",
   "description": "Max Real Power Demand - Circuit 30 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1072,
   "name": "kW Max Demand Logical Circuit 31",
   "description": "Max Real Power Demand - Circuit 31 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1073,
   "name": "kW Max Demand Logical Circuit 32",
   "description": "Max Real Power Demand - Circuit 32 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1074,
   "name": "kW Max Demand Logical Circuit 33",
   "description": "Max Real Power Demand - Circuit 33 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1075,
   "name": "kW Max Demand Logical Circuit 34",
   "description": "Max Real Power Demand - Circuit 34 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1076,
   "name": "kW Max Demand Logical Circuit 35",
   "description": "Max Real Power Demand - Circuit 35 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1077,
   "name": "kW Max Demand Logical Circuit 36",
   "description": "Max Real Power Demand - Circuit 36 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1078,
   "name": "kW Max Demand Logical Circuit 37",
   "description": "Max Real Power Demand - Circuit 37 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1079,
   "name": "kW Max Demand Logical Circuit 38",
   "description": "Max Real Power Demand - Circuit 38 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1080,
   "name": "kW Max Demand Logical Circuit 39",
   "description": "Max Real Power Demand - Circuit 39 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1081,
   "name": "kW Max Demand Logical Circuit 40",
   "description": "Max Real Power Demand - Circuit 40 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1082,
   "name": "kW Max Demand Logical Circuit 41",
   "description": "Max Real Power Demand - Circuit 41 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1083,
   "name": "kW Max Demand Logical Circuit 42",
   "description": "Max Real Power Demand - Circuit 42 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1084,
   "name": "kW Max Demand Logical Circuit 43",
   "description": "Max Real Power Demand - Circuit 43 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1085,
   "name": "kW Max Demand Logical Circuit 44",
   "description": "Max Real Power Demand - Circuit 44 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1086,
   "name": "kW Max Demand Logical Circuit 45",
   "description": "Max Real Power Demand - Circuit 45 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1087,
   "name": "kW Max Demand Logical Circuit 46",
   "description": "Max Real Power Demand - Circuit 46 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1088,
   "name": "kW Max Logical Circuit 1",
   "description": "Max Instantaneous Real Power - Ckt 1 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1089,
   "name": "kW Max Logical Circuit 2",
   "description": "Max Instantaneous Real Power - Ckt 2 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1090,
   "name": "kW Max Logical Circuit 3",
   "description": "Max Instantaneous Real Power - Ckt 3 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1091,
   "name": "kW Max Logical Circuit 4",
   "description": "Max Instantaneous Real Power - Ckt 4 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1092,
   "name": "kW Max Logical Circuit 5",
   "description": "Max Instantaneous Real Power - Ckt 5 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1093,
   "name": "kW Max Logical Circuit 6",
   "description": "Max Instantaneous Real Power - Ckt 6 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1094,
   "name": "kW Max Logical Circuit 7",
   "description": "Max Instantaneous Real Power - Ckt 7 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1095,
   "name": "kW Max Logical Circuit 8",
   "description": "Max Instantaneous Real Power - Ckt 8 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1096,
   "name": "kW Max Logical Circuit 9",
   "description": "Max Instantaneous Real Power - Ckt 9 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1097,
   "name": "kW Max Logical Circuit 10",
   "description": "Max Instantaneous Real Power - Ckt 10 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1098,
   "name": "kW Max Logical Circuit 11",
   "description": "Max Instantaneous Real Power - Ckt 11 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1099,
   "name": "kW Max Logical Circuit 12",
   "description": "Max Instantaneous Real Power - Ckt 12 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1100,
   "name": "kW Max Logical Circuit 13",
   "description": "Max Instantaneous Real Power - Ckt 13 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1101,
   "name": "kW Max Logical Circuit 14",
   "description": "Max Instantaneous Real Power - Ckt 14 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1102,
   "name": "kW Max Logical Circuit 15",
   "description": "Max Instantaneous Real Power - Ckt 15 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1103,
   "name": "kW Max Logical Circuit 16",
   "description": "Max Instantaneous Real Power - Ckt 16 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1104,
   "name": "kW Max Logical Circuit 17",
   "description": "Max Instantaneous Real Power - Ckt 17 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1105,
   "name": "kW Max Logical Circuit 18",
   "description": "Max Instantaneous Real Power - Ckt 18 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1106,
   "name": "kW Max Logical Circuit 19",
   "description": "Max Instantaneous Real Power - Ckt 19 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1107,
   "name": "kW Max Logical Circuit 20",
   "description": "Max Instantaneous Real Power - Ckt 20 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1108,
   "name": "kW Max Logical Circuit 21",
   "description": "Max Instantaneous Real Power - Ckt 21 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1109,
   "name": "kW Max Logical Circuit 22",
   "description": "Max Instantaneous Real Power - Ckt 22 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1110,
   "name": "kW Max Logical Circuit 23",
   "description": "Max Instantaneous Real Power - Ckt 23 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1111,
   "name": "kW Max Logical Circuit 24",
   "description": "Max Instantaneous Real Power - Ckt 24 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1112,
   "name": "kW Max Logical Circuit 25",
   "description": "Max Instantaneous Real Power - Ckt 25 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1113,
   "name": "kW Max Logical Circuit 26",
   "description": "Max Instantaneous Real Power - Ckt 26 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1114,
   "name": "kW Max Logical Circuit 27",
   "description": "Max Instantaneous Real Power - Ckt 27 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1115,
   "name": "kW Max Logical Circuit 28",
   "description": "Max Instantaneous Real Power - Ckt 28 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1116,
   "name": "kW Max Logical Circuit 29",
   "description": "Max Instantaneous Real Power - Ckt 29 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1117,
   "name": "kW Max Logical Circuit 30",
   "description": "Max Instantaneous Real Power - Ckt 30 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1118,
   "name": "kW Max Logical Circuit 31",
   "description": "Max Instantaneous Real Power - Ckt 31 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1119,
   "name": "kW Max Logical Circuit 32",
   "description": "Max Instantaneous Real Power - Ckt 32 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1120,
   "name": "kW Max Logical Circuit 33",
   "description": "Max Instantaneous Real Power - Ckt 33 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1121,
   "name": "kW Max Logical Circuit 34",
   "description": "Max Instantaneous Real Power - Ckt 34 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1122,
   "name": "kW Max Logical Circuit 35",
   "description": "Max Instantaneous Real Power - Ckt 35 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1123,
   "name": "kW Max Logical Circuit 36",
   "description": "Max Instantaneous Real Power - Ckt 36 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1124,
   "name": "kW Max Logical Circuit 37",
   "description": "Max Instantaneous Real Power - Ckt 37 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1125,
   "name": "kW Max Logical Circuit 38",
   "description": "Max Instantaneous Real Power - Ckt 38 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1126,
   "name": "kW Max Logical Circuit 39",
   "description": "Max Instantaneous Real Power - Ckt 39 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1127,
   "name": "kW Max Logical Circuit 40",
   "description": "Max Instantaneous Real Power - Ckt 40 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1128,
   "name": "kW Max Logical Circuit 41",
   "description": "Max Instantaneous Real Power - Ckt 41 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1129,
   "name": "kW Max Logical Circuit 42",
   "description": "Max Instantaneous Real Power - Ckt 42 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1130,
   "name": "kW Max Logical Circuit 43",
   "description": "Max Instantaneous Real Power - Ckt 43 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1131,
   "name": "kW Max Logical Circuit 44",
   "description": "Max Instantaneous Real Power - Ckt 44 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1132,
   "name": "kW Max Logical Circuit 45",
   "description": "Max Instantaneous Real Power - Ckt 45 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1133,
   "name": "kW Max Logical Circuit 46",
   "description": "Max Instantaneous Real Power - Ckt 46 (FW V1.023+)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1134,
   "name": "kWh Snapshot Logical Circuit 1",
   "description": "Energy Snapshot - Circuit 1 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1135,
   "name": "kWh Snapshot Logical Circuit 2",
   "description": "Energy Snapshot - Circuit 2 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1136,
   "name": "kWh Snapshot Logical Circuit 3",
   "description": "Energy Snapshot - Circuit 3 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1137,
   "name": "kWh Snapshot Logical Circuit 4",
   "description": "Energy Snapshot - Circuit 4 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1138,
   "name": "kWh Snapshot Logical Circuit 5",
   "description": "Energy Snapshot - Circuit 5 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1139,
   "name": "kWh Snapshot Logical Circuit 6",
   "description": "Energy Snapshot - Circuit 6 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1140,
   "name": "kWh Snapshot Logical Circuit 7",
   "description": "Energy Snapshot - Circuit 7 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1141,
   "name": "kWh Snapshot Logical Circuit 8",
   "description": "Energy Snapshot - Circuit 8 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1142,
   "name": "kWh Snapshot Logical Circuit 9",
   "description": "Energy Snapshot - Circuit 9 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1143,
   "name": "kWh Snapshot Logical Circuit 10",
   "description": "Energy Snapshot - Circuit 10 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1144,
   "name": "kWh Snapshot Logical Circuit 11",
   "description": "Energy Snapshot - Circuit 11 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1145,
   "name": "kWh Snapshot Logical Circuit 12",
   "description": "Energy Snapshot - Circuit 12 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1146,
   "name": "kWh Snapshot Logical Circuit 13",
   "description": "Energy Snapshot - Circuit 13 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1147,
   "name": "kWh Snapshot Logical Circuit 14",
   "description": "Energy Snapshot - Circuit 14 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1148,
   "name": "kWh Snapshot Logical Circuit 15",
   "description": "Energy Snapshot - Circuit 15 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1149,
   "name": "kWh Snapshot Logical Circuit 16",
   "description": "Energy Snapshot - Circuit 16 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1150,
   "name": "kWh Snapshot Logical Circuit 17",
   "description": "Energy Snapshot - Circuit 17 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1151,
   "name": "kWh Snapshot Logical Circuit 18",
   "description": "Energy Snapshot - Circuit 18 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1152,
   "name": "kWh Snapshot Logical Circuit 19",
   "description": "Energy Snapshot - Circuit 19 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1153,
   "name": "kWh Snapshot Logical Circuit 20",
   "description": "Energy Snapshot - Circuit 20 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1154,
   "name": "kWh Snapshot Logical Circuit 21",
   "description": "Energy Snapshot - Circuit 21 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1155,
   "name": "kWh Snapshot Logical Circuit 22",
   "description": "Energy Snapshot - Circuit 22 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1156,
   "name": "kWh Snapshot Logical Circuit 23",
   "description": "Energy Snapshot - Circuit 23 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1157,
   "name": "kWh Snapshot Logical Circuit 24",
   "description": "Energy Snapshot - Circuit 24 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1158,
   "name": "kWh Snapshot Logical Circuit 25",
   "description": "Energy Snapshot - Circuit 25 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1159,
   "name": "kWh Snapshot Logical Circuit 26",
   "description": "Energy Snapshot - Circuit 26 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1160,
   "name": "kWh Snapshot Logical Circuit 27",
   "description": "Energy Snapshot - Circuit 27 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1161,
   "name": "kWh Snapshot Logical Circuit 28",
   "description": "Energy Snapshot - Circuit 28 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1162,
   "name": "kWh Snapshot Logical Circuit 29",
   "description": "Energy Snapshot - Circuit 29 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1163,
   "name": "kWh Snapshot Logical Circuit 30",
   "description": "Energy Snapshot - Circuit 30 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1164,
   "name": "kWh Snapshot Logical Circuit 31",
   "description": "Energy Snapshot - Circuit 31 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1165,
   "name": "kWh Snapshot Logical Circuit 32",
   "description": "Energy Snapshot - Circuit 32 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1166,
   "name": "kWh Snapshot Logical Circuit 33",
   "description": "Energy Snapshot - Circuit 33 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1167,
   "name": "kWh Snapshot Logical Circuit 34",
   "description": "Energy Snapshot - Circuit 34 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1168,
   "name": "kWh Snapshot Logical Circuit 35",
   "description": "Energy Snapshot - Circuit 35 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1169,
   "name": "kWh Snapshot Logical Circuit 36",
   "description": "Energy Snapshot - Circuit 36 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1170,
   "name": "kWh Snapshot Logical Circuit 37",
   "description": "Energy Snapshot - Circuit 37 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1171,
   "name": "kWh Snapshot Logical Circuit 38",
   "description": "Energy Snapshot - Circuit 38 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1172,
   "name": "kWh Snapshot Logical Circuit 39",
   "description": "Energy Snapshot - Circuit 39 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1173,
   "name": "kWh Snapshot Logical Circuit 40",
   "description": "Energy Snapshot - Circuit 40 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1174,
   "name": "kWh Snapshot Logical Circuit 41",
   "description": "Energy Snapshot - Circuit 41 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1175,
   "name": "kWh Snapshot Logical Circuit 42",
   "description": "Energy Snapshot - Circuit 42 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1176,
   "name": "kWh Snapshot Logical Circuit 43",
   "description": "Energy Snapshot - Circuit 43 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1177,
   "name": "kWh Snapshot Logical Circuit 44",
   "description": "Energy Snapshot - Circuit 44 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1178,
   "name": "kWh Snapshot Logical Circuit 45",
   "description": "Energy Snapshot - Circuit 45 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1179,
   "name": "kWh Snapshot Logical Circuit 46",
   "description": "Energy Snapshot - Circuit 46 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1180,
   "name": "Amps Demand Logical Circuit 1",
   "description": "Present Current Demand - Circuit 1 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1181,
   "name": "Amps Demand Logical Circuit 2",
   "description": "Present Current Demand - Circuit 2 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1182,
   "name": "Amps Demand Logical Circuit 3",
   "description": "Present Current Demand - Circuit 3 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1183,
   "name": "Amps Demand Logical Circuit 4",
   "description": "Present Current Demand - Circuit 4 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1184,
   "name": "Amps Demand Logical Circuit 5",
   "description": "Present Current Demand - Circuit 5 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1185,
   "name": "Amps Demand Logical Circuit 6",
   "description": "Present Current Demand - Circuit 6 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1186,
   "name": "Amps Demand Logical Circuit 7",
   "description": "Present Current Demand - Circuit 7 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1187,
   "name": "Amps Demand Logical Circuit 8",
   "description": "Present Current Demand - Circuit 8 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1188,
   "name": "Amps Demand Logical Circuit 9",
   "description": "Present Current Demand - Circuit 9 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1189,
   "name": "Amps Demand Logical Circuit 10",
   "description": "Present Current Demand - Circuit 10 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1190,
   "name": "Amps Demand Logical Circuit 11",
   "description": "Present Current Demand - Circuit 11 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1191,
   "name": "Amps Demand Logical Circuit 12",
   "description": "Present Current Demand - Circuit 12 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1192,
   "name": "Amps Demand Logical Circuit 13",
   "description": "Present Current Demand - Circuit 13 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1193,
   "name": "Amps Demand Logical Circuit 14",
   "description": "Present Current Demand - Circuit 14 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1194,
   "name": "Amps Demand Logical Circuit 15",
   "description": "Present Current Demand - Circuit 15 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1195,
   "name": "Amps Demand Logical Circuit 16",
   "description": "Present Current Demand - Circuit 16 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1196,
   "name": "Amps Demand Logical Circuit 17",
   "description": "Present Current Demand - Circuit 17 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1197,
   "name": "Amps Demand Logical Circuit 18",
   "description": "Present Current Demand - Circuit 18 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1198,
   "name": "Amps Demand Logical Circuit 19",
   "description": "Present Current Demand - Circuit 19 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1199,
   "name": "Amps Demand Logical Circuit 20",
   "description": "Present Current Demand - Circuit 20 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1200,
   "name": "Amps Demand Logical Circuit 21",
   "description": "Present Current Demand - Circuit 21 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1201,
   "name": "Amps Demand Logical Circuit 22",
   "description": "Present Current Demand - Circuit 22 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1202,
   "name": "Amps Demand Logical Circuit 23",
   "description": "Present Current Demand - Circuit 23 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1203,
   "name": "Amps Demand Logical Circuit 24",
   "description": "Present Current Demand - Circuit 24 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1204,
   "name": "Amps Demand Logical Circuit 25",
   "description": "Present Current Demand - Circuit 25 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1205,
   "name": "Amps Demand Logical Circuit 26",
   "description": "Present Current Demand - Circuit 26 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1206,
   "name": "Amps Demand Logical Circuit 27",
   "description": "Present Current Demand - Circuit 27 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1207,
   "name": "Amps Demand Logical Circuit 28",
   "description": "Present Current Demand - Circuit 28 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1208,
   "name": "Amps Demand Logical Circuit 29",
   "description": "Present Current Demand - Circuit 29 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1209,
   "name": "Amps Demand Logical Circuit 30",
   "description": "Present Current Demand - Circuit 30 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1210,
   "name": "Amps Demand Logical Circuit 31",
   "description": "Present Current Demand - Circuit 31 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1211,
   "name": "Amps Demand Logical Circuit 32",
   "description": "Present Current Demand - Circuit 32 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1212,
   "name": "Amps Demand Logical Circuit 33",
   "description": "Present Current Demand - Circuit 33 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1213,
   "name": "Amps Demand Logical Circuit 34",
   "description": "Present Current Demand - Circuit 34 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1214,
   "name": "Amps Demand Logical Circuit 35",
   "description": "Present Current Demand - Circuit 35 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1215,
   "name": "Amps Demand Logical Circuit 36",
   "description": "Present Current Demand - Circuit 36 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1216,
   "name": "Amps Demand Logical Circuit 37",
   "description": "Present Current Demand - Circuit 37 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1217,
   "name": "Amps Demand Logical Circuit 38",
   "description": "Present Current Demand - Circuit 38 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1218,
   "name": "Amps Demand Logical Circuit 39",
   "description": "Present Current Demand - Circuit 39 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1219,
   "name": "Amps Demand Logical Circuit 40",
   "description": "Present Current Demand - Circuit 40 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1220,
   "name": "Amps Demand Logical Circuit 41",
   "description": "Present Current Demand - Circuit 41 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1221,
   "name": "Amps Demand Logical Circuit 42",
   "description": "Present Current Demand - Circuit 42 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1222,
   "name": "Amps Demand Logical Circuit 43",
   "description": "Present Current Demand - Circuit 43 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1223,
   "name": "Amps Demand Logical Circuit 44",
   "description": "Present Current Demand - Circuit 44 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1224,
   "name": "Amps Demand Logical Circuit 45",
   "description": "Present Current Demand - Circuit 45 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1225,
   "name": "Amps Demand Logical Circuit 46",
   "description": "Present Current Demand - Circuit 46 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1226,
   "name": "Amps Max Demand Logical Circuit 1",
   "description": "Maximum Current Demand - Circuit 1 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1227,
   "name": "Amps Max Demand Logical Circuit 2",
   "description": "Maximum Current Demand - Circuit 2 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1228,
   "name": "Amps Max Demand Logical Circuit 3",
   "description": "Maximum Current Demand - Circuit 3 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1229,
   "name": "Amps Max Demand Logical Circuit 4",
   "description": "Maximum Current Demand - Circuit 4 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1230,
   "name": "Amps Max Demand Logical Circuit 5",
   "description": "Maximum Current Demand - Circuit 5 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1231,
   "name": "Amps Max Demand Logical Circuit 6",
   "description": "Maximum Current Demand - Circuit 6 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1232,
   "name": "Amps Max Demand Logical Circuit 7",
   "description": "Maximum Current Demand - Circuit 7 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1233,
   "name": "Amps Max Demand Logical Circuit 8",
   "description": "Maximum Current Demand - Circuit 8 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1234,
   "name": "Amps Max Demand Logical Circuit 9",
   "description": "Maximum Current Demand - Circuit 9 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1235,
   "name": "Amps Max Demand Logical Circuit 10",
   "description": "Maximum Current Demand - Circuit 10 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1236,
   "name": "Amps Max Demand Logical Circuit 11",
   "description": "Maximum Current Demand - Circuit 11 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1237,
   "name": "Amps Max Demand Logical Circuit 12",
   "description": "Maximum Current Demand - Circuit 12 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1238,
   "name": "Amps Max Demand Logical Circuit 13",
   "description": "Maximum Current Demand - Circuit 13 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1239,
   "name": "Amps Max Demand Logical Circuit 14",
   "description": "Maximum Current Demand - Circuit 14 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1240,
   "name": "Amps Max Demand Logical Circuit 15",
   "description": "Maximum Current Demand - Circuit 15 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1241,
   "name": "Amps Max Demand Logical Circuit 16",
   "description": "Maximum Current Demand - Circuit 16 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1242,
   "name": "Amps Max Demand Logical Circuit 17",
   "description": "Maximum Current Demand - Circuit 17 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1243,
   "name": "Amps Max Demand Logical Circuit 18",
   "description": "Maximum Current Demand - Circuit 18 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1244,
   "name": "Amps Max Demand Logical Circuit 19",
   "description": "Maximum Current Demand - Circuit 19 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1245,
   "name": "Amps Max Demand Logical Circuit 20",
   "description": "Maximum Current Demand - Circuit 20 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1246,
   "name": "Amps Max Demand Logical Circuit 21",
   "description": "Maximum Current Demand - Circuit 21 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1247,
   "name": "Amps Max Demand Logical Circuit 22",
   "description": "Maximum Current Demand - Circuit 22 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1248,
   "name": "Amps Max Demand Logical Circuit 23",
   "description": "Maximum Current Demand - Circuit 23 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1249,
   "name": "Amps Max Demand Logical Circuit 24",
   "description": "Maximum Current Demand - Circuit 24 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1250,
   "name": "Amps Max Demand Logical Circuit 25",
   "description": "Maximum Current Demand - Circuit 25 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1251,
   "name": "Amps Max Demand Logical Circuit 26",
   "description": "Maximum Current Demand - Circuit 26 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1252,
   "name": "Amps Max Demand Logical Circuit 27",
   "description": "Maximum Current Demand - Circuit 27 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1253,
   "name": "Amps Max Demand Logical Circuit 28",
   "description": "Maximum Current Demand - Circuit 28 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1254,
   "name": "Amps Max Demand Logical Circuit 29",
   "description": "Maximum Current Demand - Circuit 29 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1255,
   "name": "Amps Max Demand Logical Circuit 30",
   "description": "Maximum Current Demand - Circuit 30 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1256,
   "name": "Amps Max Demand Logical Circuit 31",
   "description": "Maximum Current Demand - Circuit 31 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1257,
   "name": "Amps Max Demand Logical Circuit 32",
   "description": "Maximum Current Demand - Circuit 32 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1258,
   "name": "Amps Max Demand Logical Circuit 33",
   "description": "Maximum Current Demand - Circuit 33 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1259,
   "name": "Amps Max Demand Logical Circuit 34",
   "description": "Maximum Current Demand - Circuit 34 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1260,
   "name": "Amps Max Demand Logical Circuit 35",
   "description": "Maximum Current Demand - Circuit 35 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1261,
   "name": "Amps Max Demand Logical Circuit 36",
   "description": "Maximum Current Demand - Circuit 36 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1262,
   "name": "Amps Max Demand Logical Circuit 37",
   "description": "Maximum Current Demand - Circuit 37 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1263,
   "name": "Amps Max Demand Logical Circuit 38",
   "description": "Maximum Current Demand - Circuit 38 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1264,
   "name": "Amps Max Demand Logical Circuit 39",
   "description": "Maximum Current Demand - Circuit 39 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1265,
   "name": "Amps Max Demand Logical Circuit 40",
   "description": "Maximum Current Demand - Circuit 40 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1266,
   "name": "Amps Max Demand Logical Circuit 41",
   "description": "Maximum Current Demand - Circuit 41 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1267,
   "name": "Amps Max Demand Logical Circuit 42",
   "description": "Maximum Current Demand - Circuit 42 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1268,
   "name": "Amps Max Demand Logical Circuit 43",
   "description": "Maximum Current Demand - Circuit 43 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1269,
   "name": "Amps Max Demand Logical Circuit 44",
   "description": "Maximum Current Demand - Circuit 44 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1270,
   "name": "Amps Max Demand Logical Circuit 45",
   "description": "Maximum Current Demand - Circuit 45 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1271,
   "name": "Amps Max Demand Logical Circuit 46",
   "description": "Maximum Current Demand - Circuit 46 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1272,
   "name": "Amps (Maximum) Logical Circuit 1",
   "description": "Maximum Instantaneous Current - Ckt 1 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1273,
   "name": "Amps (Maximum) Logical Circuit 2",
   "description": "Maximum Instantaneous Current - Ckt 2 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1274,
   "name": "Amps (Maximum) Logical Circuit 3",
   "description": "Maximum Instantaneous Current - Ckt 3 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1275,
   "name": "Amps (Maximum) Logical Circuit 4",
   "description": "Maximum Instantaneous Current - Ckt 4 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1276,
   "name": "Amps (Maximum) Logical Circuit 5",
   "description": "Maximum Instantaneous Current - Ckt 5 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1277,
   "name": "Amps (Maximum) Logical Circuit 6",
   "description": "Maximum Instantaneous Current - Ckt 6 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1278,
   "name": "Amps (Maximum) Logical Circuit 7",
   "description": "Maximum Instantaneous Current - Ckt 7 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1279,
   "name": "Amps (Maximum) Logical Circuit 8",
   "description": "Maximum Instantaneous Current - Ckt 8 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1280,
   "name": "Amps (Maximum) Logical Circuit 9",
   "description": "Maximum Instantaneous Current - Ckt 9 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1281,
   "name": "Amps (Maximum) Logical Circuit 10",
   "description": "Maximum Instantaneous Current - Ckt 10 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1282,
   "name": "Amps (Maximum) Logical Circuit 11",
   "description": "Maximum Instantaneous Current - Ckt 11 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1283,
   "name": "Amps (Maximum) Logical Circuit 12",
   "description": "Maximum Instantaneous Current - Ckt 12 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1284,
   "name": "Amps (Maximum) Logical Circuit 13",
   "description": "Maximum Instantaneous Current - Ckt 13 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1285,
   "name": "Amps (Maximum) Logical Circuit 14",
   "description": "Maximum Instantaneous Current - Ckt 14 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1286,
   "name": "Amps (Maximum) Logical Circuit 15",
   "description": "Maximum Instantaneous Current - Ckt 15 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1287,
   "name": "Amps (Maximum) Logical Circuit 16",
   "description": "Maximum Instantaneous Current - Ckt 16 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1288,
   "name": "Amps (Maximum) Logical Circuit 17",
   "description": "Maximum Instantaneous Current - Ckt 17 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1289,
   "name": "Amps (Maximum) Logical Circuit 18",
   "description": "Maximum Instantaneous Current - Ckt 18 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1290,
   "name": "Amps (Maximum) Logical Circuit 19",
   "description": "Maximum Instantaneous Current - Ckt 19 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1291,
   "name": "Amps (Maximum) Logical Circuit 20",
   "description": "Maximum Instantaneous Current - Ckt 20 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1292,
   "name": "Amps (Maximum) Logical Circuit 21",
   "description": "Maximum Instantaneous Current - Ckt 21 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1293,
   "name": "Amps (Maximum) Logical Circuit 22",
   "description": "Maximum Instantaneous Current - Ckt 22 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1294,
   "name": "Amps (Maximum) Logical Circuit 23",
   "description": "Maximum Instantaneous Current - Ckt 23 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1295,
   "name": "Amps (Maximum) Logical Circuit 24",
   "description": "Maximum Instantaneous Current - Ckt 24 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1296,
   "name": "Amps (Maximum) Logical Circuit 25",
   "description": "Maximum Instantaneous Current - Ckt 25 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1297,
   "name": "Amps (Maximum) Logical Circuit 26",
   "description": "Maximum Instantaneous Current - Ckt 26 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1298,
   "name": "Amps (Maximum) Logical Circuit 27",
   "description": "Maximum Instantaneous Current - Ckt 27 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1299,
   "name": "Amps (Maximum) Logical Circuit 28",
   "description": "Maximum Instantaneous Current - Ckt 28 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1300,
   "name": "Amps (Maximum) Logical Circuit 29",
   "description": "Maximum Instantaneous Current - Ckt 29 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1301,
   "name": "Amps (Maximum) Logical Circuit 30",
   "description": "Maximum Instantaneous Current - Ckt 30 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1302,
   "name": "Amps (Maximum) Logical Circuit 31",
   "description": "Maximum Instantaneous Current - Ckt 31 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1303,
   "name": "Amps (Maximum) Logical Circuit 32",
   "description": "Maximum Instantaneous Current - Ckt 32 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1304,
   "name": "Amps (Maximum) Logical Circuit 33",
   "description": "Maximum Instantaneous Current - Ckt 33 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1305,
   "name": "Amps (Maximum) Logical Circuit 34",
   "description": "Maximum Instantaneous Current - Ckt 34 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1306,
   "name": "Amps (Maximum) Logical Circuit 35",
   "description": "Maximum Instantaneous Current - Ckt 35 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1307,
   "name": "Amps (Maximum) Logical Circuit 36",
   "description": "Maximum Instantaneous Current - Ckt 36 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1308,
   "name": "Amps (Maximum) Logical Circuit 37",
   "description": "Maximum Instantaneous Current - Ckt 37 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1309,
   "name": "Amps (Maximum) Logical Circuit 38",
   "description": "Maximum Instantaneous Current - Ckt 38 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1310,
   "name": "Amps (Maximum) Logical Circuit 39",
   "description": "Maximum Instantaneous Current - Ckt 39 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1311,
   "name": "Amps (Maximum) Logical Circuit 40",
   "description": "Maximum Instantaneous Current - Ckt 40 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1312,
   "name": "Amps (Maximum) Logical Circuit 41",
   "description": "Maximum Instantaneous Current - Ckt 41 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1313,
   "name": "Amps (Maximum) Logical Circuit 42",
   "description": "Maximum Instantaneous Current - Ckt 42 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1314,
   "name": "Amps (Maximum) Logical Circuit 43",
   "description": "Maximum Instantaneous Current - Ckt 43 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1315,
   "name": "Amps (Maximum) Logical Circuit 44",
   "description": "Maximum Instantaneous Current - Ckt 44 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1316,
   "name": "Amps (Maximum) Logical Circuit 45",
   "description": "Maximum Instantaneous Current - Ckt 45 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1317,
   "name": "Amps (Maximum) Logical Circuit 46",
   "description": "Maximum Instantaneous Current - Ckt 46 (FW V1.023+)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1318,
   "name": "Phase Angle Channel 1",
   "description": "Current Phase Angle - Channel 1 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1319,
   "name": "Phase Angle Channel 2",
   "description": "Current Phase Angle - Channel 2 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1320,
   "name": "Phase Angle Channel 3",
   "description": "Current Phase Angle - Channel 3 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1321,
   "name": "Phase Angle Channel 4",
   "description": "Current Phase Angle - Channel 4 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1322,
   "name": "Phase Angle Channel 5",
   "description": "Current Phase Angle - Channel 5 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1323,
   "name": "Phase Angle Channel 6",
   "description": "Current Phase Angle - Channel 6 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1324,
   "name": "Phase Angle Channel 7",
   "description": "Current Phase Angle - Channel 7 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1325,
   "name": "Phase Angle Channel 8",
   "description": "Current Phase Angle - Channel 8 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1326,
   "name": "Phase Angle Channel 9",
   "description": "Current Phase Angle - Channel 9 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1327,
   "name": "Phase Angle Channel 10",
   "description": "Current Phase Angle - Channel 10 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1328,
   "name": "Phase Angle Channel 11",
   "description": "Current Phase Angle - Channel 11 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1329,
   "name": "Phase Angle Channel 12",
   "description": "Current Phase Angle - Channel 12 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1330,
   "name": "Phase Angle Channel 13",
   "description": "Current Phase Angle - Channel 13 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1331,
   "name": "Phase Angle Channel 14",
   "description": "Current Phase Angle - Channel 14 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1332,
   "name": "Phase Angle Channel 15",
   "description": "Current Phase Angle - Channel 15 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1333,
   "name": "Phase Angle Channel 16",
   "description": "Current Phase Angle - Channel 16 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1334,
   "name": "Phase Angle Channel 17",
   "description": "Current Phase Angle - Channel 17 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1335,
   "name": "Phase Angle Channel 18",
   "description": "Current Phase Angle - Channel 18 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1336,
   "name": "Phase Angle Channel 19",
   "description": "Current Phase Angle - Channel 19 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1337,
   "name": "Phase Angle Channel 20",
   "description": "Current Phase Angle - Channel 20 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1338,
   "name": "Phase Angle Channel 21",
   "description": "Current Phase Angle - Channel 21 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1339,
   "name": "Phase Angle Channel 22",
   "description": "Current Phase Angle - Channel 22 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1340,
   "name": "Phase Angle Channel 23",
   "description": "Current Phase Angle - Channel 23 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1341,
   "name": "Phase Angle Channel 24",
   "description": "Current Phase Angle - Channel 24 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1342,
   "name": "Phase Angle Channel 25",
   "description": "Current Phase Angle - Channel 25 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1343,
   "name": "Phase Angle Channel 26",
   "description": "Current Phase Angle - Channel 26 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1344,
   "name": "Phase Angle Channel 27",
   "description": "Current Phase Angle - Channel 27 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1345,
   "name": "Phase Angle Channel 28",
   "description": "Current Phase Angle - Channel 28 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1346,
   "name": "Phase Angle Channel 29",
   "description": "Current Phase Angle - Channel 29 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1347,
   "name": "Phase Angle Channel 30",
   "description": "Current Phase Angle - Channel 30 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1348,
   "name": "Phase Angle Channel 31",
   "description": "Current Phase Angle - Channel 31 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1349,
   "name": "Phase Angle Channel 32",
   "description": "Current Phase Angle - Channel 32 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1350,
   "name": "Phase Angle Channel 33",
   "description": "Current Phase Angle - Channel 33 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1351,
   "name": "Phase Angle Channel 34",
   "description": "Current Phase Angle - Channel 34 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1352,
   "name": "Phase Angle Channel 35",
   "description": "Current Phase Angle - Channel 35 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1353,
   "name": "Phase Angle Channel 36",
   "description": "Current Phase Angle - Channel 36 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1354,
   "name": "Phase Angle Channel 37",
   "description": "Current Phase Angle - Channel 37 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1355,
   "name": "Phase Angle Channel 38",
   "description": "Current Phase Angle - Channel 38 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1356,
   "name": "Phase Angle Channel 39",
   "description": "Current Phase Angle - Channel 39 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1357,
   "name": "Phase Angle Channel 40",
   "description": "Current Phase Angle - Channel 40 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1358,
   "name": "Phase Angle Channel 41",
   "description": "Current Phase Angle - Channel 41 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1359,
   "name": "Phase Angle Channel 42",
   "description": "Current Phase Angle - Channel 42 (FW V1.023+)",
   "units": "degrees-angular",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1360,
   "name": "kWh Snapshot Channel 1",
   "description": "Energy Snapshot - Channel 1 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1361,
   "name": "kWh Snapshot Channel 2",
   "description": "Energy Snapshot - Channel 2 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1362,
   "name": "kWh Snapshot Channel 3",
   "description": "Energy Snapshot - Channel 3 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1363,
   "name": "kWh Snapshot Channel 4",
   "description": "Energy Snapshot - Channel 4 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1364,
   "name": "kWh Snapshot Channel 5",
   "description": "Energy Snapshot - Channel 5 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1365,
   "name": "kWh Snapshot Channel 6",
   "description": "Energy Snapshot - Channel 6 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1366,
   "name": "kWh Snapshot Channel 7",
   "description": "Energy Snapshot - Channel 7 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1367,
   "name": "kWh Snapshot Channel 8",
   "description": "Energy Snapshot - Channel 8 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1368,
   "name": "kWh Snapshot Channel 9",
   "description": "Energy Snapshot - Channel 9 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1369,
   "name": "kWh Snapshot Channel 10",
   "description": "Energy Snapshot - Channel 10 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1370,
   "name": "kWh Snapshot Channel 11",
   "description": "Energy Snapshot - Channel 11 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1371,
   "name": "kWh Snapshot Channel 12",
   "description": "Energy Snapshot - Channel 12 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1372,
   "name": "kWh Snapshot Channel 13",
   "description": "Energy Snapshot - Channel 13 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1373,
   "name": "kWh Snapshot Channel 14",
   "description": "Energy Snapshot - Channel 14 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1374,
   "name": "kWh Snapshot Channel 15",
   "description": "Energy Snapshot - Channel 15 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1375,
   "name": "kWh Snapshot Channel 16",
   "description": "Energy Snapshot - Channel 16 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1376,
   "name": "kWh Snapshot Channel 17",
   "description": "Energy Snapshot - Channel 17 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1377,
   "name": "kWh Snapshot Channel 18",
   "description": "Energy Snapshot - Channel 18 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1378,
   "name": "kWh Snapshot Channel 19",
   "description": "Energy Snapshot - Channel 19 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1379,
   "name": "kWh Snapshot Channel 20",
   "description": "Energy Snapshot - Channel 20 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1380,
   "name": "kWh Snapshot Channel 21",
   "description": "Energy Snapshot - Channel 21 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1381,
   "name": "kWh Snapshot Channel 22",
   "description": "Energy Snapshot - Channel 22 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1382,
   "name": "kWh Snapshot Channel 23",
   "description": "Energy Snapshot - Channel 23 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1383,
   "name": "kWh Snapshot Channel 24",
   "description": "Energy Snapshot - Channel 24 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1384,
   "name": "kWh Snapshot Channel 25",
   "description": "Energy Snapshot - Channel 25 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1385,
   "name": "kWh Snapshot Channel 26",
   "description": "Energy Snapshot - Channel 26 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1386,
   "name": "kWh Snapshot Channel 27",
   "description": "Energy Snapshot - Channel 27 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1387,
   "name": "kWh Snapshot Channel 28",
   "description": "Energy Snapshot - Channel 28 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1388,
   "name": "kWh Snapshot Channel 29",
   "description": "Energy Snapshot - Channel 29 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1389,
   "name": "kWh Snapshot Channel 30",
   "description": "Energy Snapshot - Channel 30 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1390,
   "name": "kWh Snapshot Channel 31",
   "description": "Energy Snapshot - Channel 31 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1391,
   "name": "kWh Snapshot Channel 32",
   "description": "Energy Snapshot - Channel 32 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1392,
   "name": "kWh Snapshot Channel 33",
   "description": "Energy Snapshot - Channel 33 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1393,
   "name": "kWh Snapshot Channel 34",
   "description": "Energy Snapshot - Channel 34 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1394,
   "name": "kWh Snapshot Channel 35",
   "description": "Energy Snapshot - Channel 35 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1395,
   "name": "kWh Snapshot Channel 36",
   "description": "Energy Snapshot - Channel 36 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1396,
   "name": "kWh Snapshot Channel 37",
   "description": "Energy Snapshot - Channel 37 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1397,
   "name": "kWh Snapshot Channel 38",
   "description": "Energy Snapshot - Channel 38 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1398,
   "name": "kWh Snapshot Channel 39",
   "description": "Energy Snapshot - Channel 39 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1399,
   "name": "kWh Snapshot Channel 40",
   "description": "Energy Snapshot - Channel 40 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1400,
   "name": "kWh Snapshot Channel 41",
   "description": "Energy Snapshot - Channel 41 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1401,
   "name": "kWh Snapshot Channel 42",
   "description": "Energy Snapshot - Channel 42 (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1402,
   "name": "kWh Snapshot - Aux Total",
   "description": "Energy Snapshot - Total of Aux inputs (FW V1.023+)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Configuration (bit 0 is LSB):",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "# of Sub-Intervals per Demand Int.",
   "description": "Number of Sub-Intervals per Interval",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Sub-Interval Length in seconds.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Branch 1 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Branch 2 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Branch 3 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Branch 4 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Branch 5 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Branch 6 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Branch 7 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Branch 8 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Branch 9 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Branch 10 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Branch 11 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Branch 12 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Branch 13 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Branch 14 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Branch 15 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Branch 16 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Branch 17 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Branch 18 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Branch 19 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Branch 20 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Branch 21 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Branch 22 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Branch 23 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Branch 24 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Branch 25 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Branch 26 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Branch 27 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Branch 28 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Branch 29 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Branch 30 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Branch 31 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Branch 32 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Branch 33 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Branch 34 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Branch 35 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Branch 36 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Branch 37 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Branch 38 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Branch 39 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Branch 40 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Branch 41 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Branch 42 CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "AUX Channel (phase 1) CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "AUX Channel (phase 2) CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "AUX Channel (phase 3) CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "AUX Channel (Neutral) CT Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Branch 1 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Branch 2 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Branch 3 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Branch 4 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Branch 5 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Branch 6 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Branch 7 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Branch 8 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Branch 9 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Branch 10 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Branch 11 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Branch 12 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Branch 13 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Branch 14 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Branch 15 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Branch 16 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Branch 17 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Branch 18 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Branch 19 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "Branch 20 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Branch 21 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Branch 22 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Branch 23 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Branch 24 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Branch 25 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Branch 26 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Branch 27 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Branch 28 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Branch 29 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Branch 30 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Branch 31 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Branch 32 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Branch 33 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Branch 34 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Branch 35 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Branch 36 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Branch 37 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Branch 38 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Branch 39 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Branch 40 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Branch 41 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Branch 42 Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "AUX Channel (phase 1) Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "AUX Channel (phase 2) Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "AUX Channel (phase 3) Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "AUX Channel (Neutral) Breaker Size",
   "description": "",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "High-High Latching Alarm Time Delay",
   "description": "Alarm event duration threshold",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "High Latching Alarm Time Delay",
   "description": "Alarm event duration threshold",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Low Latching Alarm Time Delay",
   "description": "Alarm event duration threshold",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Low-Low Latching Alarm Time Delay",
   "description": "Alarm event duration threshold",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Latching Alarm ON Time",
   "description": "From initial current to alarms enabled",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Latching Alarms time until OFF state",
   "description": "time until OFF state declared",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "High-High Latching Alarm Threshold",
   "description": "% of breaker size",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "High Alarm Latching Alarm Threshold",
   "description": "% of breaker size",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Low Alarm Latching Alarm Threshold",
   "description": "% of breaker size",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Low Low Latching Alarm Threshold",
   "description": "% of breaker size",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Non-Latching High Threshold",
   "description": "% of breaker size",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Non-Latching Low Threshold",
   "description": "% of breaker size",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Non-Latching Hysteresis (0-100%)",
   "description": "Non-Latching Hysteresis (% of setpoint)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "Branch 1 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "Branch 2 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Branch 3 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Branch 4 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Branch 5 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Branch 6 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Branch 7 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Branch 8 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Branch 9 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Branch 10 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "Branch 11 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "Branch 12 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "Branch 13 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "Branch 14 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "Branch 15 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "Branch 16 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "Branch 17 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "Branch 18 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "Branch 19 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "Branch 20 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "Branch 21 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Branch 22 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "Branch 23 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "Branch 24 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "Branch 25 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "Branch 26 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "Branch 27 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "Branch 28 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Branch 29 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Branch 30 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "Branch 31 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "Branch 32 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "Branch 33 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "Branch 34 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "Branch 35 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Branch 36 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "Branch 37 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "Branch 38 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "Branch 39 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "Branch 40 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "Branch 41 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "Branch 42 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "AUX Channel (phase 1) Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "AUX Channel (phase 2) Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "AUX Channel (phase 3) Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "AUX Channel (Neutral) Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "Overvoltage Alarm Timer",
   "description": "Alarm event duration threshold",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "Undervoltage Alarm Timer",
   "description": "Alarm event duration threshold",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "Overvoltage Alarm Threshold",
   "description": "Overvoltage level threshold (0=OFF)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "Undervoltage Alarm Threshold",
   "description": "Undervoltage level threshold (0=OFF)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "Voltage Alarm Hysteresis",
   "description": "Voltage Alarm Hysteresis (% of setpoint)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "Voltage 1 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "Voltage 2 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "Voltage 3 Alarm Status",
   "description": "Write 0 to alarm bits to clear alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "Power Up Counter",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "User Defined Status Register",
   "description": "1 in bit 0 enables CT phase assignment (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "Voltage Phase for Branch Channel 1",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "Voltage Phase for Branch Channel 2",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "Voltage Phase for Branch Channel 3",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "Voltage Phase for Branch Channel 4",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "Voltage Phase for Branch Channel 5",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "Voltage Phase for Branch Channel 6",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "Voltage Phase for Branch Channel 7",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "Voltage Phase for Branch Channel 8",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "Voltage Phase for Branch Channel 9",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Voltage Phase for Branch Channel 10",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "Voltage Phase for Branch Channel 11",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "Voltage Phase for Branch Channel 12",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "Voltage Phase for Branch Channel 13",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "Voltage Phase for Branch Channel 14",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "Voltage Phase for Branch Channel 15",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "Voltage Phase for Branch Channel 16",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "Voltage Phase for Branch Channel 17",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "Voltage Phase for Branch Channel 18",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "Voltage Phase for Branch Channel 19",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "Voltage Phase for Branch Channel 20",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "Voltage Phase for Branch Channel 21",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "Voltage Phase for Branch Channel 22",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "Voltage Phase for Branch Channel 23",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "Voltage Phase for Branch Channel 24",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "Voltage Phase for Branch Channel 25",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "Voltage Phase for Branch Channel 26",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "Voltage Phase for Branch Channel 27",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "Voltage Phase for Branch Channel 28",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "Voltage Phase for Branch Channel 29",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "Voltage Phase for Branch Channel 30",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "Voltage Phase for Branch Channel 31",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "Voltage Phase for Branch Channel 32",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "Voltage Phase for Branch Channel 33",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "Voltage Phase for Branch Channel 34",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "Voltage Phase for Branch Channel 35",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "Voltage Phase for Branch Channel 36",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "Voltage Phase for Branch Channel 37",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "Voltage Phase for Branch Channel 38",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "Voltage Phase for Branch Channel 39",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "Voltage Phase for Branch Channel 40",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "Voltage Phase for Branch Channel 41",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "Voltage Phase for Branch Channel 42",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "Voltage Phase for Aux Channel 1",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "Voltage Phase for Aux Channel 2",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "Voltage Phase for Aux Channel 3",
   "description": "0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "Logical Circuit for Branch Channel 1",
   "description": "Logical Circuit Number for Branch Channel 1 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "Logical Circuit for Branch Channel 2",
   "description": "Logical Circuit Number for Branch Channel 2 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "Logical Circuit for Branch Channel 3",
   "description": "Logical Circuit Number for Branch Channel 3 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "Logical Circuit for Branch Channel 4",
   "description": "Logical Circuit Number for Branch Channel 4 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "Logical Circuit for Branch Channel 5",
   "description": "Logical Circuit Number for Branch Channel 5 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "Logical Circuit for Branch Channel 6",
   "description": "Logical Circuit Number for Branch Channel 6 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "Logical Circuit for Branch Channel 7",
   "description": "Logical Circuit Number for Branch Channel 7 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "Logical Circuit for Branch Channel 8",
   "description": "Logical Circuit Number for Branch Channel 8 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "Logical Circuit for Branch Channel 9",
   "description": "Logical Circuit Number for Branch Channel 9 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "Logical Circuit for Branch Channel 10",
   "description": "Logical Circuit Number for Branch Channel 10 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "Logical Circuit for Branch Channel 11",
   "description": "Logical Circuit Number for Branch Channel 11 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "Logical Circuit for Branch Channel 12",
   "description": "Logical Circuit Number for Branch Channel 12 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "Logical Circuit for Branch Channel 13",
   "description": "Logical Circuit Number for Branch Channel 13 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "Logical Circuit for Branch Channel 14",
   "description": "Logical Circuit Number for Branch Channel 14 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "Logical Circuit for Branch Channel 15",
   "description": "Logical Circuit Number for Branch Channel 15 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "Logical Circuit for Branch Channel 16",
   "description": "Logical Circuit Number for Branch Channel 16 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "Logical Circuit for Branch Channel 17",
   "description": "Logical Circuit Number for Branch Channel 17 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "Logical Circuit for Branch Channel 18",
   "description": "Logical Circuit Number for Branch Channel 18 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "Logical Circuit for Branch Channel 19",
   "description": "Logical Circuit Number for Branch Channel 19 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "Logical Circuit for Branch Channel 20",
   "description": "Logical Circuit Number for Branch Channel 20 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "Logical Circuit for Branch Channel 21",
   "description": "Logical Circuit Number for Branch Channel 21 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Logical Circuit for Branch Channel 22",
   "description": "Logical Circuit Number for Branch Channel 22 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "Logical Circuit for Branch Channel 23",
   "description": "Logical Circuit Number for Branch Channel 23 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Logical Circuit for Branch Channel 24",
   "description": "Logical Circuit Number for Branch Channel 24 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "Logical Circuit for Branch Channel 25",
   "description": "Logical Circuit Number for Branch Channel 25 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "Logical Circuit for Branch Channel 26",
   "description": "Logical Circuit Number for Branch Channel 26 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "Logical Circuit for Branch Channel 27",
   "description": "Logical Circuit Number for Branch Channel 27 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "Logical Circuit for Branch Channel 28",
   "description": "Logical Circuit Number for Branch Channel 28 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "Logical Circuit for Branch Channel 29",
   "description": "Logical Circuit Number for Branch Channel 29 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "Logical Circuit for Branch Channel 30",
   "description": "Logical Circuit Number for Branch Channel 30 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "Logical Circuit for Branch Channel 31",
   "description": "Logical Circuit Number for Branch Channel 31 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "Logical Circuit for Branch Channel 32",
   "description": "Logical Circuit Number for Branch Channel 32 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "Logical Circuit for Branch Channel 33",
   "description": "Logical Circuit Number for Branch Channel 33 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Logical Circuit for Branch Channel 34",
   "description": "Logical Circuit Number for Branch Channel 34 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "Logical Circuit for Branch Channel 35",
   "description": "Logical Circuit Number for Branch Channel 35 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "Logical Circuit for Branch Channel 36",
   "description": "Logical Circuit Number for Branch Channel 36 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "Logical Circuit for Branch Channel 37",
   "description": "Logical Circuit Number for Branch Channel 37 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "Logical Circuit for Branch Channel 38",
   "description": "Logical Circuit Number for Branch Channel 38 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "Logical Circuit for Branch Channel 39",
   "description": "Logical Circuit Number for Branch Channel 39 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "Logical Circuit for Branch Channel 40",
   "description": "Logical Circuit Number for Branch Channel 40 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "Logical Circuit for Branch Channel 41",
   "description": "Logical Circuit Number for Branch Channel 41 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "Logical Circuit for Branch Channel 42",
   "description": "Logical Circuit Number for Branch Channel 42 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "Logical Circuit for Aux Channel 1",
   "description": "Logical Circuit Number for Aux Channel 1 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "Logical Circuit for Aux Channel 2",
   "description": "Logical Circuit Number for Aux Channel 2 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "Logical Circuit for Aux Channel 3",
   "description": "Logical Circuit Number for Aux Channel 3 (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "Latching Alarm Status: Logical Ckt 1",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "Latching Alarm Status: Logical Ckt 2",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "Latching Alarm Status: Logical Ckt 3",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "Latching Alarm Status: Logical Ckt 4",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "Latching Alarm Status: Logical Ckt 5",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "Latching Alarm Status: Logical Ckt 6",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "Latching Alarm Status: Logical Ckt 7",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "Latching Alarm Status: Logical Ckt 8",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "Latching Alarm Status: Logical Ckt 9",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "Latching Alarm Status: Logical Ckt 10",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "Latching Alarm Status: Logical Ckt 11",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "Latching Alarm Status: Logical Ckt 12",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "Latching Alarm Status: Logical Ckt 13",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "Latching Alarm Status: Logical Ckt 14",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "Latching Alarm Status: Logical Ckt 15",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "Latching Alarm Status: Logical Ckt 16",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "Latching Alarm Status: Logical Ckt 17",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "Latching Alarm Status: Logical Ckt 18",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "Latching Alarm Status: Logical Ckt 19",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "Latching Alarm Status: Logical Ckt 20",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "Latching Alarm Status: Logical Ckt 21",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "Latching Alarm Status: Logical Ckt 22",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "Latching Alarm Status: Logical Ckt 23",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "Latching Alarm Status: Logical Ckt 24",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "Latching Alarm Status: Logical Ckt 25",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "Latching Alarm Status: Logical Ckt 26",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "Latching Alarm Status: Logical Ckt 27",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "Latching Alarm Status: Logical Ckt 28",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "Latching Alarm Status: Logical Ckt 29",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "Latching Alarm Status: Logical Ckt 30",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "Latching Alarm Status: Logical Ckt 31",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "Latching Alarm Status: Logical Ckt 32",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "Latching Alarm Status: Logical Ckt 33",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "Latching Alarm Status: Logical Ckt 34",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "Latching Alarm Status: Logical Ckt 35",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "Latching Alarm Status: Logical Ckt 36",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "Latching Alarm Status: Logical Ckt 37",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "Latching Alarm Status: Logical Ckt 38",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "Latching Alarm Status: Logical Ckt 39",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "Latching Alarm Status: Logical Ckt 30",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "Latching Alarm Status: Logical Ckt 41",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "Latching Alarm Status: Logical Ckt 42",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "Latching Alarm Status: Logical Ckt 43",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "Latching Alarm Status: Logical Ckt 44",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "Latching Alarm Status: Logical Ckt 45",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "Latching Alarm Status: Logical Ckt 46",
   "description": "bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "AUX Resets: Write value to reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "Global Resets: Write value to reset",
   "description": "10203=kWh, others…",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "Channel 1 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 4,
   "name": "Channel 2 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 5,
   "name": "Channel 3 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 6,
   "name": "Channel 4 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 7,
   "name": "Channel 5 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 8,
   "name": "Channel 6 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 9,
   "name": "Channel 7 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 10,
   "name": "Channel 8 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 11,
   "name": "Channel 9 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 12,
   "name": "Channel 10 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 13,
   "name": "Channel 11 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 14,
   "name": "Channel 12 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 15,
   "name": "Channel 13 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 16,
   "name": "Channel 14 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 17,
   "name": "Channel 15 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 18,
   "name": "Channel 16 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 19,
   "name": "Channel 17 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 20,
   "name": "Channel 18 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 21,
   "name": "Channel 19 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 22,
   "name": "Channel 20 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 23,
   "name": "Channel 21 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 24,
   "name": "Channel 22 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 25,
   "name": "Channel 23 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 26,
   "name": "Channel 24 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 27,
   "name": "Channel 25 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 28,
   "name": "Channel 26 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 29,
   "name": "Channel 27 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 30,
   "name": "Channel 28 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 31,
   "name": "Channel 29 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 32,
   "name": "Channel 30 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 33,
   "name": "Channel 31 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 34,
   "name": "Channel 32 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 35,
   "name": "Channel 33 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 36,
   "name": "Channel 34 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 37,
   "name": "Channel 35 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 38,
   "name": "Channel 36 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 39,
   "name": "Channel 37 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 40,
   "name": "Channel 38 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 41,
   "name": "Channel 39 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 42,
   "name": "Channel 40 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 43,
   "name": "Channel 41 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 44,
   "name": "Channel 42 Reset",
   "description": "10203=kWh, 29877=Max Current & Max kW",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 45,
   "name": "Logical Ckt 1: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 46,
   "name": "Logical Ckt 2: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 47,
   "name": "Logical Ckt 3: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 48,
   "name": "Logical Ckt 4: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 49,
   "name": "Logical Ckt 5: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 50,
   "name": "Logical Ckt 6: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 51,
   "name": "Logical Ckt 7: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 52,
   "name": "Logical Ckt 8: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 53,
   "name": "Logical Ckt 9: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 54,
   "name": "Logical Ckt 10: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 55,
   "name": "Logical Ckt 11: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 56,
   "name": "Logical Ckt 12: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 57,
   "name": "Logical Ckt 13: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 58,
   "name": "Logical Ckt 14: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 59,
   "name": "Logical Ckt 15: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 60,
   "name": "Logical Ckt 16: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 61,
   "name": "Logical Ckt 17: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 62,
   "name": "Logical Ckt 18: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 63,
   "name": "Logical Ckt 19: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 64,
   "name": "Logical Ckt 20: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 65,
   "name": "Logical Ckt 21: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 66,
   "name": "Logical Ckt 22: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 67,
   "name": "Logical Ckt 23: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 68,
   "name": "Logical Ckt 24: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 69,
   "name": "Logical Ckt 25: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 70,
   "name": "Logical Ckt 26: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 71,
   "name": "Logical Ckt 27: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 72,
   "name": "Logical Ckt 28: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 73,
   "name": "Logical Ckt 29: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 74,
   "name": "Logical Ckt 30: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 75,
   "name": "Logical Ckt 31: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 76,
   "name": "Logical Ckt 32: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 77,
   "name": "Logical Ckt 33: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 78,
   "name": "Logical Ckt 34: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 79,
   "name": "Logical Ckt 35: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 80,
   "name": "Logical Ckt 36: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 81,
   "name": "Logical Ckt 37: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 82,
   "name": "Logical Ckt 38: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 83,
   "name": "Logical Ckt 39: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 84,
   "name": "Logical Ckt 30: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 85,
   "name": "Logical Ckt 41: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 86,
   "name": "Logical Ckt 42: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 87,
   "name": "Logical Ckt 43: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 88,
   "name": "Logical Ckt 44: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 89,
   "name": "Logical Ckt 45: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 90,
   "name": "Logical Ckt 46: Reset (1 of 6 values)",
   "description": "10203=kWh; 29877=Max Amps&KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xa-e3xe-profile",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
