{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "E8951 gateway - E50C2 / E50C3 meter profile",
 "short_model": "E8951 gateway, E50C profile",
 "model_slug": "e8951-e50c-profile",
 "aliases": [
  "E8951",
  "Veris E8951",
  "E50C2",
  "E50C3",
  "E50C2A",
  "E50C3A",
  "E50 BACnet via E8951"
 ],
 "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
 "applies_to": "Veris E50C2 and E50C3 uni-directional compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.",
 "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The E50C profile covers energy, total and per-phase power, PF, volts and amps, frequency, demand, pulse counters, an alarm bitmap and the meter's set-up registers (system type, CT/PT ratios, demand interval) as AVs.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus address",
 "access_inferred": false,
 "notes": [
  "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
  "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
  "The E8951 does not support the E50C3 data logging.",
  "AI 26/27 (kVAh/kVARh) report kWh units because the BACnet standard of this version has no kVAh/kVARh unit.",
  "E50C meters run at 9600, 19200 or 38400 baud."
 ],
 "source": {
  "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
  "doc_number": "ZL0135-0A",
  "revision_date": "2015-06",
  "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
  "unofficial": true,
  "host": "Cochrane Supply"
 },
 "integration": {
  "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "kWh Energy: Total",
    "why": "Total real energy, kWh"
   },
   {
    "ref": "AI 2",
    "name": "kW: Total",
    "why": "Total real power, kW"
   },
   {
    "ref": "AI 5",
    "name": "PF: Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 6",
    "name": "Volts: L-L Avg",
    "why": "Average line-to-line voltage"
   },
   {
    "ref": "AI 8",
    "name": "Amps: Avg",
    "why": "Average current"
   },
   {
    "ref": "AI 34",
    "name": "kW: Demand",
    "why": "Present kW demand"
   },
   {
    "ref": "AI 52",
    "name": "Alarm Error Bitmap",
    "why": "Alarm / error bitmap"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
   "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
   "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
   "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
   "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
  ],
  "gotchas": [
   "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
   "COV increments revert to their defaults and subscriptions are lost after a power cycle."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "kWh Energy: Total",
   "description": "Accumulated Real Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "kW: Total",
   "description": "Total Instantaneous Real Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "kVAR: Total",
   "description": "Total Instantaneous Reactive Power",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "KVA: Total",
   "description": "Total Instantaneous Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "PF: Total",
   "description": "Total Instantaneous Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Volts: L-L Avg",
   "description": "Voltage L-L average of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Volts: L-N Avg",
   "description": "Voltage L-N average of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Amps: Avg",
   "description": "Current Avg of active phases",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "kW: Ph A",
   "description": "Instantaneous Real Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "kW: Ph B",
   "description": "Instantaneous Real Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "kW: Ph C",
   "description": "Instantaneous Real Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "PF: Ph A",
   "description": "Instantaneous Power Factor Phase A",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "PF: Ph B",
   "description": "Instantaneous Power Factor Phase B",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "PF: Ph C",
   "description": "Instantaneous Power Factor Phase C",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Volts: Ph A-B",
   "description": "Instantaneous Voltage Phase A to Phase B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Volts: Ph B-C",
   "description": "Instantaneous Voltage Phase B to Phase C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Volts: Ph A-C",
   "description": "Instantaneous Voltage Phase A to Phase C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Volts: Ph A-N",
   "description": "Instantaneous Voltage Phase A to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Volts: Ph B-N",
   "description": "Instantaneous Voltage Phase B to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Volts: Ph C-N",
   "description": "Instantaneous Voltage Phase C to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Amps: Ph A",
   "description": "Instantaneous Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Amps: Ph B",
   "description": "Instantaneous Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Amps: Ph C",
   "description": "Instantaneous Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Reserved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Frequency",
   "description": "Instantaneous Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "kVAh: Total",
   "description": "Accumulated Apparent Energy Consumption",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "kVARh: Total",
   "description": "Accumulated Reactive Energy Consumption",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "kVA: Ph A",
   "description": "Instantaneous Apparent Power Phase A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "kVA: Ph B",
   "description": "Instantaneous Apparent Power Phase B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "kVA: Ph C",
   "description": "Instantaneous Apparent Power Phase C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "kVAR: Ph A",
   "description": "Instantaneous Reactive Power Phase A",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "kVAR: Ph B",
   "description": "Instantaneous Reactive Power Phase B",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "kVAR: Ph C",
   "description": "Instantaneous Reactive Power Phase C",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "kW: Demand",
   "description": "Total Real Power Present Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "kVAR: Demand",
   "description": "Total Reactive Power Present Demand",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "kVA: Demand",
   "description": "Total Apparent Power Present Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "kW: Max Demand",
   "description": "Total Real Power Max. Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "kVAR: Max Demand",
   "description": "Total Reactive Power Max. Demand",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "kVA: Max Demand",
   "description": "Total Apparent Power Max. Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Pulse Counter 1 (Real Energy)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Pulse Counter 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "kWh: Ph A",
   "description": "Real Energy Consumption - Phase A",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "kWh: Ph B",
   "description": "Real Energy Consumption - Phase B",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "kWh: Ph C",
   "description": "Real Energy Consumption - Phase C",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Max_Power",
   "description": "Max Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Reserved_AI77",
   "description": "(Reserved AI77)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Energy_Resets",
   "description": "Count of Energy_Resets",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Reserved_AI79",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Reserved_AI80",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Power_Up_Count",
   "description": "Count of Power Up Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Output_Config",
   "description": "Output Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Alarm Error Bitmap",
   "description": "Bitmap of all alarm bits",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Reset: write values to reset configs",
   "description": "30078=Acc 21211=Dmd 21212=Max 16498=Puls",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System Type (being metered)",
   "description": "10=1ph 11=2ph 12=2ph+N 31=3ph-Y 40=3ph+N",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CT Ratio Primary",
   "description": "CT Ratio Primary (5A to 32000A)",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CT Ratio Secondary",
   "description": "CT Ratio Secondary (1=1VAC 3=1/3VAC)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "PT Ratio",
   "description": "Potential Transformer Ratio (1 = no PT)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "System Voltage",
   "description": "Line-Line Voltage of Service Metered",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Display Units",
   "description": "Display Units (0=IEC 1=iEEE)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Phase Loss Voltage Threshold",
   "description": "Phase Loss Thresh (% of System Voltage)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Phase Loss Imbalance Threshold",
   "description": "Phase Loss Imbalance (% L-L variation)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Num of Sub-Intrvl per Dem Intrvl",
   "description": "1=most recent; n(2-6)=avg of last n",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Sub-Interval Length",
   "description": "10 to 32767 seconds (0= Sync-to-Comms)",
   "units": "s",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e50c-profile",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
