{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "E8951 gateway - Enercept H8035 meter profile",
 "short_model": "E8951 gateway, H8035 profile",
 "model_slug": "e8951-enercept-h8035-profile",
 "aliases": [
  "E8951",
  "Veris E8951",
  "H8035",
  "Enercept H8035",
  "H8035 BACnet"
 ],
 "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
 "applies_to": "Veris Enercept H8035 series networked kW/kWh meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.",
 "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8035 profile is the smallest: total energy, total real power and a write-zero energy reset.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus address",
 "access_inferred": false,
 "notes": [
  "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
  "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
  "The H8035 runs at 9600 baud."
 ],
 "source": {
  "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
  "doc_number": "ZL0135-0A",
  "revision_date": "2015-06",
  "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
  "unofficial": true,
  "host": "Cochrane Supply"
 },
 "integration": {
  "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
  "minimum_points": [
   {
    "ref": "AV 1",
    "name": "kWh Energy Reset",
    "why": "Write 0 to reset the kWh total"
   },
   {
    "ref": "AI 1",
    "name": "kWh Energy: Total",
    "why": "Total real energy, kWh"
   },
   {
    "ref": "AI 2",
    "name": "kW: Total",
    "why": "Total real power, kW"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
   "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
   "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
   "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
   "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
  ],
  "gotchas": [
   "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
   "COV increments revert to their defaults and subscriptions are lost after a power cycle."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "kWh Energy: Total",
   "description": "Accumulated real energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "kW: Total",
   "description": "Total instantaneous real power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "kWh Energy Reset",
   "description": "Write zero to reset",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/veris/e8951-enercept-h8035-profile",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
