{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "E8951 gateway - H8436 meter profile",
 "short_model": "E8951 gateway, H8436 profile",
 "model_slug": "e8951-h8436-profile",
 "aliases": [
  "E8951",
  "Veris E8951",
  "H8436",
  "H8436V",
  "H8436VB",
  "H8436VBS"
 ],
 "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
 "applies_to": "Veris H8436V, H8436VB and H8436VBS power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.",
 "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8436 profile gives energy, total and per-phase power, PF, voltage and current, an alarm bitmap, a reset counter and set-up AVs (system type, CT/PT ratios, frequency, display units).",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + Modbus address",
 "access_inferred": false,
 "notes": [
  "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
  "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
  "H8436 meters run at 9600 or 19200 baud."
 ],
 "source": {
  "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
  "doc_number": "ZL0135-0A",
  "revision_date": "2015-06",
  "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
  "unofficial": true,
  "host": "Cochrane Supply"
 },
 "integration": {
  "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "kWh Energy: Total",
    "why": "Total real energy, kWh"
   },
   {
    "ref": "AI 2",
    "name": "kW: Total",
    "why": "Total real power, kW"
   },
   {
    "ref": "AI 5",
    "name": "PF: Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 6",
    "name": "Volts: L-L Avg",
    "why": "Average line-to-line voltage"
   },
   {
    "ref": "AI 8",
    "name": "Amps: Avg",
    "why": "Average current"
   },
   {
    "ref": "AI 24",
    "name": "Alarm Error Bitmap",
    "why": "Alarm / error bitmap"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
   "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
   "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
   "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
   "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
  ],
  "gotchas": [
   "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
   "COV increments revert to their defaults and subscriptions are lost after a power cycle."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "kWh Energy: Total",
   "description": "Accumulated Real Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "kW: Total",
   "description": "Total Instantaneous Real Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "kVA: Total",
   "description": "Total Instantaneous Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "kVAR: Total",
   "description": "Total Instantaneous Reactive Power",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "PF: Total",
   "description": "Total Instantaneous Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Volts: L-L Avg",
   "description": "Voltage L-L average of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Volts: L-N Avg",
   "description": "Voltage L-N average of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Amps: Avg",
   "description": "Current Avg of active phases",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "kW: Ph A",
   "description": "Instantaneous Real Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "kW: Ph B",
   "description": "Instantaneous Real Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "kW: Ph C",
   "description": "Instantaneous Real Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "PF: Ph A",
   "description": "Instantaneous Power Factor Phase A",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "PF: Ph B",
   "description": "Instantaneous Power Factor Phase B",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "PF: Ph C",
   "description": "Instantaneous Power Factor Phase C",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Volts: Ph A-B",
   "description": "Instantaneous Voltage Phase A to Phase B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Volts: Ph B-C",
   "description": "Instantaneous Voltage Phase B to Phase C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Volts: Ph A-C",
   "description": "Instantaneous Voltage Phase A to Phase C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Volts: Ph A-N",
   "description": "Instantaneous Voltage Phase A to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Volts: Ph B-N",
   "description": "Instantaneous Voltage Phase B to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Volts: Ph C-N",
   "description": "Instantaneous Voltage Phase C to Neutral",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Amps: Ph A",
   "description": "Instantaneous Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Amps: Ph B",
   "description": "Instantaneous Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Amps: Ph C",
   "description": "Instantaneous Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Alarm Error Bitmap",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Count of Energy Accumulator Resets",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Reset: write values to reset configs",
   "description": "30078= Clear All Accumulators",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System Type",
   "description": "10, 11, 12, 30, 31, 32, 40, 42, 44",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CT Ratio Primary",
   "description": "CT Ratio Primary (1A to 32767A)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CT Ratio Secondary",
   "description": "CT Ratio Secondary (1=1AC 5=5A)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "PT Ratio Primary",
   "description": "Potential Transformer Ratio Primary",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "PT Ratio Scale (0 = No PT)",
   "description": "0, 1, 10, 100 (0 = no PT)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "PT Ratio Secondary",
   "description": "100, 110, 115, 120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Service Frequency",
   "description": "50 or 60 Hz",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Display Units",
   "description": "Display Units (0=IEC 1=IEEE)",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
