{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert APM 600 UPS with GHMI",
 "model_slug": "apm-600-ghmi",
 "aliases": [
  "APM 600",
  "Liebert APM600",
  "GHMI",
  "SL-28170"
 ],
 "equipment_type": "UPS (uninterruptible power supply)",
 "applies_to": "Liebert APM 600 UPS systems with the GHMI display.",
 "summary": "The Liebert APM 600 UPS with GHMI reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.114, 5.115, 5.116, pdf pages 1915-1925 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.",
  "The guide leaves the object name of AV 35 (Bypass Input Voltage RMS C-A) blank; the data label is used as the name here."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 325",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "MV 324",
    "name": "4872_1",
    "why": "Load on inverter, bypass or battery"
   },
   {
    "ref": "AV 47",
    "name": "4150_1",
    "why": "Estimated battery runtime, min"
   },
   {
    "ref": "AV 190",
    "name": "4208_1",
    "why": "Output power, kW"
   },
   {
    "ref": "AV 1",
    "name": "4097_1",
    "why": "Input voltage, V"
   },
   {
    "ref": "AV 163",
    "name": "4385_1",
    "why": "Output voltage, V"
   },
   {
    "ref": "AV 166",
    "name": "4204_1",
    "why": "Output current, A"
   },
   {
    "ref": "BV 39",
    "name": "4168_1",
    "why": "Load is on battery"
   },
   {
    "ref": "BV 578",
    "name": "4300_1",
    "why": "Internal communication lost"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "5155_1",
   "description": "Mains Input Neutral Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "4146_1",
   "description": "System Input Phs Rotation Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "4122_1",
   "description": "System Input Power Problem",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "6061_1",
   "description": "Input Source Backfeed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "4135_1",
   "description": "Bypass Not Available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "4143_1",
   "description": "Bypass Static Switch Unavailable",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "4139_1",
   "description": "Bypass - Excess Auto Retransfers",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "4298_1",
   "description": "UPS Output on Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "4299_1",
   "description": "Output Load on Maint. Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "5957_1",
   "description": "Bypass Input Voltage Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "4216_1",
   "description": "Bypass Backfeed Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "4173_1",
   "description": "Main Battery Disconnect Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "4185_1",
   "description": "Battery Circuit Breaker 4 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "4182_1",
   "description": "Battery Circuit Breaker 3 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "4179_1",
   "description": "Battery Circuit Breaker 2 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "4176_1",
   "description": "Battery Circuit Breaker 1 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "4741_1",
   "description": "Battery Self Test",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "4200_1",
   "description": "Battery Charging Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "4168_1",
   "description": "Battery Discharging",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "4171_1",
   "description": "Battery Manual Test In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "4172_1",
   "description": "Battery Auto Test In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "4322_1",
   "description": "Battery Test Passed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "4323_1",
   "description": "Battery Test Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "4219_1",
   "description": "Battery Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "4162_1",
   "description": "Battery Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "4222_1",
   "description": "Battery Ground Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "5149_1",
   "description": "Battery Not Qualified",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "5150_1",
   "description": "Battery Terminals Reversed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "4166_1",
   "description": "Battery Capacity Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "6063_1",
   "description": "Battery Converter Current Limit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "6065_1",
   "description": "Battery Charge Equalization Timeout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "6068_1",
   "description": "Battery Room Alarm",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "4177_1",
   "description": "Battery Breaker 1 Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "4180_1",
   "description": "Battery Breaker 2 Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "4183_1",
   "description": "Battery Breaker 3 Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "4186_1",
   "description": "Battery Breaker 4 Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "4170_1",
   "description": "Battery Equalize",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "7485_1",
   "description": "Battery Circuit Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "7461_1",
   "description": "Battery Breaker Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "7464_1_1",
   "description": "Lithium-Ion Battery System Abnormal",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "7465_1_1",
   "description": "Lithium-Ion Battery System Disconnect Request",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "7486_1_1",
   "description": "Lithium-Ion Battery System Communication Abnormal",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "7487_1_1",
   "description": "Lithium-Ion Battery System Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "7488_1_1",
   "description": "Lithium-Ion Battery System Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "6062_1",
   "description": "Loss of Synchronization",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "5806_1",
   "description": "Output Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "4389_1",
   "description": "System Output Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "6438_1",
   "description": "Power Module Input Current Abnormal (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "4295_1",
   "description": "Rectifier Failure (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "4233_1",
   "description": "Inverter Failure (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "5154_1",
   "description": "DC Bus Abnormal (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "5153_1",
   "description": "Load Sharing Fault (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "6059_1",
   "description": "Inverter Relay Fault (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "4164_1",
   "description": "Battery Charging Error (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "5151_1",
   "description": "Battery Converter Failure (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "6439_1",
   "description": "Power Module Balancer of DC Bus Failure (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "4290_1",
   "description": "Inverter Shutdown - Overload (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "6440_1",
   "description": "Power Module Fuse Failure (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "6441_1",
   "description": "Power Module Power Supply Failure (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "5838_1",
   "description": "Power Module Fan Fault (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "5839_1",
   "description": "Power Module Over Temperature (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "6528_1",
   "description": "Power Module Lever Unlocked (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "8098_1",
   "description": "Power Module Communication status (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "6438_2",
   "description": "Power Module Input Current Abnormal (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "4295_2",
   "description": "Rectifier Failure (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "4233_2",
   "description": "Inverter Failure (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "5154_2",
   "description": "DC Bus Abnormal (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "5153_2",
   "description": "Load Sharing Fault (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "6059_2",
   "description": "Inverter Relay Fault (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "4164_2",
   "description": "Battery Charging Error (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "5151_2",
   "description": "Battery Converter Failure (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "6439_2",
   "description": "Power Module Balancer of DC Bus Failure (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "4290_2",
   "description": "Inverter Shutdown - Overload (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "6440_2",
   "description": "Power Module Fuse Failure (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "6441_2",
   "description": "Power Module Power Supply Failure (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "5838_2",
   "description": "Power Module Fan Fault (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "5839_2",
   "description": "Power Module Over Temperature (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "6528_2",
   "description": "Power Module Lever Unlocked (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "8098_2",
   "description": "Power Module Communication status (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 547,
   "name": "6438_20",
   "description": "Power Module Input Current Abnormal (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 548,
   "name": "4295_20",
   "description": "Rectifier Failure (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 549,
   "name": "4233_20",
   "description": "Inverter Failure (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 550,
   "name": "5154_20",
   "description": "DC Bus Abnormal (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 551,
   "name": "5153_20",
   "description": "Load Sharing Fault (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 552,
   "name": "6059_20",
   "description": "Inverter Relay Fault (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 553,
   "name": "4164_20",
   "description": "Battery Charging Error (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 554,
   "name": "5151_20",
   "description": "Battery Converter Failure (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 555,
   "name": "6439_20",
   "description": "Power Module Balancer of DC Bus Failure (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 556,
   "name": "4290_20",
   "description": "Inverter Shutdown - Overload (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 557,
   "name": "6440_20",
   "description": "Power Module Fuse Failure (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 558,
   "name": "6441_20",
   "description": "Power Module Power Supply Failure (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 559,
   "name": "5838_20",
   "description": "Power Module Fan Fault (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 560,
   "name": "5839_20",
   "description": "Power Module Over Temperature (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 561,
   "name": "6528_20",
   "description": "Power Module Lever Unlocked (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 562,
   "name": "8098_20",
   "description": "Power Module Communication status (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 571,
   "name": "5817_1",
   "description": "Loss of Redundancy",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 572,
   "name": "6066_1",
   "description": "Parallel Cable Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 573,
   "name": "6064_1",
   "description": "LBS Cable Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 574,
   "name": "6060_1",
   "description": "Transfer to Bypass - System Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 575,
   "name": "5458_1",
   "description": "Excess ECO Suspends",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 576,
   "name": "5157_1",
   "description": "User Operation Invalid",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 577,
   "name": "5156_1",
   "description": "Load Impact Transfer",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 578,
   "name": "4300_1",
   "description": "Internal Communications Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 579,
   "name": "4831_1",
   "description": "MMS Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 580,
   "name": "4823_1",
   "description": "Parallel Comm Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 581,
   "name": "4310_1",
   "description": "Equipment Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 582,
   "name": "4758_1",
   "description": "LBS Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 583,
   "name": "4315_1",
   "description": "On Generator",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 584,
   "name": "4757_1",
   "description": "LBS Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 585,
   "name": "4213_1",
   "description": "System Shutdown - EPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 586,
   "name": "5770_1",
   "description": "Top Outlet Fan Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 587,
   "name": "6529_1",
   "description": "Hardware Mismatch",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 588,
   "name": "6536_1",
   "description": "MMS Capacity Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 589,
   "name": "4440_1",
   "description": "Fuse Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "4097_1",
   "description": "System Input RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "4099_1",
   "description": "System Input RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "4101_1",
   "description": "System Input RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "4113_1",
   "description": "System Input RMS Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "4114_1",
   "description": "System Input RMS Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "4115_1",
   "description": "System Input RMS Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "4105_1",
   "description": "System Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "4096_1",
   "description": "System Input RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "4098_1",
   "description": "System Input RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "4100_1",
   "description": "System Input RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "4116_1",
   "description": "System Input Power Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "4117_1",
   "description": "System Input Power Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "4118_1",
   "description": "System Input Power Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "4102_1",
   "description": "System Input Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "4103_1",
   "description": "System Input Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "4104_1",
   "description": "System Input Nominal Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "4119_1",
   "description": "System Input Brown Out Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "4120_1",
   "description": "System Input Black Out Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "6318_1",
   "description": "System Input Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "6319_1",
   "description": "System Input Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "6320_1",
   "description": "System Input Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "8093_1",
   "description": "System Input Apparent Power Phs A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "8094_1",
   "description": "System Input Apparent Power Phs B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "8095_1",
   "description": "System Input Apparent Power Phs C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "4128_1",
   "description": "Bypass Input Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "4129_1",
   "description": "Bypass Input Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "4130_1",
   "description": "Bypass Input Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "4131_1",
   "description": "Bypass Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "4125_1",
   "description": "Bypass Input Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "4126_1",
   "description": "Bypass Input Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Bypass Input Voltage RMS C-A",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "4259_1",
   "description": "Bypass Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "6325_1",
   "description": "Bypass Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "6326_1",
   "description": "Bypass Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "6327_1",
   "description": "Bypass Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "6328_1",
   "description": "Bypass Apparent Power Phase A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "6329_1",
   "description": "Bypass Apparent Power Phase B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "6330_1",
   "description": "Bypass Apparent Power Phase C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "4150_1",
   "description": "Battery Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "4149_1",
   "description": "DC Bus Current",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "5804_1",
   "description": "Time Until Next Auto Battery Test",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "4153_1",
   "description": "Battery Percentage Charge",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "5845_1",
   "description": "Number of Discharge Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "5846_1",
   "description": "Accumulated Discharge Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "5802_1",
   "description": "Low Battery Warning Time",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "5991_1",
   "description": "Battery Self Test Cycle Time",
   "units": "day",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "4148_1",
   "description": "DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "5853_1",
   "description": "Battery Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10056,
   "name": "5853_1_deg_F",
   "description": "Battery Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "8281_1",
   "description": "Positive DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "8282_1",
   "description": "Negative DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "4156_1_1",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10067,
   "name": "4156_1_1_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "4155_1_1",
   "description": "Battery Volts for Cabinet (Battery Cabinets 1)",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "4156_1_2",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10079,
   "name": "4156_1_2_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "4155_1_2",
   "description": "Battery Volts for Cabinet (Battery Cabinets 2)",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "4156_1_12",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 12)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10199,
   "name": "4156_1_12_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 12)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "4155_1_12",
   "description": "Battery Volts for Cabinet (Battery Cabinets 12)",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "4385_1",
   "description": "System Output Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "4386_1",
   "description": "System Output Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "4387_1",
   "description": "System Output Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "4204_1",
   "description": "System Output RMS Current Phs A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "4205_1",
   "description": "System Output RMS Current Phs B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "4206_1",
   "description": "System Output RMS Current Phs C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "4207_1",
   "description": "System Output Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "4201_1",
   "description": "System Output Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "4202_1",
   "description": "System Output Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "4203_1",
   "description": "System Output Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "4210_1",
   "description": "System Output Power Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "4211_1",
   "description": "System Output Power Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "4212_1",
   "description": "System Output Power Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "4223_1",
   "description": "System Output Pct Power Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "4224_1",
   "description": "System Output Pct Power Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "4225_1",
   "description": "System Output Pct Power Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "4812_1",
   "description": "MMS Output Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "4811_1",
   "description": "MMS Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "5159_1",
   "description": "Output Current Crest Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "5160_1",
   "description": "Output Current Crest Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "5161_1",
   "description": "Output Current Crest Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "5859_1",
   "description": "System Output Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "5860_1",
   "description": "System Output Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "5959_1",
   "description": "System Output Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "5868_1",
   "description": "System Output Apparent Power Phs A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "5869_1",
   "description": "System Output Apparent Power Phs B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "5870_1",
   "description": "System Output Apparent Power Phs C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "4208_1",
   "description": "System Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "4209_1",
   "description": "System Output Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "4226_1",
   "description": "System Output Pct Pwr (VA) Phs A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "4227_1",
   "description": "System Output Pct Pwr (VA) Phs B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "4228_1",
   "description": "System Output Pct Pwr (VA) Phs C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "4260_1",
   "description": "System Output Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "4261_1",
   "description": "System Output Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "8097_1",
   "description": "ECO Suspended Time Remaining",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "6442_1",
   "description": "Power Module Bypass Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "6443_1",
   "description": "Power Module Bypass Input Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "6444_1",
   "description": "Power Module Bypass Input Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "6445_1",
   "description": "Power Module Bypass Input Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "6446_1",
   "description": "Power Module Bypass Input Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "6447_1",
   "description": "Power Module Bypass Input Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "6448_1",
   "description": "Power Module Bypass Input Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "5824_1",
   "description": "Number Of Active Power Modules",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "5823_1",
   "description": "Number of Installed Power Modules",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "4291_1",
   "description": "Inlet Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10226,
   "name": "4291_1_deg_F",
   "description": "Inlet Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "6069_1",
   "description": "Average system efficiency",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "Secs since Epoch(UTC)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "4292_1",
   "description": "Total System Operating Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "5821_1",
   "description": "System Capacity",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4766_1",
   "description": "Input Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "6057_1",
   "description": "External Bypass Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "4871_1",
   "description": "UPS Battery Status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "5799_1",
   "description": "Battery charge status",
   "units": "",
   "access": "R",
   "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "5803_1",
   "description": "Automatic Battery Test",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "7466_1_1",
   "description": "Lithium-Ion Battery System Status",
   "units": "",
   "access": "R",
   "states": "1=offline, 2=online"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "4768_1",
   "description": "Output Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 37,
   "name": "4746_1",
   "description": "Inverter On/Off State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 48,
   "name": "6437_1",
   "description": "Power Module Sleep Status (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "1=Sleeping, 2=Not Sleeping"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "5833_1",
   "description": "Module Operating Status (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "5864_1",
   "description": "Inverter Status (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "1=Inverter Inactive, 2=Inverter Active"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "8099_1",
   "description": "Power Module Ready Status (PowerModules 1)",
   "units": "",
   "access": "R",
   "states": "1=Not ready, 2=Ready"
  },
  {
   "type": "MV",
   "instance": 61,
   "name": "6437_2",
   "description": "Power Module Sleep Status (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "1=Sleeping, 2=Not Sleeping"
  },
  {
   "type": "MV",
   "instance": 62,
   "name": "5833_2",
   "description": "Module Operating Status (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
  },
  {
   "type": "MV",
   "instance": 63,
   "name": "5864_2",
   "description": "Inverter Status (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "1=Inverter Inactive, 2=Inverter Active"
  },
  {
   "type": "MV",
   "instance": 64,
   "name": "8099_2",
   "description": "Power Module Ready Status (PowerModules 2)",
   "units": "",
   "access": "R",
   "states": "1=Not ready, 2=Ready"
  },
  {
   "type": "MV",
   "instance": 295,
   "name": "6437_20",
   "description": "Power Module Sleep Status (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "1=Sleeping, 2=Not Sleeping"
  },
  {
   "type": "MV",
   "instance": 296,
   "name": "5833_20",
   "description": "Module Operating Status (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
  },
  {
   "type": "MV",
   "instance": 297,
   "name": "5864_20",
   "description": "Inverter Status (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "1=Inverter Inactive, 2=Inverter Active"
  },
  {
   "type": "MV",
   "instance": 298,
   "name": "8099_20",
   "description": "Power Module Ready Status (PowerModules 20)",
   "units": "",
   "access": "R",
   "states": "1=Not ready, 2=Ready"
  },
  {
   "type": "MV",
   "instance": 308,
   "name": "5820_1",
   "description": "System Set To Operate With",
   "units": "",
   "access": "R",
   "states": "1=No Redundancy, 2=Redundancy"
  },
  {
   "type": "MV",
   "instance": 309,
   "name": "4772_1",
   "description": "Maintenance Bypass Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 310,
   "name": "5454_1",
   "description": "ECO Mode Operation State",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 312,
   "name": "4874_1",
   "description": "MMS UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 313,
   "name": "5448_1",
   "description": "Intelligent Parallel Operation State",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 314,
   "name": "6537_1",
   "description": "Application Mode For UPS",
   "units": "",
   "access": "R",
   "states": "1=UPS Mode, 2=Frequency Converter Mode, 3=Intelligent Paralleling Mode, 4=Intelligent Paralleling Mode Demo, 5=ECO Mode, 6=Intelligent ECO Mode, 7=Intelligent ECO Mode Demo, 8=Testing Mode, 9=Regen Mode, 10=Power Conditioner Mode"
  },
  {
   "type": "MV",
   "instance": 324,
   "name": "4872_1",
   "description": "UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 325,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/apm-600-ghmi",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
