{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert CAHU computer room air handler",
 "model_slug": "cahu",
 "aliases": [
  "CAHU",
  "Liebert CAHU",
  "SL-28170"
 ],
 "equipment_type": "Computer room air handling unit",
 "applies_to": "Liebert CAHU computer room air handling units (iCOM Edge controller).",
 "summary": "The Liebert CAHU computer room air handler reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP, for BACnet IP or BACnet MS/TP). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.34, 5.35, 5.36, pdf pages 1463-1477 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.",
  "The guide prints the same instance twice for: BV 651 (7552_1 and 7552_1_1); only the first is listed."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 60",
    "name": "7536_1",
    "why": "Monitoring on/off (1=on, 2=off)"
   },
   {
    "ref": "AV 8",
    "name": "5331_1",
    "why": "Supply air temperature setpoint, °C"
   },
   {
    "ref": "AV 9",
    "name": "5333_1",
    "why": "Return air temperature setpoint, °C"
   },
   {
    "ref": "MV 71",
    "name": "7528_1",
    "why": "Run / standby / off state"
   },
   {
    "ref": "AV 1",
    "name": "5002_1",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "AV 2",
    "name": "4291_1",
    "why": "Return air temperature, °C"
   },
   {
    "ref": "AV 6",
    "name": "5028_1",
    "why": "Return air humidity, %RH"
   },
   {
    "ref": "AV 487",
    "name": "5078_1_1",
    "why": "Cooling output, %"
   },
   {
    "ref": "AV 423",
    "name": "5077_1_1",
    "why": "Fan speed, %"
   },
   {
    "ref": "AV 457",
    "name": "4096_1",
    "why": "Input voltage, V"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "5598_1",
   "description": "Remote Sensor Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "5015_1",
   "description": "Supply Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "7559_1",
   "description": "Loss of Airflow Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "5034_1",
   "description": "High Return Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "5597_1",
   "description": "Remote Sensor Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "5036_1",
   "description": "Low Return Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "5335_1",
   "description": "Return Air Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "7522_1",
   "description": "Loss of Airflow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "7491_1",
   "description": "Low Remote Air Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "7492_1",
   "description": "High Remote Air Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "5019_1",
   "description": "Supply Air Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "5023_1",
   "description": "Return Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "8405_1",
   "description": "Supply Air Volume Sensor Communication Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "5118_1_1",
   "description": "Clogged Air Filter",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "7537_1_1",
   "description": "Filter Maintenance Due",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 652,
   "name": "7560_1_1",
   "description": "Filter Pressure Difference Sensor Failure (Air Filter Differential Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 808,
   "name": "8404_1_1",
   "description": "Air Filter Differential Pressure Sensor Failure (Air Filter Differential Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 663,
   "name": "7560_1_2",
   "description": "Filter Pressure Difference Sensor Failure (Air Filter Differential Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 819,
   "name": "8404_1_2",
   "description": "Air Filter Differential Pressure Sensor Failure (Air Filter Differential Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "5026_1_1",
   "description": "Supply Air Sensor Issue (Supply Air Temp Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "5026_1_2",
   "description": "Supply Air Sensor Issue (Supply Air Temp Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "5026_1_4",
   "description": "Supply Air Sensor Issue (Supply Air Temp Sensor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "5147_1_1",
   "description": "Return Air Sensor Issue (Return Air Temp Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "5147_1_2",
   "description": "Return Air Sensor Issue (Return Air Temp Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "5147_1_3",
   "description": "Return Air Sensor Issue (Return Air Temp Sensor 3)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "7495_1_1",
   "description": "External Air Sensor Issue (Remote Temp Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "7495_1_2",
   "description": "External Air Sensor Issue (Remote Temp Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "7495_1_10",
   "description": "External Air Sensor Issue (Remote Temp Sensor 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "7493_1_1",
   "description": "Supply Humidity Sensor Issue (Supply Air Humidity Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "7493_1_2",
   "description": "Supply Humidity Sensor Issue (Supply Air Humidity Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "7493_1_3",
   "description": "Supply Humidity Sensor Issue (Supply Air Humidity Sensor 3)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "5902_1_1",
   "description": "Return Humidity Sensor Issue (Return Air Humidity Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "5902_1_2",
   "description": "Return Humidity Sensor Issue (Return Air Humidity Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 259,
   "name": "5902_1_3",
   "description": "Return Humidity Sensor Issue (Return Air Humidity Sensor 3)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "7494_1_1",
   "description": "External Humidity Sensor Issue (Remote Humidity Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "7494_1_2",
   "description": "External Humidity Sensor Issue (Remote Humidity Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 369,
   "name": "7494_1_10",
   "description": "External Humidity Sensor Issue (Remote Humidity Sensor 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 388,
   "name": "7512_1",
   "description": "Inlet Fluid Under Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 389,
   "name": "7511_1",
   "description": "Inlet Fluid Over Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 403,
   "name": "7504_1_1",
   "description": "Water Valve Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 392,
   "name": "7558_1_1",
   "description": "Water Flow Sensor Failure (Water Flow 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 390,
   "name": "7506_1_1",
   "description": "Supply Fluid Low Flow (Water Flow 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 398,
   "name": "7558_1_2",
   "description": "Water Flow Sensor Failure (Water Flow 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 396,
   "name": "7506_1_2",
   "description": "Supply Fluid Low Flow (Water Flow 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 458,
   "name": "8407_1",
   "description": "Compressor in Alarm Condition",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 434,
   "name": "7499_1_1",
   "description": "Compressor Pressure Difference Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 436,
   "name": "7501_1_1",
   "description": "Compressor Pressure Difference (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 421,
   "name": "7550_1_1",
   "description": "Low Compressor Pressure Abnormal (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 422,
   "name": "7549_1_1",
   "description": "High Compressor Pressure Abnormal (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 419,
   "name": "7548_1_1",
   "description": "Low Compressor Discharge Superheat Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 420,
   "name": "7547_1_1",
   "description": "Low Compressor Discharge Superheat (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 426,
   "name": "7544_1_1",
   "description": "High Compressor Discharge Temperature Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 427,
   "name": "7543_1_1",
   "description": "High Compressor Discharge Temperature (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 428,
   "name": "7542_1_1",
   "description": "Low Compressor Pressure Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 424,
   "name": "7541_1_1",
   "description": "Low Compressor Pressure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 429,
   "name": "7540_1_1",
   "description": "High Compressor Presssure Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 430,
   "name": "7539_1_1",
   "description": "High Compressor Pressure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 432,
   "name": "7497_1_1",
   "description": "Compressor Driver Failure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 431,
   "name": "7496_1_1",
   "description": "Compressor Driver Failure Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 435,
   "name": "7500_1_1",
   "description": "Compressor Driver Communication Failure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 433,
   "name": "7498_1_1",
   "description": "Compressor Driver Communication Failure Lockout (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 418,
   "name": "7553_1_1",
   "description": "High Compressor Pressure Sensor Failure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 417,
   "name": "7554_1_1",
   "description": "Low Compressor Pressure Sensor Failure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 415,
   "name": "7556_1_1",
   "description": "Compressor Discharge Temperature Sensor Failure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 414,
   "name": "7557_1_1",
   "description": "Compressor Suction Temperature Sensor Failure (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 778,
   "name": "7499_1_2",
   "description": "Compressor Pressure Difference Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 780,
   "name": "7501_1_2",
   "description": "Compressor Pressure Difference (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 765,
   "name": "7550_1_2",
   "description": "Low Compressor Pressure Abnormal (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 766,
   "name": "7549_1_2",
   "description": "High Compressor Pressure Abnormal (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 763,
   "name": "7548_1_2",
   "description": "Low Compressor Discharge Superheat Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 764,
   "name": "7547_1_2",
   "description": "Low Compressor Discharge Superheat (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 770,
   "name": "7544_1_2",
   "description": "High Compressor Discharge Temperature Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 771,
   "name": "7543_1_2",
   "description": "High Compressor Discharge Temperature (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 772,
   "name": "7542_1_2",
   "description": "Low Compressor Pressure Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 768,
   "name": "7541_1_2",
   "description": "Low Compressor Pressure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 773,
   "name": "7540_1_2",
   "description": "High Compressor Presssure Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 774,
   "name": "7539_1_2",
   "description": "High Compressor Pressure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 776,
   "name": "7497_1_2",
   "description": "Compressor Driver Failure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 775,
   "name": "7496_1_2",
   "description": "Compressor Driver Failure Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 779,
   "name": "7500_1_2",
   "description": "Compressor Driver Communication Failure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 777,
   "name": "7498_1_2",
   "description": "Compressor Driver Communication Failure Lockout (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 762,
   "name": "7553_1_2",
   "description": "High Compressor Pressure Sensor Failure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 761,
   "name": "7554_1_2",
   "description": "Low Compressor Pressure Sensor Failure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 759,
   "name": "7556_1_2",
   "description": "Compressor Discharge Temperature Sensor Failure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 758,
   "name": "7557_1_2",
   "description": "Compressor Suction Temperature Sensor Failure (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 470,
   "name": "8410_1",
   "description": "Fan Communication Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 480,
   "name": "4729_1_1",
   "description": "Fan Issue (Fan Issue 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 491,
   "name": "4729_1_2",
   "description": "Fan Issue (Fan Issue 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 579,
   "name": "4729_1_10",
   "description": "Fan Issue (Fan Issue 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 590,
   "name": "7563_1_1",
   "description": "Fan Static Pressure Sensor Failure (Static Pressure 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 601,
   "name": "7563_1_2",
   "description": "Fan Static Pressure Sensor Failure (Static Pressure 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 612,
   "name": "5568_1",
   "description": "Input Undervoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 613,
   "name": "5569_1",
   "description": "Input Overvoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 615,
   "name": "6186_1",
   "description": "Input Frequency Deviation",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 618,
   "name": "7519_1",
   "description": "Power Opposite Phase",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 619,
   "name": "7520_1",
   "description": "Power Loss Of Phase",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 630,
   "name": "7503_1",
   "description": "Electrical Heater Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 642,
   "name": "7525_1",
   "description": "Repeated Teamwork Address",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 643,
   "name": "7524_1",
   "description": "Loss of Teamwork Slave",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 644,
   "name": "7523_1",
   "description": "Teamwork Master is offline or not connected to the network",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 645,
   "name": "4720_1",
   "description": "Smoke Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 646,
   "name": "4723_1",
   "description": "Water Under Floor",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 647,
   "name": "5108_1",
   "description": "External Fire Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 648,
   "name": "5043_1",
   "description": "Humidifier Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 651,
   "name": "7552_1",
   "description": "EEV Driver Failure (System Events)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 653,
   "name": "4300_1",
   "description": "Internal Communications Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 656,
   "name": "5106_1",
   "description": "Ext Condenser Pump High Water",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 657,
   "name": "5500_1",
   "description": "Ext Remote Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 658,
   "name": "4714_1",
   "description": "Shutdown - Loss Of Power",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 659,
   "name": "8178_1",
   "description": "Emergency Cooling",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 791,
   "name": "8422_1",
   "description": "Aisle Static Pressure Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 792,
   "name": "8423_1",
   "description": "BPHE Communication Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 793,
   "name": "8424_1",
   "description": "Data Collector Communication Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 794,
   "name": "8425_1",
   "description": "EPIV Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 795,
   "name": "8426_1",
   "description": "ATS Communication Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 796,
   "name": "5115_1",
   "description": "BMS Communications Timeout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 797,
   "name": "8427_1",
   "description": "APF Communication Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 691,
   "name": "7561_1_1",
   "description": "Custom Alarm (Custom Alarm 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 702,
   "name": "7561_1_2",
   "description": "Custom Alarm (Custom Alarm 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 724,
   "name": "7561_1_4",
   "description": "Custom Alarm (Custom Alarm 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 650,
   "name": "7551_1_1",
   "description": "EEV Driver Communication Failure (EEVDrive 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 661,
   "name": "7551_1_2",
   "description": "EEV Driver Communication Failure (EEVDrive 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 662,
   "name": "7552_1_2",
   "description": "EEV Driver Failure (EEVDrive 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 673,
   "name": "8421_1_1",
   "description": "Motorized Ball Valve Failure (Motorized Ball Valve 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 684,
   "name": "8421_1_2",
   "description": "Motorized Ball Valve Failure (Motorized Ball Valve 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "5002_1",
   "description": "Supply Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10001,
   "name": "5002_1_deg_F",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "4291_1",
   "description": "Return Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10002,
   "name": "4291_1_deg_F",
   "description": "Return Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "5007_1",
   "description": "Remote Sensor Average Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10003,
   "name": "5007_1_deg_F",
   "description": "Remote Sensor Average Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "5027_1",
   "description": "Supply Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "8090_1",
   "description": "Supply Air Theoretical Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "5028_1",
   "description": "Return Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "8081_1",
   "description": "Average Relative Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "5331_1",
   "description": "Supply Air Temperature Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10008,
   "name": "5331_1_deg_F",
   "description": "Supply Air Temperature Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "5333_1",
   "description": "Return Air Temperature Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10009,
   "name": "5333_1_deg_F",
   "description": "Return Air Temperature Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "8082_1",
   "description": "Remote Sensor Air Temperature Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10010,
   "name": "8082_1_deg_F",
   "description": "Remote Sensor Air Temperature Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "5029_1",
   "description": "Humidity Set Point",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "5009_1",
   "description": "Cooling Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10012,
   "name": "5009_1_deg_F",
   "description": "Cooling Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "5030_1",
   "description": "Humidification Proportional Band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "8406_1",
   "description": "Supply Air Flowrate",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "8441_1",
   "description": "Upper Module Supply Air Average Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10022,
   "name": "8441_1_deg_F",
   "description": "Upper Module Supply Air Average Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "8445_1",
   "description": "Lower Module Supply Air Average Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10023,
   "name": "8445_1_deg_F",
   "description": "Lower Module Supply Air Average Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "7521_1_1",
   "description": "Air Filter Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "8077_1_1",
   "description": "Supply Air Sensor Temperature (Supply Air Temp Sensor 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10025,
   "name": "8077_1_1_deg_F",
   "description": "Supply Air Sensor Temperature (Supply Air Temp Sensor 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "8077_1_2",
   "description": "Supply Air Sensor Temperature (Supply Air Temp Sensor 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10036,
   "name": "8077_1_2_deg_F",
   "description": "Supply Air Sensor Temperature (Supply Air Temp Sensor 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "8077_1_4",
   "description": "Supply Air Sensor Temperature (Supply Air Temp Sensor 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10050,
   "name": "8077_1_4_deg_F",
   "description": "Supply Air Sensor Temperature (Supply Air Temp Sensor 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "8078_1_1",
   "description": "Return Air Sensor Temperature (Return Air Temp Sensor 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10058,
   "name": "8078_1_1_deg_F",
   "description": "Return Air Sensor Temperature (Return Air Temp Sensor 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "8078_1_2",
   "description": "Return Air Sensor Temperature (Return Air Temp Sensor 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10069,
   "name": "8078_1_2_deg_F",
   "description": "Return Air Sensor Temperature (Return Air Temp Sensor 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "8078_1_3",
   "description": "Return Air Sensor Temperature (Return Air Temp Sensor 3)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10080,
   "name": "8078_1_3_deg_F",
   "description": "Return Air Sensor Temperature (Return Air Temp Sensor 3)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "5059_1_1",
   "description": "Remote Sensor Temperature (Remote Temp Sensor 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10091,
   "name": "5059_1_1_deg_F",
   "description": "Remote Sensor Temperature (Remote Temp Sensor 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "5059_1_2",
   "description": "Remote Sensor Temperature (Remote Temp Sensor 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10102,
   "name": "5059_1_2_deg_F",
   "description": "Remote Sensor Temperature (Remote Temp Sensor 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "5059_1_10",
   "description": "Remote Sensor Temperature (Remote Temp Sensor 10)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10190,
   "name": "5059_1_10_deg_F",
   "description": "Remote Sensor Temperature (Remote Temp Sensor 10)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "8079_1_1",
   "description": "Supply Sensor Humidity (Supply Air Humidity Sensor 1)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "8079_1_2",
   "description": "Supply Sensor Humidity (Supply Air Humidity Sensor 2)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "8079_1_3",
   "description": "Supply Sensor Humidity (Supply Air Humidity Sensor 3)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "8080_1_1",
   "description": "Return Sensor Humidity (Return Air Humidity Sensor 1)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "8080_1_2",
   "description": "Return Sensor Humidity (Return Air Humidity Sensor 2)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "8080_1_3",
   "description": "Return Sensor Humidity (Return Air Humidity Sensor 3)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "4587_1_1",
   "description": "Relative Humidity (Remote Humidity Sensor 1)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "4587_1_2",
   "description": "Relative Humidity (Remote Humidity Sensor 2)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "4587_1_10",
   "description": "Relative Humidity (Remote Humidity Sensor 10)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "8403_1_1",
   "description": "Supply Air Dewpoint Temperature (Supply Air DewpointTemp 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10371,
   "name": "8403_1_1_deg_F",
   "description": "Supply Air Dewpoint Temperature (Supply Air DewpointTemp 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 382,
   "name": "8403_1_2",
   "description": "Supply Air Dewpoint Temperature (Supply Air DewpointTemp 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10382,
   "name": "8403_1_2_deg_F",
   "description": "Supply Air Dewpoint Temperature (Supply Air DewpointTemp 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 377,
   "name": "6311_1",
   "description": "Chilled Water Inlet Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10377,
   "name": "6311_1_deg_F",
   "description": "Chilled Water Inlet Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 378,
   "name": "6312_1",
   "description": "Chilled Water Outlet Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10378,
   "name": "6312_1_deg_F",
   "description": "Chilled Water Outlet Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 379,
   "name": "5899_1",
   "description": "Fluid Flow Rate",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "5640_1_1",
   "description": "Chilled Water Valve Open Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 393,
   "name": "5614_1_1",
   "description": "Chilled Water Valve Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 394,
   "name": "8442_1_1",
   "description": "Water Valve Feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "7534_1_1",
   "description": "Compressor Suction Superheat (CompressorInfo 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10406,
   "name": "7534_1_1_deg_F",
   "description": "Compressor Suction Superheat (CompressorInfo 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "7535_1_1",
   "description": "Compressor Discharge Superheat (CompressorInfo 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10407,
   "name": "7535_1_1_deg_F",
   "description": "Compressor Discharge Superheat (CompressorInfo 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "7533_1_1",
   "description": "Compressor Suction Temperature (CompressorInfo 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10405,
   "name": "7533_1_1_deg_F",
   "description": "Compressor Suction Temperature (CompressorInfo 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "7532_1_1",
   "description": "Compressor Discharge Temperature (CompressorInfo 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10404,
   "name": "7532_1_1_deg_F",
   "description": "Compressor Discharge Temperature (CompressorInfo 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "7531_1_1",
   "description": "Compressor Low Pressure (CompressorInfo 1)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 409,
   "name": "7530_1_1",
   "description": "Compressor High Pressure (CompressorInfo 1)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 487,
   "name": "5078_1_1",
   "description": "Cooling Capacity (Master) (CompressorInfo 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 410,
   "name": "5267_1_1",
   "description": "Compressor Hours (CompressorInfo 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "7534_1_2",
   "description": "Compressor Suction Superheat (CompressorInfo 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10500,
   "name": "7534_1_2_deg_F",
   "description": "Compressor Suction Superheat (CompressorInfo 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "7535_1_2",
   "description": "Compressor Discharge Superheat (CompressorInfo 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10501,
   "name": "7535_1_2_deg_F",
   "description": "Compressor Discharge Superheat (CompressorInfo 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 499,
   "name": "7533_1_2",
   "description": "Compressor Suction Temperature (CompressorInfo 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10499,
   "name": "7533_1_2_deg_F",
   "description": "Compressor Suction Temperature (CompressorInfo 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 498,
   "name": "7532_1_2",
   "description": "Compressor Discharge Temperature (CompressorInfo 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10498,
   "name": "7532_1_2_deg_F",
   "description": "Compressor Discharge Temperature (CompressorInfo 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "7531_1_2",
   "description": "Compressor Low Pressure (CompressorInfo 2)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "7530_1_2",
   "description": "Compressor High Pressure (CompressorInfo 2)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 581,
   "name": "5078_1_2",
   "description": "Cooling Capacity (Master) (CompressorInfo 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "5267_1_2",
   "description": "Compressor Hours (CompressorInfo 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "5584_1",
   "description": "BMS Fan Speed Setting",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "5051_1",
   "description": "Fan Speed Minimum Set Point",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 423,
   "name": "5077_1_1",
   "description": "Fan Speed (FanInfo 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 422,
   "name": "5374_1_1",
   "description": "Fan Hours (FanInfo 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "5077_1_2",
   "description": "Fan Speed (FanInfo 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "5374_1_2",
   "description": "Fan Hours (FanInfo 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 435,
   "name": "7527_1_1",
   "description": "Fan Static Pressure (Static Pressure 1)",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 446,
   "name": "7527_1_2",
   "description": "Fan Static Pressure (Static Pressure 2)",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 457,
   "name": "4096_1",
   "description": "System Input RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 459,
   "name": "4098_1",
   "description": "System Input RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 461,
   "name": "4100_1",
   "description": "System Input RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 465,
   "name": "4105_1",
   "description": "System Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 466,
   "name": "8416_1",
   "description": "Compressor Instantaneous Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 467,
   "name": "8221_1",
   "description": "Total Input THDI Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 468,
   "name": "8222_1",
   "description": "Total Input THDI Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 469,
   "name": "8223_1",
   "description": "Total Input THDI Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 470,
   "name": "8417_1",
   "description": "Power Factor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 471,
   "name": "8443_1",
   "description": "Fan Power Consumption",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 476,
   "name": "5366_1_1",
   "description": "Electric Reheater Hours (ReheaterInfo 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 481,
   "name": "5366_1_2",
   "description": "Electric Reheater Hours (ReheaterInfo 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 488,
   "name": "5369_1_1",
   "description": "Humidifier Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "8419_1",
   "description": "Current Heartbeat Timer",
   "units": "unknown",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "8418_1_1",
   "description": "BPHE Valve Opening (BPHE Valve 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 519,
   "name": "8444_1_1",
   "description": "BPHE Valve Feedback (BPHE Valve 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 516,
   "name": "8418_1_2",
   "description": "BPHE Valve Opening (BPHE Valve 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 530,
   "name": "8444_1_2",
   "description": "BPHE Valve Feedback (BPHE Valve 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "7505_1_1",
   "description": "Water Valve Control Mode",
   "units": "",
   "access": "W",
   "states": "1=ReturnAirAverageTemp, 2=ReturnAirMaxTemp, 3=ReturnAirMinTemp, 4=SupplyAirAverageTemp, 5=SupplyAirMaxTemp, 6=SupplyAirMinTemp, 7=RemoteAverageTemp, 8=RemoteMaxTemp, 9=RemoteMinTemp"
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "7502_1",
   "description": "Compressor Control Mode",
   "units": "",
   "access": "W",
   "states": "1=ReturnAirAverageTemp, 2=ReturnAirMaxTemp, 3=ReturnAirMinTemp, 4=SupplyAirAverageTemp, 5=SupplyAirMaxTemp, 6=SupplyAirMinTemp, 7=RemoteAverageTemp, 8=RemoteMaxTemp, 9=RemoteMinTemp"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "8408_1_1",
   "description": "Compressor Status (CompressorInfo 1)",
   "units": "",
   "access": "R",
   "states": "1=Stop, 2=Run"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "8408_1_2",
   "description": "Compressor Status (CompressorInfo 2)",
   "units": "",
   "access": "R",
   "states": "1=Stop, 2=Run"
  },
  {
   "type": "MV",
   "instance": 34,
   "name": "7516_1",
   "description": "Fan Control Mode",
   "units": "",
   "access": "W",
   "states": "1=ReturnAirAverageTemp, 2=ReturnAirMaxTemp, 3=ReturnAirMinTemp, 4=SupplyAirAverageTemp, 5=SupplyAirMaxTemp, 6=SupplyAirMinTemp, 7=RemoteAverageTemp, 8=RemoteMaxTemp, 9=RemoteMinTemp, 10=TemperatureDiff, 11=StaticPressure"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "8409_1",
   "description": "Fan Control",
   "units": "",
   "access": "W",
   "states": "1=Stop, 2=Run"
  },
  {
   "type": "MV",
   "instance": 37,
   "name": "8411_1",
   "description": "Fan Control Status",
   "units": "",
   "access": "W",
   "states": "1=Local, 2=Remote"
  },
  {
   "type": "MV",
   "instance": 56,
   "name": "5388_1",
   "description": "Humidifier State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "5387_1",
   "description": "Dehumidifier State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "5386_1",
   "description": "Electric Reheat State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "8414_1",
   "description": "Master Power Source Status",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "8415_1",
   "description": "Slave Power Source Status",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "5382_1",
   "description": "Cooling State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "7529_1",
   "description": "Teamwork Status",
   "units": "",
   "access": "R",
   "states": "1=Single, 2=TeamworkMode0, 3=TeamworkMode1, 4=TeamworkMode2, 5=TeamworkMode3"
  },
  {
   "type": "MV",
   "instance": 60,
   "name": "7536_1",
   "description": "Monitoring ON/OFF",
   "units": "",
   "access": "W",
   "states": "1=on, 2=off"
  },
  {
   "type": "MV",
   "instance": 61,
   "name": "8420_1",
   "description": "Heartbeat Timer Setpoint",
   "units": "",
   "access": "R",
   "states": "1=1200, 2=2400, 3=4800, 4=9600, 5=19200"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "7528_1",
   "description": "System Operating State",
   "units": "",
   "access": "R",
   "states": "1=Run, 2=Standby, 3=Display Off, 4=Remote Off, 5=Monitoring Off, 6=Lockout"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/cahu",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
