{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert CRV in-row cooling (iCOM v4)",
 "model_slug": "crv-icom-v4",
 "aliases": [
  "Liebert CRV",
  "CR019",
  "CR020",
  "CR035",
  "CR040",
  "SL-28170"
 ],
 "equipment_type": "In-row precision cooling unit (computer room air handler)",
 "applies_to": "Liebert CRV in-row cooling units with the iCOM v4 controller.",
 "summary": "The Liebert CRV in-row cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.22, 5.23, 5.24, 5.25, pdf pages 1421-1432 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 160",
    "name": "5143_1",
    "why": "On/off command (1=off, 2=on)"
   },
   {
    "ref": "AV 7",
    "name": "5008_1",
    "why": "Air temperature setpoint, °C"
   },
   {
    "ref": "AV 26",
    "name": "5029_1",
    "why": "Humidity setpoint, %RH"
   },
   {
    "ref": "MV 171",
    "name": "4717_1",
    "why": "Acknowledge / reset events"
   },
   {
    "ref": "MV 147",
    "name": "4706_1",
    "why": "Run / standby / off state"
   },
   {
    "ref": "MV 146",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "AV 1",
    "name": "5002_1",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "AV 2",
    "name": "4291_1",
    "why": "Return air temperature, °C"
   },
   {
    "ref": "AV 166",
    "name": "4624_1",
    "why": "Supply fluid temperature, °C"
   },
   {
    "ref": "AV 25",
    "name": "5028_1",
    "why": "Return air humidity, %RH"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "5015_1",
   "description": "Supply Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "5019_1",
   "description": "Supply Air Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "5023_1",
   "description": "Return Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "5026_1",
   "description": "Supply Air Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "5147_1",
   "description": "Return Air Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "5966_1_1",
   "description": "Aux Air Temp Device Communication Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "5034_1",
   "description": "High Return Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "5036_1",
   "description": "Low Return Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "5037_1",
   "description": "Humidifier Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "5038_1",
   "description": "Dehumidifier Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "5039_1",
   "description": "Humidifier Under Current",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "5040_1",
   "description": "Humidifier Over Current",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "5041_1",
   "description": "Humidifier Low Water",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "5042_1",
   "description": "Humidifier Cylinder Worn",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "5043_1",
   "description": "Humidifier Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "5044_1",
   "description": "Ext Humidifier Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "5045_1",
   "description": "Humidifier Control Board Not Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "5046_1",
   "description": "Return Humidity Out Of Proportional Band",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "5053_1",
   "description": "Loss of Air Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "5054_1",
   "description": "Fan Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "5055_1",
   "description": "Top Fan Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "5056_1",
   "description": "Bottom Fan Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "5060_1",
   "description": "Remote Sensor Issue (Remote Sensors 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "5060_2",
   "description": "Remote Sensor Issue (Remote Sensors 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "5060_10",
   "description": "Remote Sensor Issue (Remote Sensors 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "4669_1",
   "description": "Compressor 1 High Head Pressure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "5062_1",
   "description": "Compressor 1 Low Suction Pressure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "5063_1",
   "description": "Compressor 1 Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "5064_1",
   "description": "Dig Scroll Comp 1 Temp Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "5065_1",
   "description": "Dig Scroll Comp 1 Over Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "5066_1",
   "description": "Compressor 1 Low Pressure Transducer Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "5148_1",
   "description": "Compressor 1 High Pressure Transducer Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "5067_1",
   "description": "Ext Compressor Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "4681_1",
   "description": "Compressor 1 Short Cycle",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "5146_1",
   "description": "Compressor 1 Pump Down Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "5068_1",
   "description": "Reheater Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "5069_1",
   "description": "Electric Reheater Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "5070_1",
   "description": "Ext Reheat Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "5071_1",
   "description": "Condenser 1 Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "5072_1",
   "description": "Condenser VFD Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "5073_1",
   "description": "Condenser TVSS Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 208,
   "name": "4626_1",
   "description": "Supply Chilled Water Over Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 209,
   "name": "4703_1",
   "description": "Chilled Water Control Valve Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "4980_1",
   "description": "Supply Chilled Water Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "4270_1",
   "description": "Customer Input 1",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "4271_1",
   "description": "Customer Input 2",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "4272_1",
   "description": "Customer Input 3",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "4273_1",
   "description": "Customer Input 4",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "4720_1",
   "description": "Smoke Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "4723_1",
   "description": "Water Under Floor",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "4726_1",
   "description": "Service Required",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "4714_1",
   "description": "Shutdown - Loss Of Power",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "5104_1",
   "description": "Ext Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "5105_1",
   "description": "Ext Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "5106_1",
   "description": "Ext Condenser Pump High Water",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "5107_1",
   "description": "Ext Standby Glycol Pump On",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "5108_1",
   "description": "External Fire Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "5109_1",
   "description": "Unit On",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "5110_1",
   "description": "Unit Off",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "5111_1",
   "description": "Unit Standby",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "5112_1",
   "description": "Unit Partial Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 238,
   "name": "5113_1",
   "description": "Unit Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "5114_1",
   "description": "Water Leakage Detector Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "5115_1",
   "description": "BMS Communications Timeout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "5116_1",
   "description": "Maintenance Due",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "5117_1",
   "description": "Maintenance Completed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "5118_1",
   "description": "Clogged Air Filter",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 244,
   "name": "5119_1",
   "description": "RAM Battery Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "5120_1",
   "description": "Master Unit Communication Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 246,
   "name": "5121_1",
   "description": "High Power Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "4651_1",
   "description": "Supply Fluid Temp Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "5588_1",
   "description": "Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "5637_1",
   "description": "Condenser Unit Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "5638_1",
   "description": "Condenser Circuit Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "5002_1",
   "description": "Supply Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10001,
   "name": "5002_1_deg_F",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "4291_1",
   "description": "Return Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10002,
   "name": "4291_1_deg_F",
   "description": "Return Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "5004_1",
   "description": "Return Dew Point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10003,
   "name": "5004_1_deg_F",
   "description": "Return Dew Point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "5005_1",
   "description": "Remote Sensor Minimum Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10004,
   "name": "5005_1_deg_F",
   "description": "Remote Sensor Minimum Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "5006_1",
   "description": "Remote Sensor Maximum Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10005,
   "name": "5006_1_deg_F",
   "description": "Remote Sensor Maximum Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "5007_1",
   "description": "Remote Sensor Average Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10006,
   "name": "5007_1_deg_F",
   "description": "Remote Sensor Average Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "5008_1",
   "description": "Air Temperature Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10007,
   "name": "5008_1_deg_F",
   "description": "Air Temperature Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "5009_1",
   "description": "Cooling Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10008,
   "name": "5009_1_deg_F",
   "description": "Cooling Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "5010_1",
   "description": "Heating Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10009,
   "name": "5010_1_deg_F",
   "description": "Heating Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "5011_1",
   "description": "Air Temperature Dead Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10010,
   "name": "5011_1_deg_F",
   "description": "Air Temperature Dead Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "5014_1",
   "description": "High Supply Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10011,
   "name": "5014_1_deg_F",
   "description": "High Supply Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "5018_1",
   "description": "Low Supply Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10012,
   "name": "5018_1_deg_F",
   "description": "Low Supply Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "5022_1",
   "description": "High Return Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10013,
   "name": "5022_1_deg_F",
   "description": "High Return Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "5964_1_1",
   "description": "Raw Auxiliary Air Temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10014,
   "name": "5964_1_1_deg_F",
   "description": "Raw Auxiliary Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "5965_1_1",
   "description": "Actual Auxiliary Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10015,
   "name": "5965_1_1_deg_F",
   "description": "Actual Auxiliary Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "5027_1",
   "description": "Supply Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "5028_1",
   "description": "Return Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "5029_1",
   "description": "Humidity Set Point",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "5030_1",
   "description": "Humidification Proportional Band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "5031_1",
   "description": "Dehumidification Proportional Band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "5032_1",
   "description": "Humidity Dead Band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "5033_1",
   "description": "High Return Humidity Threshold",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "5035_1",
   "description": "Low Return Humidity Threshold",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "5048_1",
   "description": "Fan Speed Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10042,
   "name": "5048_1_deg_F",
   "description": "Fan Speed Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "5049_1",
   "description": "Fan Speed Manual Set Point",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "5050_1",
   "description": "Fan Speed Maximum Set Point",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "5051_1",
   "description": "Fan Speed Minimum Set Point",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "5059_1",
   "description": "Remote Sensor Temperature (Remote Sensors 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10056,
   "name": "5059_1_deg_F",
   "description": "Remote Sensor Temperature (Remote Sensors 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "5059_2",
   "description": "Remote Sensor Temperature (Remote Sensors 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10067,
   "name": "5059_2_deg_F",
   "description": "Remote Sensor Temperature (Remote Sensors 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "5059_10",
   "description": "Remote Sensor Temperature (Remote Sensors 10)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10155,
   "name": "5059_10_deg_F",
   "description": "Remote Sensor Temperature (Remote Sensors 10)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "4624_1",
   "description": "Supply Fluid Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10166,
   "name": "4624_1_deg_F",
   "description": "Supply Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "4625_1",
   "description": "High Supply Fluid Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10167,
   "name": "4625_1_deg_F",
   "description": "High Supply Fluid Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "5075_1",
   "description": "BMS Timeout Period",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "4710_1",
   "description": "Auto Restart Delay",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "5076_1",
   "description": "Operating Efficiency",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "5077_1",
   "description": "Fan Speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "5078_1",
   "description": "Cooling Capacity (Master)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "5079_1",
   "description": "Dehumidifier Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "5080_1",
   "description": "Reheat Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "5081_1",
   "description": "Humidifier Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "4868_1",
   "description": "Calculated Next Maintenance Month",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "4869_1",
   "description": "Calculated Next Maintenance Year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "4870_1",
   "description": "Maintenance Ramp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "Secs since Epoch (UTC)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "5534_1",
   "description": "Condenser Outside Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10221,
   "name": "5534_1_deg_F",
   "description": "Condenser Outside Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "5276_1_1",
   "description": "Condenser Fan Speed (GC Fan 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "5538_1_1",
   "description": "Condenser Fan Power (GC Fan 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "5276_1_2",
   "description": "Condenser Fan Speed (GC Fan 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "5538_1_2",
   "description": "Condenser Fan Power (GC Fan 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "5548_1_1",
   "description": "Condenser Low Noise Mode Max Fan Speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "5549_1_1",
   "description": "Condenser Normal Mode Max Fan Speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "5550_1_1",
   "description": "Condenser Low Noise Mode - Interval Days",
   "units": "",
   "access": "W",
   "states": "1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday"
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "5551_1_1",
   "description": "Condenser Low Noise Mode - Full Days",
   "units": "",
   "access": "W",
   "states": "1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday"
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "5552_1_1",
   "description": "Condenser Low Noise Mode Start Time",
   "units": "Seconds since Midnight",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "5553_1_1",
   "description": "Condenser Low Noise Mode Stop Time",
   "units": "Seconds since Midnight",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "5012_1",
   "description": "Air Temperature Control Sensor",
   "units": "",
   "access": "W",
   "states": "1=Supply, 2=Remote, 3=Return"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "5013_1",
   "description": "Remote Sensor Temperature Calculation",
   "units": "",
   "access": "W",
   "states": "1=Average, 2=Maximum"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "6132_1_1",
   "description": "Auxiliary Air Temperature Enable",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "6133_1_1",
   "description": "Auxiliary Proxy Status",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Initializing, 3=Active, 4=Inactive, 5=Comm Lost"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "5047_1",
   "description": "Fan Control Mode",
   "units": "",
   "access": "W",
   "states": "1=Internal (Auto), 2=External (Manual)"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "5052_1",
   "description": "Fan Control Sensor",
   "units": "",
   "access": "W",
   "states": "1=Supply, 2=Remote, 3=Return"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "5058_1",
   "description": "Remote Sensor Function (Remote Sensors 1)",
   "units": "",
   "access": "W",
   "states": "1=Disable, 2=Reference, 3=Control"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "5058_2",
   "description": "Remote Sensor Function (Remote Sensors 2)",
   "units": "",
   "access": "W",
   "states": "1=Disable, 2=Reference, 3=Control"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "5058_10",
   "description": "Remote Sensor Function (Remote Sensors 10)",
   "units": "",
   "access": "W",
   "states": "1=Disable, 2=Reference, 3=Control"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "4706_1",
   "description": "Unit Operating State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on, 3=standby"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "4707_1",
   "description": "Unit Control Mode",
   "units": "",
   "access": "R",
   "states": "1=Internal (Auto), 2=External (Manual)"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "5074_1",
   "description": "Unit Off Reason",
   "units": "",
   "access": "R",
   "states": "1=None, 2=User, 3=Alarm, 4=Timer, 5=Monitoring, 6=Remote Off, 7=HCS12 Off"
  },
  {
   "type": "MV",
   "instance": 160,
   "name": "5143_1",
   "description": "System On/Off Control",
   "units": "",
   "access": "W",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 171,
   "name": "4717_1",
   "description": "System Event Acknowledge/Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset, 2=Acknowledge"
  },
  {
   "type": "MV",
   "instance": 172,
   "name": "4721_1",
   "description": "Smoke Detected - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 173,
   "name": "4722_1",
   "description": "Smoke Detected - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 174,
   "name": "4724_1",
   "description": "Water Under Floor - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 175,
   "name": "4725_1",
   "description": "Water Under Floor - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 176,
   "name": "4718_1",
   "description": "Customer Input 1 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 177,
   "name": "4719_1",
   "description": "Customer Input 1 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 178,
   "name": "5098_1",
   "description": "Customer Input 2 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 179,
   "name": "5099_1",
   "description": "Customer Input 2 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 180,
   "name": "5100_1",
   "description": "Customer Input 3 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 181,
   "name": "5101_1",
   "description": "Customer Input 3 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 182,
   "name": "5102_1",
   "description": "Customer Input 4 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 183,
   "name": "5103_1",
   "description": "Customer Input 4 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 184,
   "name": "4727_1",
   "description": "Service Required - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 185,
   "name": "4728_1",
   "description": "Service Required - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 186,
   "name": "4715_1",
   "description": "Shutdown - Loss Of Power - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 187,
   "name": "4716_1",
   "description": "Shutdown - Loss Of Power - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 188,
   "name": "5082_1",
   "description": "Ext Loss of Flow - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 189,
   "name": "5083_1",
   "description": "Ext Loss of Flow - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 190,
   "name": "5084_1",
   "description": "Ext Reheat Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 191,
   "name": "5085_1",
   "description": "Ext Reheat Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 192,
   "name": "5086_1",
   "description": "Ext Humidifier Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 193,
   "name": "5087_1",
   "description": "Ext Humidifier Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 194,
   "name": "5088_1",
   "description": "Ext Compressor Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 195,
   "name": "5089_1",
   "description": "Ext Compressor Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 196,
   "name": "5090_1",
   "description": "Ext Over Temperature - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 197,
   "name": "5091_1",
   "description": "Ext Over Temperature - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 198,
   "name": "5092_1",
   "description": "Condenser VFD Issue - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 199,
   "name": "5093_1",
   "description": "Condenser VFD Issue - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 200,
   "name": "5094_1",
   "description": "Condenser TVSS Issue - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 201,
   "name": "5095_1",
   "description": "Condenser TVSS Issue - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 202,
   "name": "5096_1",
   "description": "Condenser 1 Issue - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 203,
   "name": "5097_1",
   "description": "Condenser 1 Issue - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 215,
   "name": "5533_1",
   "description": "Condenser Refrigerant Type",
   "units": "",
   "access": "R",
   "states": "1=R22, 2=R407C, 3=R410A"
  },
  {
   "type": "MV",
   "instance": 227,
   "name": "5546_1_1",
   "description": "Condenser Low Noise Mode State",
   "units": "",
   "access": "R",
   "states": "1=Inactive, 2=Active (Interval), 3=Active (Full Day)"
  },
  {
   "type": "MV",
   "instance": 228,
   "name": "5547_1_1",
   "description": "Condenser Low Noise Mode Schedule Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "6234_1",
   "description": "Super Saver Call For Cooling",
   "units": "%",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
