{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert EXL S1 UPS",
 "model_slug": "exl-s1",
 "aliases": [
  "EXL S1",
  "Liebert EXL S1",
  "SL-28170"
 ],
 "equipment_type": "UPS (uninterruptible power supply)",
 "applies_to": "Liebert EXL S1 UPS systems.",
 "summary": "The Liebert EXL S1 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.134, 5.135, 5.136, pdf pages 2048-2059 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 14",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "MV 16",
    "name": "5971_1",
    "why": "UPS operating state"
   },
   {
    "ref": "MV 13",
    "name": "4872_1",
    "why": "Load on inverter, bypass or battery"
   },
   {
    "ref": "AV 145",
    "name": "4150_1",
    "why": "Estimated battery runtime, min"
   },
   {
    "ref": "AV 50",
    "name": "4096_1",
    "why": "Input voltage, V"
   },
   {
    "ref": "AV 247",
    "name": "4385_1",
    "why": "Output voltage, V"
   },
   {
    "ref": "AV 253",
    "name": "4204_1",
    "why": "Output current, A"
   },
   {
    "ref": "BV 40",
    "name": "4168_1",
    "why": "Load is on battery"
   },
   {
    "ref": "BV 52",
    "name": "4300_1",
    "why": "Internal communication lost"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "4325_1",
   "description": "Backfeed Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "5973_1",
   "description": "Input Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "5975_1",
   "description": "Output Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "5977_1",
   "description": "Battery Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "5976_1",
   "description": "Maintenance Bypass Breaker Closed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "4176_1",
   "description": "Battery Circuit Breaker 1 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "4179_1",
   "description": "Battery Circuit Breaker 2 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "4182_1",
   "description": "Battery Circuit Breaker 3 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "4185_1",
   "description": "Battery Circuit Breaker 4 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "4188_1",
   "description": "Battery Circuit Breaker 5 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "4191_1",
   "description": "Battery Circuit Breaker 6 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "4194_1",
   "description": "Battery Circuit Breaker 7 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "4197_1",
   "description": "Battery Circuit Breaker 8 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "4141_1",
   "description": "Bypass Breaker Closed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "5982_1",
   "description": "Bypass Breaker (SBB) Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "6350_1",
   "description": "General Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "6353_1",
   "description": "General Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "4215_1",
   "description": "System Output Off",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "4298_1",
   "description": "UPS Output on Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "5807_1",
   "description": "Output Off Pending",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "6357_1",
   "description": "System Restart Pending",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "6333_1",
   "description": "Bypass out of sync",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "4389_1",
   "description": "System Output Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "4213_1",
   "description": "System Shutdown - EPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "5808_1",
   "description": "System Shutdown - Output Short",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "5970_1",
   "description": "Ground Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "4122_1",
   "description": "System Input Power Problem",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "5957_1",
   "description": "Bypass Input Voltage Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "5798_1",
   "description": "Bypass Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "5960_1",
   "description": "Inverter Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "4147_1",
   "description": "System Input Current Limit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "4135_1",
   "description": "Bypass Not Available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "4143_1",
   "description": "Bypass Static Switch Unavailable",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "4295_1",
   "description": "Rectifier Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "4233_1",
   "description": "Inverter Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "6254_1",
   "description": "Charger Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "6253_1",
   "description": "Booster Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "5154_1",
   "description": "DC Bus Abnormal",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "4222_1",
   "description": "Battery Ground Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "4168_1",
   "description": "Battery Discharging",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "6354_1",
   "description": "Battery Charging",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "4162_1",
   "description": "Battery Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "4322_1",
   "description": "Battery Test Passed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "4323_1",
   "description": "Battery Test Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "4172_1",
   "description": "Battery Auto Test In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "4171_1",
   "description": "Battery Manual Test In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "4311_1",
   "description": "System Fan Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "4440_1",
   "description": "Fuse Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "4310_1",
   "description": "Equipment Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "6180_1",
   "description": "Battery Under Voltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "5806_1",
   "description": "Output Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "4300_1",
   "description": "Internal Communications Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "6356_1",
   "description": "Battery Circuit Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "8166_1",
   "description": "BIB Battery Breaker Power Supply Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "8179_1",
   "description": "Battery Management System Power Supply Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "8194_1",
   "description": "Battery Management System Rack is Offline Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "8195_1",
   "description": "Battery Management System General Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "8196_1",
   "description": "Battery Management System Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "8197_1",
   "description": "Battery Management System End-Of-Discharge Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "8290_1",
   "description": "MOB Aux Sensing Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "8294_1",
   "description": "SMPS Input Power Supply Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "8295_1",
   "description": "Rectifier off due to fan power not available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "8470_1",
   "description": "SMS Stop Inverter Inhibit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "8471_1",
   "description": "Unit In Special Capacity Mode",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "8472_1",
   "description": "Rectifier Overcurrent Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "Secs since Epoch (UTC)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "4264_1_1",
   "description": "Output Apparent Power Rating",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "4103_1_1",
   "description": "System Input Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "4102_1_1",
   "description": "System Input Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "4261_1_1",
   "description": "System Output Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "4260_1_1",
   "description": "System Output Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "4104_1_1",
   "description": "System Input Nominal Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "6317_1_1",
   "description": "Firmware version (DSP FW Version 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "6317_1_2",
   "description": "Firmware version (DSP FW Version 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "6317_1_3",
   "description": "Firmware version (DSP FW Version 3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "4120_1",
   "description": "System Input Black Out Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "4105_1",
   "description": "System Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "4096_1",
   "description": "System Input RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "4098_1",
   "description": "System Input RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "4100_1",
   "description": "System Input RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "4097_1",
   "description": "System Input RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "4099_1",
   "description": "System Input RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "4101_1",
   "description": "System Input RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "4113_1",
   "description": "System Input RMS Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "4114_1",
   "description": "System Input RMS Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "4115_1",
   "description": "System Input RMS Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "6318_1",
   "description": "System Input Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "6319_1",
   "description": "System Input Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "6320_1",
   "description": "System Input Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "6321_1",
   "description": "UPS DC input voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "8093_1",
   "description": "System Input Apparent Power Phs A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "8094_1",
   "description": "System Input Apparent Power Phs B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "8095_1",
   "description": "System Input Apparent Power Phs C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "6245_1_1",
   "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10073,
   "name": "6245_1_1_deg_F",
   "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "6246_1_1",
   "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10074,
   "name": "6246_1_1_deg_F",
   "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "6247_1_1",
   "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10075,
   "name": "6247_1_1_deg_F",
   "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "6245_1_2",
   "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10086,
   "name": "6245_1_2_deg_F",
   "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "6246_1_2",
   "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10087,
   "name": "6246_1_2_deg_F",
   "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "6247_1_2",
   "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10088,
   "name": "6247_1_2_deg_F",
   "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "6245_1_4",
   "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperature 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10112,
   "name": "6245_1_4_deg_F",
   "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperature 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "6246_1_4",
   "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperature 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10113,
   "name": "6246_1_4_deg_F",
   "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperature 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "6247_1_4",
   "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperature 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10114,
   "name": "6247_1_4_deg_F",
   "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperature 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "4131_1",
   "description": "Bypass Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "4128_1",
   "description": "Bypass Input Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "4129_1",
   "description": "Bypass Input Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "4130_1",
   "description": "Bypass Input Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "4125_1",
   "description": "Bypass Input Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "4126_1",
   "description": "Bypass Input Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "4127_1",
   "description": "Bypass Input Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "5570_1",
   "description": "Bypass Input RMS Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "5571_1",
   "description": "Bypass Input RMS Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "5572_1",
   "description": "Bypass Input RMS Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "8048_1",
   "description": "Bypass Input Power Factor Phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "8049_1",
   "description": "Bypass Input Power Factor Phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "8050_1",
   "description": "Bypass Input Power Factor Phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "6325_1",
   "description": "Bypass Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "6326_1",
   "description": "Bypass Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "6327_1",
   "description": "Bypass Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "4155_1",
   "description": "Battery Volts for Cabinet",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "4149_1",
   "description": "DC Bus Current",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "4151_1",
   "description": "Battery Discharge Time",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "4150_1",
   "description": "Battery Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "4153_1",
   "description": "Battery Percentage Charge",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "4156_1",
   "description": "Battery Temperature for Cabinet",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10147,
   "name": "4156_1_deg_F",
   "description": "Battery Temperature for Cabinet",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "5963_1",
   "description": "Booster-Charger Temperature (Booster Charger Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10158,
   "name": "5963_1_deg_F",
   "description": "Booster-Charger Temperature (Booster Charger Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "5963_2",
   "description": "Booster-Charger Temperature (Booster Charger Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10169,
   "name": "5963_2_deg_F",
   "description": "Booster-Charger Temperature (Booster Charger Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "5963_8",
   "description": "Booster-Charger Temperature (Booster Charger Module Temperature 8)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10235,
   "name": "5963_8_deg_F",
   "description": "Booster-Charger Temperature (Booster Charger Module Temperature 8)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "4207_1",
   "description": "System Output Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "4385_1",
   "description": "System Output Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "4386_1",
   "description": "System Output Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "4387_1",
   "description": "System Output Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "4201_1",
   "description": "System Output Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "4202_1",
   "description": "System Output Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "4203_1",
   "description": "System Output Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "4204_1",
   "description": "System Output RMS Current Phs A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "4205_1",
   "description": "System Output RMS Current Phs B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "4206_1",
   "description": "System Output RMS Current Phs C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "5859_1",
   "description": "System Output Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "5860_1",
   "description": "System Output Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "5959_1",
   "description": "System Output Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "4223_1",
   "description": "System Output Pct Power Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "4224_1",
   "description": "System Output Pct Power Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "4225_1",
   "description": "System Output Pct Power Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "5868_1",
   "description": "System Output Apparent Power Phs A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "5869_1",
   "description": "System Output Apparent Power Phs B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "5870_1",
   "description": "System Output Apparent Power Phs C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "5574_1",
   "description": "Outside Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10265,
   "name": "5574_1_deg_F",
   "description": "Outside Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "4265_1",
   "description": "Output Real Power Rating",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "4210_1",
   "description": "System Output Power Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "4211_1",
   "description": "System Output Power Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "4212_1",
   "description": "System Output Power Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "6249_1_1",
   "description": "Inverter Phase A Temperature sensor (Inverter Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10277,
   "name": "6249_1_1_deg_F",
   "description": "Inverter Phase A Temperature sensor (Inverter Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "6250_1_1",
   "description": "Inverter Phase B Temperature sensor (Inverter Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10278,
   "name": "6250_1_1_deg_F",
   "description": "Inverter Phase B Temperature sensor (Inverter Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "6251_1_1",
   "description": "Inverter Phase C temperature sensor (Inverter Module Temperature 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10279,
   "name": "6251_1_1_deg_F",
   "description": "Inverter Phase C temperature sensor (Inverter Module Temperature 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "6249_1_2",
   "description": "Inverter Phase A Temperature sensor (Inverter Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10290,
   "name": "6249_1_2_deg_F",
   "description": "Inverter Phase A Temperature sensor (Inverter Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "6250_1_2",
   "description": "Inverter Phase B Temperature sensor (Inverter Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10291,
   "name": "6250_1_2_deg_F",
   "description": "Inverter Phase B Temperature sensor (Inverter Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "6251_1_2",
   "description": "Inverter Phase C temperature sensor (Inverter Module Temperature 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10292,
   "name": "6251_1_2_deg_F",
   "description": "Inverter Phase C temperature sensor (Inverter Module Temperature 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "6249_1_4",
   "description": "Inverter Phase A Temperature sensor (Inverter Module Temperature 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10316,
   "name": "6249_1_4_deg_F",
   "description": "Inverter Phase A Temperature sensor (Inverter Module Temperature 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "6250_1_4",
   "description": "Inverter Phase B Temperature sensor (Inverter Module Temperature 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10317,
   "name": "6250_1_4_deg_F",
   "description": "Inverter Phase B Temperature sensor (Inverter Module Temperature 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "6251_1_4",
   "description": "Inverter Phase C temperature sensor (Inverter Module Temperature 4)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10318,
   "name": "6251_1_4_deg_F",
   "description": "Inverter Phase C temperature sensor (Inverter Module Temperature 4)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "4292_1",
   "description": "Total System Operating Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "8291_1",
   "description": "Critical Load GS Battery Energy Available",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "8292_1",
   "description": "Under Freq GS Battery Energy Available",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "8293_1",
   "description": "Over Freq GS Battery Energy Available",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 381,
   "name": "8432_1_1",
   "description": "Static Switch Fan Speed (Static Switch Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "8432_1_2",
   "description": "Static Switch Fan Speed (Static Switch Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "8432_1_3",
   "description": "Static Switch Fan Speed (Static Switch Fans 3)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "8433_1_1_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 425,
   "name": "8433_1_1_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 458,
   "name": "8433_1_1_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 469,
   "name": "8433_1_2_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 480,
   "name": "8433_1_2_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "8433_1_2_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 524,
   "name": "8433_1_3_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 535,
   "name": "8433_1_3_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 568,
   "name": "8433_1_3_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 1 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 579,
   "name": "8433_2_1_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 590,
   "name": "8433_2_1_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "8433_2_1_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 634,
   "name": "8433_2_2_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 645,
   "name": "8433_2_2_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 678,
   "name": "8433_2_2_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 689,
   "name": "8433_2_3_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 700,
   "name": "8433_2_3_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 733,
   "name": "8433_2_3_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 2 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 744,
   "name": "8433_3_1_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 755,
   "name": "8433_3_1_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 788,
   "name": "8433_3_1_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 1 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 799,
   "name": "8433_3_2_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 810,
   "name": "8433_3_2_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 843,
   "name": "8433_3_2_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 2 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 854,
   "name": "8433_3_3_1",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 865,
   "name": "8433_3_3_2",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 898,
   "name": "8433_3_3_5",
   "description": "Inverter/Rectifier Fan Speed (Inverter/Rectifier Module 3 Inverter/Rectifier Phase 3 Inverter/Rectifier Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 909,
   "name": "8434_1_1",
   "description": "Booster Fan Speed (Booster Module 1 Booster Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 920,
   "name": "8434_1_2",
   "description": "Booster Fan Speed (Booster Module 1 Booster Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 953,
   "name": "8434_1_5",
   "description": "Booster Fan Speed (Booster Module 1 Booster Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 964,
   "name": "8434_2_1",
   "description": "Booster Fan Speed (Booster Module 2 Booster Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 975,
   "name": "8434_2_2",
   "description": "Booster Fan Speed (Booster Module 2 Booster Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "8434_2_5",
   "description": "Booster Fan Speed (Booster Module 2 Booster Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1019,
   "name": "8434_3_1",
   "description": "Booster Fan Speed (Booster Module 3 Booster Fans 1)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "8434_3_2",
   "description": "Booster Fan Speed (Booster Module 3 Booster Fans 2)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1063,
   "name": "8434_3_5",
   "description": "Booster Fan Speed (Booster Module 3 Booster Fans 5)",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "6316_1",
   "description": "UPS manufacturer",
   "units": "",
   "access": "R",
   "states": "1=Chloride, 2=Masterguard, 3=Oneac, 4=Vertiv, 5=Other"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "4303_1",
   "description": "UPS Module Type",
   "units": "",
   "access": "R",
   "states": "1=Single Module System, 2=Module (1 + 1), 3=Module (1 + N), 4=Module (N + 1), 5=System Control Cabinet, 6=Main Static Switch"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "4872_1",
   "description": "UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "5961_1",
   "description": "Inverter Synchronization Source",
   "units": "",
   "access": "R",
   "states": "1=External, 2=Self clock (internal), 3=Output, 4=Bypass"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "5971_1",
   "description": "UPS Operating Mode",
   "units": "",
   "access": "R",
   "states": "1=Idle, 2=Double Conversion Mode (VFI), 3=Interactive Mode (VI), 4=Stand-By Mode (VFD), 5=CR Mode (CR), 6=ECO Mode (DIM)"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "5454_1",
   "description": "ECO Mode Operation State",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "5972_1",
   "description": "Circular Redundancy Status",
   "units": "",
   "access": "R",
   "states": "1=Idle, 2=Core Running, 3=Core Sleeping"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "4736_1",
   "description": "Static Bypass Switch",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "4737_1",
   "description": "Bypass Qualification Status",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 21,
   "name": "6256_1",
   "description": "Charger On/Off State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 22,
   "name": "6255_1",
   "description": "Booster On/Off State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "4871_1",
   "description": "UPS battery1 status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "6337_1",
   "description": "Bypass Status",
   "units": "",
   "access": "R",
   "states": "1=Bypass not present, 2=Bypass on, 3=Bypass off, 4=Bypass fault, 5=Bypass not ready"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "6336_1",
   "description": "Inverter Status",
   "units": "",
   "access": "R",
   "states": "1=Inverter off, 2=Inverter turning on, 3=Inverter on, 4=Inverter stopped due to Fault, 5=Inverter in Stand By, 6=Inverter Ready and Sync, 7=Inverter Not Ready"
  },
  {
   "type": "MV",
   "instance": 26,
   "name": "6338_1",
   "description": "Charger Status",
   "units": "",
   "access": "R",
   "states": "1=Charger in standby, 2=Charger on, 3=Charger switched off, 4=Charger forced on, 5=Charger stopped due to a fault"
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "6335_1",
   "description": "Rectifier Status",
   "units": "",
   "access": "R",
   "states": "1=Rectifier off, 2=Rectifier turning on, 3=Rectifier on, 4=Rectifier fault"
  },
  {
   "type": "MV",
   "instance": 38,
   "name": "4773_1",
   "description": "Maintenance Isolation Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 39,
   "name": "4853_1",
   "description": "System Load Bank Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "8296_1",
   "description": "GS Enabled",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "8297_1",
   "description": "GS Paused",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 52,
   "name": "8298_1",
   "description": "GS Stopped",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 53,
   "name": "8299_1",
   "description": "GS Run from Battery for a defined time",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 54,
   "name": "8300_1",
   "description": "GS Stop Charging for a defined time",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "8301_1",
   "description": "GS Stop Charging forever",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 56,
   "name": "8302_1",
   "description": "GS Grid Support",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "8303_1",
   "description": "GS Grid Support Charging",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "8304_1",
   "description": "GS Grid Support Discharging",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Enabled"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/exl-s1",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
