{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert EXM2 / APM Plus UPS",
 "model_slug": "exm2-apm-plus",
 "aliases": [
  "EXM2",
  "APM Plus",
  "Liebert EXM2",
  "SL-28170"
 ],
 "equipment_type": "UPS (uninterruptible power supply)",
 "applies_to": "Liebert EXM2 and APM Plus UPS systems.",
 "summary": "The Liebert EXM2 / APM Plus UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.146, 5.147, 5.148, pdf pages 2098-2108 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 343",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "MV 342",
    "name": "4872_1",
    "why": "Load on inverter, bypass or battery"
   },
   {
    "ref": "AV 58",
    "name": "4150_1",
    "why": "Estimated battery runtime, min"
   },
   {
    "ref": "AV 193",
    "name": "4208_1",
    "why": "Output power, kW"
   },
   {
    "ref": "AV 1",
    "name": "4097_1",
    "why": "Input voltage, V"
   },
   {
    "ref": "AV 166",
    "name": "4385_1",
    "why": "Output voltage, V"
   },
   {
    "ref": "AV 169",
    "name": "4204_1",
    "why": "Output current, A"
   },
   {
    "ref": "BV 38",
    "name": "4168_1",
    "why": "Load is on battery"
   },
   {
    "ref": "BV 660",
    "name": "4300_1",
    "why": "Internal communication lost"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "5155_1",
   "description": "Mains Input Neutral Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "4146_1",
   "description": "System Input Phs Rotation Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "4122_1",
   "description": "System Input Power Problem",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "6061_1",
   "description": "Input Source Backfeed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "4135_1",
   "description": "Bypass Not Available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "4143_1",
   "description": "Bypass Static Switch Unavailable",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "4139_1",
   "description": "Bypass - Excess Auto Retransfers",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "4298_1",
   "description": "UPS Output on Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "4299_1",
   "description": "Output Load on Maint. Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "4216_1",
   "description": "Bypass Backfeed Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "8200_1",
   "description": "Bypass Control Module Not Available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "8201_1",
   "description": "Bypass Module Not Available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "8283_1",
   "description": "Bypass Unable to Trace",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "4176_1",
   "description": "Battery Circuit Breaker 1 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "4741_1",
   "description": "Battery Self Test",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "4200_1",
   "description": "Battery Charging Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "4168_1",
   "description": "Battery Discharging",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "4171_1",
   "description": "Battery Manual Test In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "4172_1",
   "description": "Battery Auto Test In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "4323_1",
   "description": "Battery Test Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "4219_1",
   "description": "Battery Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "4162_1",
   "description": "Battery Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "4222_1",
   "description": "Battery Ground Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "5149_1",
   "description": "Battery Not Qualified",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "5150_1",
   "description": "Battery Terminals Reversed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "4166_1",
   "description": "Battery Capacity Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "6063_1",
   "description": "Battery Converter Current Limit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "6065_1",
   "description": "Battery Charge Equalization Timeout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "6068_1",
   "description": "Battery Room Alarm",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "4177_1",
   "description": "Battery Breaker 1 Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "4170_1",
   "description": "Battery Equalize",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "5874_1",
   "description": "Battery Over Voltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "8273_1",
   "description": "Battery Temp Abnormal",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "8194_1",
   "description": "Battery Management System Rack is Offline Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "8195_1",
   "description": "Battery Management System General Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "8196_1",
   "description": "Battery Management System Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "8429_1",
   "description": "Battery System Communication Abnormal",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "8430_1",
   "description": "Battery System Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "8431_1",
   "description": "Battery System Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "6062_1",
   "description": "Loss of Synchronization",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "5806_1",
   "description": "Output Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "4389_1",
   "description": "System Output Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "8284_1",
   "description": "Output Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "6438_1",
   "description": "Power Module Input Current Abnormal (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "8285_1",
   "description": "Power Module Input Current High (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "4295_1",
   "description": "Rectifier Failure (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "4233_1",
   "description": "Inverter Failure (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "5154_1",
   "description": "DC Bus Abnormal (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "5153_1",
   "description": "Load Sharing Fault (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "6059_1",
   "description": "Inverter Relay Fault (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "4164_1",
   "description": "Battery Charging Error (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "5151_1",
   "description": "Battery Converter Failure (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "6439_1",
   "description": "Power Module Balancer of DC Bus Failure (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "4290_1",
   "description": "Inverter Shutdown - Overload (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "6440_1",
   "description": "Power Module Fuse Failure (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "6441_1",
   "description": "Power Module Power Supply Failure (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "5838_1",
   "description": "Power Module Fan Fault (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "5839_1",
   "description": "Power Module Over Temperature (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "8098_1",
   "description": "Power Module Communication status (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "6528_1",
   "description": "Power Module Lever Unlocked (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "8274_1",
   "description": "Discharger Shutdown (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "6438_2",
   "description": "Power Module Input Current Abnormal (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "8285_2",
   "description": "Power Module Input Current High (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "4295_2",
   "description": "Rectifier Failure (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "4233_2",
   "description": "Inverter Failure (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "5154_2",
   "description": "DC Bus Abnormal (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "5153_2",
   "description": "Load Sharing Fault (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "6059_2",
   "description": "Inverter Relay Fault (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "4164_2",
   "description": "Battery Charging Error (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "5151_2",
   "description": "Battery Converter Failure (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "6439_2",
   "description": "Power Module Balancer of DC Bus Failure (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "4290_2",
   "description": "Inverter Shutdown - Overload (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "6440_2",
   "description": "Power Module Fuse Failure (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "6441_2",
   "description": "Power Module Power Supply Failure (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "5838_2",
   "description": "Power Module Fan Fault (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "5839_2",
   "description": "Power Module Over Temperature (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "8098_2",
   "description": "Power Module Communication status (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "6528_2",
   "description": "Power Module Lever Unlocked (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "8274_2",
   "description": "Discharger Shutdown (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 624,
   "name": "6438_20",
   "description": "Power Module Input Current Abnormal (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 625,
   "name": "8285_20",
   "description": "Power Module Input Current High (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 626,
   "name": "4295_20",
   "description": "Rectifier Failure (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 627,
   "name": "4233_20",
   "description": "Inverter Failure (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 628,
   "name": "5154_20",
   "description": "DC Bus Abnormal (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 629,
   "name": "5153_20",
   "description": "Load Sharing Fault (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 630,
   "name": "6059_20",
   "description": "Inverter Relay Fault (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 631,
   "name": "4164_20",
   "description": "Battery Charging Error (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 632,
   "name": "5151_20",
   "description": "Battery Converter Failure (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 633,
   "name": "6439_20",
   "description": "Power Module Balancer of DC Bus Failure (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 634,
   "name": "4290_20",
   "description": "Inverter Shutdown - Overload (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 635,
   "name": "6440_20",
   "description": "Power Module Fuse Failure (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 636,
   "name": "6441_20",
   "description": "Power Module Power Supply Failure (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 637,
   "name": "5838_20",
   "description": "Power Module Fan Fault (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 638,
   "name": "5839_20",
   "description": "Power Module Over Temperature (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 639,
   "name": "8098_20",
   "description": "Power Module Communication status (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 640,
   "name": "6528_20",
   "description": "Power Module Lever Unlocked (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 641,
   "name": "8274_20",
   "description": "Discharger Shutdown (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 652,
   "name": "5817_1",
   "description": "Loss of Redundancy",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 653,
   "name": "6529_1",
   "description": "Hardware Mismatch",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 654,
   "name": "6066_1",
   "description": "Parallel Cable Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 655,
   "name": "6064_1",
   "description": "LBS Cable Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 656,
   "name": "6060_1",
   "description": "Transfer to Bypass - System Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 657,
   "name": "5458_1",
   "description": "Excess ECO Suspends",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 658,
   "name": "5157_1",
   "description": "User Operation Invalid",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 659,
   "name": "5156_1",
   "description": "Load Impact Transfer",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 660,
   "name": "4300_1",
   "description": "Internal Communications Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 661,
   "name": "4823_1",
   "description": "Parallel Comm Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 662,
   "name": "4310_1",
   "description": "Equipment Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 663,
   "name": "4758_1",
   "description": "LBS Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 664,
   "name": "4315_1",
   "description": "On Generator",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 665,
   "name": "4757_1",
   "description": "LBS Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 666,
   "name": "4213_1",
   "description": "System Shutdown - EPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 667,
   "name": "6536_1",
   "description": "MMS Capacity Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 668,
   "name": "4440_1",
   "description": "Fuse Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 669,
   "name": "5970_1",
   "description": "Ground Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 670,
   "name": "4311_1",
   "description": "System Fan Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 671,
   "name": "8286_1",
   "description": "Parameter Configuration Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 672,
   "name": "4215_1",
   "description": "System Output Off",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 673,
   "name": "8287_1",
   "description": "Output Disabled",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 674,
   "name": "5770_1",
   "description": "Top Outlet Fan Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 675,
   "name": "8100_1",
   "description": "ECO mode Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 676,
   "name": "4289_1",
   "description": "Inverter Transfer Inhibit - Ext",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "4097_1",
   "description": "System Input RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "4099_1",
   "description": "System Input RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "4101_1",
   "description": "System Input RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "4113_1",
   "description": "System Input RMS Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "4114_1",
   "description": "System Input RMS Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "4115_1",
   "description": "System Input RMS Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "4105_1",
   "description": "System Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "4096_1",
   "description": "System Input RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "4098_1",
   "description": "System Input RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "4100_1",
   "description": "System Input RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "4116_1",
   "description": "System Input Power Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "4117_1",
   "description": "System Input Power Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "4118_1",
   "description": "System Input Power Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "6318_1",
   "description": "System Input Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "6319_1",
   "description": "System Input Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "6320_1",
   "description": "System Input Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "8093_1",
   "description": "System Input Apparent Power Phs A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "8094_1",
   "description": "System Input Apparent Power Phs B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "8095_1",
   "description": "System Input Apparent Power Phs C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "4102_1",
   "description": "System Input Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "4104_1",
   "description": "System Input Nominal Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "4119_1",
   "description": "System Input Brown Out Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "4120_1",
   "description": "System Input Black Out Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "4128_1",
   "description": "Bypass Input Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "4129_1",
   "description": "Bypass Input Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "4130_1",
   "description": "Bypass Input Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "4131_1",
   "description": "Bypass Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "4125_1",
   "description": "Bypass Input Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "4126_1",
   "description": "Bypass Input Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "4127_1",
   "description": "Bypass Input Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "6325_1",
   "description": "Bypass Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "6326_1",
   "description": "Bypass Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "6327_1",
   "description": "Bypass Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "6328_1",
   "description": "Bypass Apparent Power Phase A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "6329_1",
   "description": "Bypass Apparent Power Phase B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "6330_1",
   "description": "Bypass Apparent Power Phase C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "4259_1",
   "description": "Bypass Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "4150_1",
   "description": "Battery Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "4149_1",
   "description": "DC Bus Current",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "5804_1",
   "description": "Time Until Next Auto Battery Test",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "4153_1",
   "description": "Battery Percentage Charge",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "5845_1",
   "description": "Number of Discharge Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "5846_1",
   "description": "Accumulated Discharge Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "5802_1",
   "description": "Low Battery Warning Time",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "5991_1",
   "description": "Battery Self Test Cycle Time",
   "units": "day",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "4148_1",
   "description": "DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "5853_1",
   "description": "Battery Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10067,
   "name": "5853_1_deg_F",
   "description": "Battery Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "8281_1",
   "description": "Positive DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "8282_1",
   "description": "Negative DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "4156_1_1",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10078,
   "name": "4156_1_1_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "4156_1_2",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10089,
   "name": "4156_1_2_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "4156_1_8",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 8)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10155,
   "name": "4156_1_8_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 8)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "4156_1_9",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 9)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10238,
   "name": "4156_1_9_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 9)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "4156_1_10",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 10)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10249,
   "name": "4156_1_10_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 10)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "4156_1_20",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 20)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10359,
   "name": "4156_1_20_deg_F",
   "description": "Battery Temperature for Cabinet (Battery Cabinets 20)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "4385_1",
   "description": "System Output Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "4386_1",
   "description": "System Output Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "4387_1",
   "description": "System Output Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "4204_1",
   "description": "System Output RMS Current Phs A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "4205_1",
   "description": "System Output RMS Current Phs B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "4206_1",
   "description": "System Output RMS Current Phs C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "4207_1",
   "description": "System Output Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "4201_1",
   "description": "System Output Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "4202_1",
   "description": "System Output Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "4203_1",
   "description": "System Output Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "4210_1",
   "description": "System Output Power Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "4211_1",
   "description": "System Output Power Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "4212_1",
   "description": "System Output Power Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "4223_1",
   "description": "System Output Pct Power Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "4224_1",
   "description": "System Output Pct Power Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "4225_1",
   "description": "System Output Pct Power Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "4812_1",
   "description": "MMS Output Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "4811_1",
   "description": "MMS Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "5159_1",
   "description": "Output Current Crest Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "5160_1",
   "description": "Output Current Crest Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "5161_1",
   "description": "Output Current Crest Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "5859_1",
   "description": "System Output Power Phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "5860_1",
   "description": "System Output Power Phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "5959_1",
   "description": "System Output Power Phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "5868_1",
   "description": "System Output Apparent Power Phs A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "5869_1",
   "description": "System Output Apparent Power Phs B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "5870_1",
   "description": "System Output Apparent Power Phs C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "4208_1",
   "description": "System Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "4209_1",
   "description": "System Output Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "4226_1",
   "description": "System Output Pct Pwr (VA) Phs A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "4227_1",
   "description": "System Output Pct Pwr (VA) Phs B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "4228_1",
   "description": "System Output Pct Pwr (VA) Phs C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "8097_1",
   "description": "ECO Suspended Time Remaining",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "4260_1",
   "description": "System Output Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "4261_1",
   "description": "System Output Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "5824_1",
   "description": "Number Of Active Power Modules",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "5823_1",
   "description": "Number of Installed Power Modules",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "4291_1",
   "description": "Inlet Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10213,
   "name": "4291_1_deg_F",
   "description": "Inlet Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "6069_1",
   "description": "Average system efficiency",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "Secs since Epoch(UTC)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "4292_1",
   "description": "Total System Operating Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "5821_1",
   "description": "System Capacity",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4766_1",
   "description": "Input Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "4769_1",
   "description": "Internal Bypass Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "5803_1",
   "description": "Automatic Battery Test",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "4871_1",
   "description": "UPS Battery Status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "5799_1",
   "description": "Battery Charge Status",
   "units": "",
   "access": "R",
   "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "4768_1",
   "description": "Output Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 37,
   "name": "4746_1",
   "description": "Inverter On/Off State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 48,
   "name": "6437_1",
   "description": "Power Module Sleep Status (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "1=Sleeping, 2=Not Sleeping"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "8099_1",
   "description": "Power Module Ready Status (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "1=Not ready, 2=Ready"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "5833_1",
   "description": "Module Operating Status (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "5864_1",
   "description": "Inverter Status (Power Modules 1)",
   "units": "",
   "access": "R",
   "states": "1=Inverter Inactive, 2=Inverter Active"
  },
  {
   "type": "MV",
   "instance": 62,
   "name": "6437_2",
   "description": "Power Module Sleep Status (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "1=Sleeping, 2=Not Sleeping"
  },
  {
   "type": "MV",
   "instance": 63,
   "name": "8099_2",
   "description": "Power Module Ready Status (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "1=Not ready, 2=Ready"
  },
  {
   "type": "MV",
   "instance": 64,
   "name": "5833_2",
   "description": "Module Operating Status (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
  },
  {
   "type": "MV",
   "instance": 65,
   "name": "5864_2",
   "description": "Inverter Status (Power Modules 2)",
   "units": "",
   "access": "R",
   "states": "1=Inverter Inactive, 2=Inverter Active"
  },
  {
   "type": "MV",
   "instance": 314,
   "name": "6437_20",
   "description": "Power Module Sleep Status (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "1=Sleeping, 2=Not Sleeping"
  },
  {
   "type": "MV",
   "instance": 315,
   "name": "8099_20",
   "description": "Power Module Ready Status (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "1=Not ready, 2=Ready"
  },
  {
   "type": "MV",
   "instance": 316,
   "name": "5833_20",
   "description": "Module Operating Status (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
  },
  {
   "type": "MV",
   "instance": 317,
   "name": "5864_20",
   "description": "Inverter Status (Power Modules 20)",
   "units": "",
   "access": "R",
   "states": "1=Inverter Inactive, 2=Inverter Active"
  },
  {
   "type": "MV",
   "instance": 328,
   "name": "8275_1",
   "description": "Application Mode For UPS",
   "units": "",
   "access": "R",
   "states": "1=UPS Mode, 2=Frequency Converter Mode, 3=Intelligent Paralleling Mode, 4=Intelligent Paralleling Mode Demo, 5=ECO Mode, 6=Intelligent ECO Mode, 7=Intelligent ECO Mode Demo, 8=Testing Mode, 9=Regen Mode, 10=Power Conditioner Mode, 11=Frequency Converter Mode without Battery, 12=Dynamic Online Mode, 13=Dynamic Online Mode Demo"
  },
  {
   "type": "MV",
   "instance": 329,
   "name": "5820_1",
   "description": "System Set To Operate With",
   "units": "",
   "access": "R",
   "states": "1=No Redundancy, 2=Redundancy"
  },
  {
   "type": "MV",
   "instance": 330,
   "name": "4772_1",
   "description": "Maintenance Bypass Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 331,
   "name": "4874_1",
   "description": "MMS UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 342,
   "name": "4872_1",
   "description": "UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 343,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/exm2-apm-plus",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
