{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert HPC chiller",
 "model_slug": "hpc-chiller",
 "aliases": [
  "Liebert HPC",
  "HPC chiller",
  "SL-28170"
 ],
 "equipment_type": "Free-cooling chiller",
 "applies_to": "Liebert HPC chillers with the iCOM v4 controller.",
 "summary": "The Liebert HPC chiller reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Binary Values carry events, Analog Values carry fluid temperatures, setpoints, compressor, pump and power data, and Multi-state Values carry states and controls. Objects are created when the card discovers the chiller, so only fitted options appear.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.48, 5.49, 5.50, pdf pages 1517-1525 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 62",
    "name": "5143_1",
    "why": "On/off command (1=off, 2=on)"
   },
   {
    "ref": "AV 72",
    "name": "5283_1_1",
    "why": "Supply fluid temperature setpoint, °C"
   },
   {
    "ref": "MV 47",
    "name": "4717_1",
    "why": "Acknowledge / reset events"
   },
   {
    "ref": "MV 59",
    "name": "4706_1",
    "why": "Run / standby / off state"
   },
   {
    "ref": "MV 58",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "AV 164",
    "name": "4643_1",
    "why": "Supply fluid temperature, °C"
   },
   {
    "ref": "AV 263",
    "name": "4097_1",
    "why": "Input voltage, V"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "5263_1",
   "description": "Compressor Not Stopping",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "5604_1",
   "description": "Compressor Superheat Over Threshold",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "5269_1_1",
   "description": "Compressor Hours Exceeded (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "5270_1_1",
   "description": "Compressor High Head Pressure (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "5271_1_1",
   "description": "Compressor Low Suction Pressure (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "5272_1_1",
   "description": "Compressor Thermal Overload (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "5273_1_1",
   "description": "Compressor Low Oil Pressure (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "5275_1_1",
   "description": "Compressor Loss of Differential Pressure (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "5513_1_1",
   "description": "Compressor Capacity Reduced (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "5773_1_1",
   "description": "Compressor Capacity Normal (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "5774_1_1",
   "description": "Compressor Contactor Issue (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "5269_1_2",
   "description": "Compressor Hours Exceeded (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "5270_1_2",
   "description": "Compressor High Head Pressure (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "5271_1_2",
   "description": "Compressor Low Suction Pressure (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "5272_1_2",
   "description": "Compressor Thermal Overload (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "5273_1_2",
   "description": "Compressor Low Oil Pressure (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "5275_1_2",
   "description": "Compressor Loss of Differential Pressure (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "5513_1_2",
   "description": "Compressor Capacity Reduced (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "5773_1_2",
   "description": "Compressor Capacity Normal (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "5774_1_2",
   "description": "Compressor Contactor Issue (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "5269_1_4",
   "description": "Compressor Hours Exceeded (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "5270_1_4",
   "description": "Compressor High Head Pressure (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 265,
   "name": "5271_1_4",
   "description": "Compressor Low Suction Pressure (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "5272_1_4",
   "description": "Compressor Thermal Overload (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 267,
   "name": "5273_1_4",
   "description": "Compressor Low Oil Pressure (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 268,
   "name": "5275_1_4",
   "description": "Compressor Loss of Differential Pressure (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "5513_1_4",
   "description": "Compressor Capacity Reduced (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "5773_1_4",
   "description": "Compressor Capacity Normal (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "5774_1_4",
   "description": "Compressor Contactor Issue (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "5277_1",
   "description": "Condenser Fan Issue (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "5278_1",
   "description": "Low Condenser Refrigerant Pressure (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "5545_1",
   "description": "Condenser Max Fan Speed Override (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "5277_2",
   "description": "Condenser Fan Issue (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "5278_2",
   "description": "Low Condenser Refrigerant Pressure (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "5545_2",
   "description": "Condenser Max Fan Speed Override (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "5277_4",
   "description": "Condenser Fan Issue (Condenser 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "5278_4",
   "description": "Low Condenser Refrigerant Pressure (Condenser 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "5545_4",
   "description": "Condenser Max Fan Speed Override (Condenser 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "5280_1",
   "description": "Low Fluid Pressure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "5295_1",
   "description": "Return Fluid Temp Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "4645_1_1",
   "description": "Supply Fluid Over Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "4648_1_1",
   "description": "Supply Fluid Under Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "4651_1_1",
   "description": "Supply Fluid Temp Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "5297_1",
   "description": "All Pumps Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "4656_1",
   "description": "Pump 1 Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "4659_1",
   "description": "Pump 2 Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "5300_1_1",
   "description": "Pump Hours Exceeded (Pump 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "5300_1_2",
   "description": "Pump Hours Exceeded (Pump 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "5306_1",
   "description": "Free Cooling Valve Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "4618_1",
   "description": "Ambient Air Temperature Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "5308_1",
   "description": "Evaporator Inlet Temp Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "5559_1",
   "description": "Evaporator Return Fluid Over Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "5560_1",
   "description": "Evaporator Return Fluid Under Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "5310_1_1",
   "description": "Evaporator Fluid Freeze - Auto Reset (Evaporator 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "5311_1_1",
   "description": "Evaporator Fluid Freeze - Manual Reset Required (Evaporator 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "4640_1_1",
   "description": "Supply Refrigerant Temp Sensor Issue (Evaporator 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "5310_1_2",
   "description": "Evaporator Fluid Freeze - Auto Reset (Evaporator 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "5311_1_2",
   "description": "Evaporator Fluid Freeze - Manual Reset Required (Evaporator 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "4640_1_2",
   "description": "Supply Refrigerant Temp Sensor Issue (Evaporator 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "4270_1",
   "description": "Customer Input 1",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "4271_1",
   "description": "Customer Input 2",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "4272_1",
   "description": "Customer Input 3",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "4273_1",
   "description": "Customer Input 4",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "5109_1",
   "description": "Unit On",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 186,
   "name": "5110_1",
   "description": "Unit Off",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "5120_1",
   "description": "Master Unit Communication Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "5315_1",
   "description": "Subgroup Event Occurred During Communication Loss",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "5045_1",
   "description": "Humidifier Control Board Not Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "5119_1",
   "description": "RAM Battery Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "5418_1",
   "description": "Unit Code Missing",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "5588_1",
   "description": "Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "5775_1",
   "description": "Unit Shutdown Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "5625_1",
   "description": "EEV Unspecified General Event (EEV 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "5625_2",
   "description": "EEV Unspecified General Event (EEV 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "5625_4",
   "description": "EEV Unspecified General Event (EEV 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "5967_1",
   "description": "Modbus Power Meter Communication Lost (Power Measurement 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 293,
   "name": "5967_2",
   "description": "Modbus Power Meter Communication Lost (Power Measurement 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "5262_1",
   "description": "Compressor Shut Down - Ambient Air Low Temp Limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10001,
   "name": "5262_1_deg_F",
   "description": "Compressor Shut Down - Ambient Air Low Temp Limit",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "5266_1_1",
   "description": "Compressor Head Pressure (Compressor 1)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "5267_1_1",
   "description": "Compressor Hours (Compressor 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "5268_1_1",
   "description": "Compressor Hours Threshold (Compressor 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "5266_1_2",
   "description": "Compressor Head Pressure (Compressor 2)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "5267_1_2",
   "description": "Compressor Hours (Compressor 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "5268_1_2",
   "description": "Compressor Hours Threshold (Compressor 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "5266_1_4",
   "description": "Compressor Head Pressure (Compressor 4)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "5267_1_4",
   "description": "Compressor Hours (Compressor 4)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "5268_1_4",
   "description": "Compressor Hours Threshold (Compressor 4)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "5276_1",
   "description": "Condenser Fan Speed (Condenser 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "5276_2",
   "description": "Condenser Fan Speed (Condenser 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "5276_4",
   "description": "Condenser Fan Speed (Condenser 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "5279_1",
   "description": "Fluid Pressure",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "5281_1",
   "description": "Fluid Cooling Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10061,
   "name": "5281_1_deg_F",
   "description": "Fluid Cooling Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "5283_1_1",
   "description": "Supply Fluid Temp Set Point 1",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10072,
   "name": "5283_1_1_deg_F",
   "description": "Supply Fluid Temp Set Point 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "5284_1_1",
   "description": "Supply Fluid Temp Set Point 2",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10073,
   "name": "5284_1_1_deg_F",
   "description": "Supply Fluid Temp Set Point 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "5285_1_1",
   "description": "Supply Fluid Over Temp Alarm Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10074,
   "name": "5285_1_1_deg_F",
   "description": "Supply Fluid Over Temp Alarm Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "4644_1_1",
   "description": "Supply Fluid Over Temp Warning Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10075,
   "name": "4644_1_1_deg_F",
   "description": "Supply Fluid Over Temp Warning Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "5286_1_1",
   "description": "Supply Fluid Under Temp Warning Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10076,
   "name": "5286_1_1_deg_F",
   "description": "Supply Fluid Under Temp Warning Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "5287_1_1",
   "description": "Supply Fluid Under Temp Alarm Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10077,
   "name": "5287_1_1_deg_F",
   "description": "Supply Fluid Under Temp Alarm Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "5298_1_1",
   "description": "Pump Hours (Pump 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "5299_1_1",
   "description": "Pump Hours Threshold (Pump 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "5298_1_2",
   "description": "Pump Hours (Pump 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "5299_1_2",
   "description": "Pump Hours Threshold (Pump 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "5301_1",
   "description": "Free Cooling External Temperature Delta",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10112,
   "name": "5301_1_deg_F",
   "description": "Free Cooling External Temperature Delta",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "5303_1",
   "description": "Free Cooling Valve Open Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "5304_1",
   "description": "Free Cooling Valve Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "5305_1",
   "description": "Free Cooling Valve Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "5307_1",
   "description": "Evaporator Return Fluid Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10126,
   "name": "5307_1_deg_F",
   "description": "Evaporator Return Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "5555_1",
   "description": "Evaporator Return Fluid Over Temp Alarm Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10127,
   "name": "5555_1_deg_F",
   "description": "Evaporator Return Fluid Over Temp Alarm Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "5556_1",
   "description": "Evaporator Return Fluid Over Temp Warning Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10128,
   "name": "5556_1_deg_F",
   "description": "Evaporator Return Fluid Over Temp Warning Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "5557_1",
   "description": "Evaporator Return Fluid Under Temp Warning Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10129,
   "name": "5557_1_deg_F",
   "description": "Evaporator Return Fluid Under Temp Warning Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "5558_1",
   "description": "Evaporator Return Fluid Under Temp Alarm Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10130,
   "name": "5558_1_deg_F",
   "description": "Evaporator Return Fluid Under Temp Alarm Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "5312_1",
   "description": "Supply Brine Temp Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10141,
   "name": "5312_1_deg_F",
   "description": "Supply Brine Temp Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "5314_1",
   "description": "Standby Units",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "5288_1",
   "description": "Return Fluid Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10163,
   "name": "5288_1_deg_F",
   "description": "Return Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "4643_1",
   "description": "Supply Fluid Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10164,
   "name": "4643_1_deg_F",
   "description": "Supply Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "5282_1",
   "description": "Actual Supply Fluid Temp Set Point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10165,
   "name": "5282_1_deg_F",
   "description": "Actual Supply Fluid Temp Set Point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "5517_1",
   "description": "Condenser Inlet Water Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10166,
   "name": "5517_1_deg_F",
   "description": "Condenser Inlet Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "5518_1",
   "description": "Condenser Outlet Water Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10167,
   "name": "5518_1_deg_F",
   "description": "Condenser Outlet Water Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "5313_1",
   "description": "Supply Heated Water Temp Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10168,
   "name": "5313_1_deg_F",
   "description": "Supply Heated Water Temp Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "5519_1",
   "description": "Free Cooling Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "5080_1",
   "description": "Reheat Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "5078_1",
   "description": "Compressor Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "4594_1",
   "description": "Ambient Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10172,
   "name": "4594_1_deg_F",
   "description": "Ambient Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "5520_1",
   "description": "Compressor Economizer Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "5521_1",
   "description": "Condenser Adiabatic Cooling Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "4097_1",
   "description": "System Input RMS A-B (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "4096_1",
   "description": "System Input RMS A-N (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "4113_1",
   "description": "System Input RMS Current Phase A (Power Measurement 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "4099_1",
   "description": "System Input RMS B-C (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "4098_1",
   "description": "System Input RMS B-N (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "4114_1",
   "description": "System Input RMS Current Phase B (Power Measurement 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "4101_1",
   "description": "System Input RMS C-A (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "4100_1",
   "description": "System Input RMS C-N (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "4115_1",
   "description": "System Input RMS Current Phase C (Power Measurement 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "5900_1",
   "description": "Energy Consumption (Power Measurement 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "5901_1",
   "description": "Instantaneous Power (Power Measurement 1)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "5167_1",
   "description": "Output Power Factor (Power Measurement 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "4097_2",
   "description": "System Input RMS A-B (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "4096_2",
   "description": "System Input RMS A-N (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "4113_2",
   "description": "System Input RMS Current Phase A (Power Measurement 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "4099_2",
   "description": "System Input RMS B-C (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "4098_2",
   "description": "System Input RMS B-N (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "4114_2",
   "description": "System Input RMS Current Phase B (Power Measurement 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "4101_2",
   "description": "System Input RMS C-A (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "4100_2",
   "description": "System Input RMS C-N (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "4115_2",
   "description": "System Input RMS Current Phase C (Power Measurement 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "5900_2",
   "description": "Energy Consumption (Power Measurement 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "5901_2",
   "description": "Instantaneous Power (Power Measurement 2)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "5167_2",
   "description": "Output Power Factor (Power Measurement 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "5264_1_1",
   "description": "Compressor State (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "5265_1_1",
   "description": "Compressor Capacity Control State (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "5264_1_2",
   "description": "Compressor State (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "5265_1_2",
   "description": "Compressor Capacity Control State (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 246,
   "name": "5264_1_4",
   "description": "Compressor State (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 247,
   "name": "5265_1_4",
   "description": "Compressor Capacity Control State (Compressor 4)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "5302_1",
   "description": "Free Cooling Status",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on, 3=No Support"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "4717_1",
   "description": "System Event Acknowledge/Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset, 2=Acknowledge"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "4706_1",
   "description": "System Operating State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on, 3=standby"
  },
  {
   "type": "MV",
   "instance": 60,
   "name": "4707_1",
   "description": "System Control Mode",
   "units": "",
   "access": "R",
   "states": "1=Internal (Auto), 2=External (Manual)"
  },
  {
   "type": "MV",
   "instance": 61,
   "name": "5074_1",
   "description": "System Operating State Reason",
   "units": "",
   "access": "R",
   "states": "1=Reason Unknown, 2=Network Display, 3=Alarm, 4=Schedule, 5=Remote System, 6=External Input, 7=Local Display"
  },
  {
   "type": "MV",
   "instance": 62,
   "name": "5143_1",
   "description": "System On/Off Control",
   "units": "",
   "access": "W",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "4654_1",
   "description": "Pump 1 State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 74,
   "name": "4655_1",
   "description": "Pump 2 State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/hpc-chiller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
