{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert Mini-Mate3",
 "model_slug": "mini-mate3",
 "aliases": [
  "Mini-Mate3",
  "Liebert MM3",
  "SL-28170"
 ],
 "equipment_type": "Ceiling-mounted precision split cooling unit",
 "applies_to": "Liebert Mini-Mate3 ceiling-mounted cooling units.",
 "summary": "The Liebert Mini-Mate3 reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP, for BACnet IP or BACnet MS/TP). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.68, 5.69, 5.70, pdf pages 1612-1643 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 115",
    "name": "5143_1",
    "why": "On/off command (1=off, 2=on)"
   },
   {
    "ref": "AV 1",
    "name": "5008_1",
    "why": "Air temperature setpoint, °C"
   },
   {
    "ref": "AV 61",
    "name": "5029_1",
    "why": "Humidity setpoint, %RH"
   },
   {
    "ref": "MV 292",
    "name": "4717_1",
    "why": "Acknowledge / reset events"
   },
   {
    "ref": "MV 94",
    "name": "4706_1",
    "why": "Run / standby / off state"
   },
   {
    "ref": "MV 93",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "AV 19",
    "name": "5002_1_1",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "AV 31",
    "name": "4291_1",
    "why": "Return air temperature, °C"
   },
   {
    "ref": "AV 60",
    "name": "5028_1",
    "why": "Return air humidity, %RH"
   },
   {
    "ref": "AV 290",
    "name": "5490_1",
    "why": "Cooling output, %"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "5015_1_1",
   "description": "Supply Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "5019_1_1",
   "description": "Supply Air Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "5026_1_1",
   "description": "Supply Air Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "6530_1_1",
   "description": "Supply NTC Air Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "5023_1_1",
   "description": "Return Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "5335_1_1",
   "description": "Return Air Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "5147_1_1",
   "description": "Return Air Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "4601_1_1",
   "description": "Ext Air Sensor A Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "4608_1_1",
   "description": "Ext Air Sensor A Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "4618_1_1",
   "description": "Ext Air Sensor A Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "5573_1_1",
   "description": "Ambient Air Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "4621_1_1",
   "description": "External Air Sensor B Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "6531_1_1",
   "description": "External Air Sensor C Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "6532_1_1",
   "description": "External Air Sensor D Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "6533_1_1",
   "description": "External Air Sensor E Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "5034_1",
   "description": "High Return Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "5036_1",
   "description": "Low Return Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "5578_1",
   "description": "Dew Point Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "5579_1",
   "description": "Dew Point Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "5902_1",
   "description": "Return Humidity Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "5349_1_1",
   "description": "Ext Air Sensor A High Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "5351_1_1",
   "description": "Ext Air Sensor A Low Humidity",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "4615_1_1",
   "description": "Ext Dew Point Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "5577_1_1",
   "description": "Ext Dew Point Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "5067_1",
   "description": "Ext Compressor Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "5513_1",
   "description": "Compressor Capacity Reduced",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "5269_1_1",
   "description": "Compressor Hours Exceeded (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "5270_1_1",
   "description": "Compressor High Head Pressure (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "5271_1_1",
   "description": "Compressor Low Suction Pressure (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "5352_1_1",
   "description": "Compressor Short Cycle (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "5146_1_1",
   "description": "Compressor Pump Down Issue (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "5272_1_1",
   "description": "Compressor Thermal Overload (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "5354_1_1",
   "description": "Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "5355_1_1",
   "description": "Dig Scroll Comp Over Temp (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "5514_1_1",
   "description": "Compressor Low Pressure Transducer Issue (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "5148_1_1",
   "description": "Compressor High Pressure Transducer Issue (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "5604_1_1",
   "description": "Compressor Superheat Over Threshold (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "5903_1_1",
   "description": "Compressor Low Differential Pressure Lockout (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "5269_1_2",
   "description": "Compressor Hours Exceeded (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "5270_1_2",
   "description": "Compressor High Head Pressure (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "5271_1_2",
   "description": "Compressor Low Suction Pressure (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "5352_1_2",
   "description": "Compressor Short Cycle (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "5146_1_2",
   "description": "Compressor Pump Down Issue (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "5272_1_2",
   "description": "Compressor Thermal Overload (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "5354_1_2",
   "description": "Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "5355_1_2",
   "description": "Dig Scroll Comp Over Temp (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "5514_1_2",
   "description": "Compressor Low Pressure Transducer Issue (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "5148_1_2",
   "description": "Compressor High Pressure Transducer Issue (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "5604_1_2",
   "description": "Compressor Superheat Over Threshold (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "5903_1_2",
   "description": "Compressor Low Differential Pressure Lockout (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "5306_1",
   "description": "Free Cooling Valve Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "5361_1",
   "description": "Ext Free Cooling Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "5362_1",
   "description": "Free Cooling Temp Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "5365_1",
   "description": "Hot Water / Hot Gas Valve Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "5068_1",
   "description": "Reheater Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "5070_1",
   "description": "Ext Reheat Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "5368_1_1",
   "description": "Electric Reheater Hours Exceeded (Electric Reheater 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "5368_1_2",
   "description": "Electric Reheater Hours Exceeded (Electric Reheater 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "5368_1_3",
   "description": "Electric Reheater Hours Exceeded (Electric Reheater 3)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "5037_1",
   "description": "Humidifier Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "5044_1",
   "description": "Ext Humidifier Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "5045_1",
   "description": "Humidifier Control Board Not Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "5042_1",
   "description": "Humidifier Cylinder Worn",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 180,
   "name": "5043_1",
   "description": "Humidifier Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "5041_1",
   "description": "Humidifier Low Water",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "5040_1",
   "description": "Humidifier Over Current",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "5039_1",
   "description": "Humidifier Under Current",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "5038_1",
   "description": "Dehumidifier Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "5054_1",
   "description": "Fan Hours Exceeded",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "5376_1",
   "description": "Main Fan Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "4729_1",
   "description": "Fan Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "5106_1",
   "description": "Ext Condenser Pump High Water",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1060,
   "name": "6105_1",
   "description": "External Condenser TVSS Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1061,
   "name": "6106_1",
   "description": "External Condenser VFD Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "5377_1_1",
   "description": "Condenser Issue (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "5377_1_2",
   "description": "Condenser Issue (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "4270_1",
   "description": "Customer Input 1",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 254,
   "name": "4271_1",
   "description": "Customer Input 2",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 255,
   "name": "4272_1",
   "description": "Customer Input 3",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 256,
   "name": "4273_1",
   "description": "Customer Input 4",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "5415_1",
   "description": "Ext Loss of Air Blower",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 258,
   "name": "5105_1",
   "description": "Ext Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 259,
   "name": "5107_1",
   "description": "Ext Standby Glycol Pump On",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "5115_1",
   "description": "BMS Communications Timeout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 261,
   "name": "5416_1",
   "description": "Ext Standby Unit On",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "5118_1",
   "description": "Clogged Air Filter",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "5053_1",
   "description": "Loss of Air Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "4726_1",
   "description": "Service Required",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 265,
   "name": "5120_1",
   "description": "Master Unit Communication Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "5119_1",
   "description": "RAM Battery Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 267,
   "name": "4714_1",
   "description": "Shutdown - Loss Of Power",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 268,
   "name": "5121_1",
   "description": "High Power Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "4720_1",
   "description": "Smoke Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "4980_1",
   "description": "Supply Chilled Water Loss of Flow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "4626_1",
   "description": "Supply Chilled Water Over Temp",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 272,
   "name": "5418_1",
   "description": "Unit Code Missing",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 273,
   "name": "5419_1",
   "description": "Unit Communication Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 274,
   "name": "5114_1",
   "description": "Water Leakage Detector Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "4723_1",
   "description": "Water Under Floor",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "5104_1",
   "description": "Ext Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 277,
   "name": "5108_1",
   "description": "External Fire Detected",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 278,
   "name": "5588_1",
   "description": "Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 279,
   "name": "5617_1",
   "description": "Temperature Control Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 280,
   "name": "5906_1",
   "description": "Airflow Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "5907_1",
   "description": "Ext Air Damper Position Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "5908_1",
   "description": "Ext Power Source A Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 283,
   "name": "5909_1",
   "description": "Ext Power Source B Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "5924_1",
   "description": "Mixed Mode Lockout",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 288,
   "name": "4703_1_1",
   "description": "Chilled Water Control Valve Failure (Chilled Water Valve 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 299,
   "name": "4703_1_2",
   "description": "Chilled Water Control Valve Failure (Chilled Water Valve 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "5110_1_1",
   "description": "Unit Off",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "5109_1_1",
   "description": "Unit On",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 312,
   "name": "5112_1_1",
   "description": "Unit Partial Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 313,
   "name": "5113_1_1",
   "description": "Unit Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 314,
   "name": "5111_1_1",
   "description": "Unit Standby",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 315,
   "name": "5116_1_1",
   "description": "Maintenance Due",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 316,
   "name": "5117_1_1",
   "description": "Maintenance Completed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 327,
   "name": "5417_1_1",
   "description": "Digital Output Board Not Detected (iCOM DO Board 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 338,
   "name": "5417_1_2",
   "description": "Digital Output Board Not Detected (iCOM DO Board 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "5417_1_3",
   "description": "Digital Output Board Not Detected (iCOM DO Board 3)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 361,
   "name": "5593_1",
   "description": "Remote Sensor Average Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 362,
   "name": "5594_1",
   "description": "Remote Sensor Average Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 363,
   "name": "5595_1",
   "description": "Remote Sensor System Average Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 364,
   "name": "5596_1",
   "description": "Remote Sensor System Average Under Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 376,
   "name": "5597_1_1",
   "description": "Remote Sensor Over Temperature (Remote Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 377,
   "name": "5598_1_1",
   "description": "Remote Sensor Under Temperature (Remote Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 378,
   "name": "5060_1_1",
   "description": "Remote Sensor Issue (Remote Sensor 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 390,
   "name": "5597_1_2",
   "description": "Remote Sensor Over Temperature (Remote Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 391,
   "name": "5598_1_2",
   "description": "Remote Sensor Under Temperature (Remote Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 392,
   "name": "5060_1_2",
   "description": "Remote Sensor Issue (Remote Sensor 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 502,
   "name": "5597_1_10",
   "description": "Remote Sensor Over Temperature (Remote Sensor 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "5598_1_10",
   "description": "Remote Sensor Under Temperature (Remote Sensor 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "5060_1_10",
   "description": "Remote Sensor Issue (Remote Sensor 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 516,
   "name": "5600_1",
   "description": "Air Economizer Emergency Override",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 517,
   "name": "5601_1",
   "description": "Air Economizer Reduced Airflow",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 540,
   "name": "5625_1",
   "description": "EEV Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 563,
   "name": "5629_1",
   "description": "Static Pressure Sensor Issue",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 564,
   "name": "5630_1",
   "description": "High Static Pressure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 565,
   "name": "5631_1",
   "description": "Low Static Pressure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 566,
   "name": "5910_1",
   "description": "Static Pressure Sensor Out of Range",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 623,
   "name": "5636_1",
   "description": "Pump Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "5568_1",
   "description": "Input Undervoltage (Power Measurement 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1040,
   "name": "5967_1",
   "description": "Modbus Power Meter Communication Lost (Power Measurement 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "5568_2",
   "description": "Input Undervoltage (Power Measurement 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1041,
   "name": "5967_2",
   "description": "Modbus Power Meter Communication Lost (Power Measurement 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "5568_6",
   "description": "Input Undervoltage (Power Measurement 6)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1045,
   "name": "5967_6",
   "description": "Modbus Power Meter Communication Lost (Power Measurement 6)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1021,
   "name": "5911_1",
   "description": "Fluid Temperature Sensor Issue (Fluid 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1022,
   "name": "5912_1",
   "description": "Fluid Flow Sensor Issue (Fluid 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1031,
   "name": "5911_2",
   "description": "Fluid Temperature Sensor Issue (Fluid 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1032,
   "name": "5912_2",
   "description": "Fluid Flow Sensor Issue (Fluid 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1050,
   "name": "5966_1_1",
   "description": "Aux Air Temp Device Communication Lost",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 643,
   "name": "5637_1",
   "description": "Condenser Unit Unspecified General Event",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1082,
   "name": "5536_1_1",
   "description": "Condenser Outside Air Temp Out of Operating Range (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1084,
   "name": "5537_1_1",
   "description": "Condenser Control Board Issue (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1086,
   "name": "5535_1_1",
   "description": "Condenser Outside Air Temp Sensor Issue (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1088,
   "name": "5531_1_1",
   "description": "Condenser Communication Lost (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1090,
   "name": "6100_1_1",
   "description": "Condenser Remote Shutdown (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "5073_1_1",
   "description": "Condenser TVSS Issue (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1083,
   "name": "5536_1_2",
   "description": "Condenser Outside Air Temp Out of Operating Range (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1085,
   "name": "5537_1_2",
   "description": "Condenser Control Board Issue (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1087,
   "name": "5535_1_2",
   "description": "Condenser Outside Air Temp Sensor Issue (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1089,
   "name": "5531_1_2",
   "description": "Condenser Communication Lost (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1091,
   "name": "6100_1_2",
   "description": "Condenser Remote Shutdown (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1092,
   "name": "5073_1_2",
   "description": "Condenser TVSS Issue (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 644,
   "name": "5638_1_1",
   "description": "Condenser Circuit Unspecified General Event (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1104,
   "name": "5541_1_1",
   "description": "Condenser Refrigerant Pressure Sensor Issue (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1106,
   "name": "5540_1_1",
   "description": "Condenser Refrigerant Pressure Under Threshold (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1108,
   "name": "5539_1_1",
   "description": "Condenser Refrigerant Pressure Over Threshold (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1110,
   "name": "5544_1_1",
   "description": "Condenser Supply Refrigerant Temp Sensor Issue (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1112,
   "name": "5543_1_1",
   "description": "Condenser Supply Refrigerant Under Temp (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1114,
   "name": "5542_1_1",
   "description": "Condenser Supply Refrigerant Over Temp (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1116,
   "name": "5545_1_1",
   "description": "Condenser Max Fan Speed Override (Circuit 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 896,
   "name": "5638_1_2",
   "description": "Condenser Circuit Unspecified General Event (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1105,
   "name": "5541_1_2",
   "description": "Condenser Refrigerant Pressure Sensor Issue (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1107,
   "name": "5540_1_2",
   "description": "Condenser Refrigerant Pressure Under Threshold (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1109,
   "name": "5539_1_2",
   "description": "Condenser Refrigerant Pressure Over Threshold (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1111,
   "name": "5544_1_2",
   "description": "Condenser Supply Refrigerant Temp Sensor Issue (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1113,
   "name": "5543_1_2",
   "description": "Condenser Supply Refrigerant Under Temp (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1115,
   "name": "5542_1_2",
   "description": "Condenser Supply Refrigerant Over Temp (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1117,
   "name": "5545_1_2",
   "description": "Condenser Max Fan Speed Override (Circuit 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1128,
   "name": "5277_1_1_1",
   "description": "Condenser Fan Issue (Condenser 1 Fan 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1129,
   "name": "5277_1_1_2",
   "description": "Condenser Fan Issue (Condenser 1 Fan 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1131,
   "name": "5277_1_1_4",
   "description": "Condenser Fan Issue (Condenser 1 Fan 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1132,
   "name": "5277_1_2_1",
   "description": "Condenser Fan Issue (Condenser 2 Fan 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1133,
   "name": "5277_1_2_2",
   "description": "Condenser Fan Issue (Condenser 2 Fan 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1135,
   "name": "5277_1_2_4",
   "description": "Condenser Fan Issue (Condenser 2 Fan 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "5008_1",
   "description": "Air Temperature Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10001,
   "name": "5008_1_deg_F",
   "description": "Air Temperature Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "5325_1",
   "description": "Air Temperature Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10002,
   "name": "5325_1_deg_F",
   "description": "Air Temperature Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "5011_1",
   "description": "Air Temperature Dead Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10003,
   "name": "5011_1_deg_F",
   "description": "Air Temperature Dead Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "5326_1",
   "description": "Air Temperature Control Integration Time",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "5327_1",
   "description": "Today's High Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10005,
   "name": "5327_1_deg_F",
   "description": "Today's High Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "5328_1",
   "description": "Today's High Air Temperature Time",
   "units": "Seconds since Midnight",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "5329_1",
   "description": "Today's Low Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10007,
   "name": "5329_1_deg_F",
   "description": "Today's Low Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "5330_1",
   "description": "Today's Low Air Temperature Time",
   "units": "Seconds since Midnight",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "5002_1_1",
   "description": "Supply Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10019,
   "name": "5002_1_1_deg_F",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "5014_1_1",
   "description": "High Supply Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10021,
   "name": "5014_1_1_deg_F",
   "description": "High Supply Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "5018_1_1",
   "description": "Low Supply Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10022,
   "name": "5018_1_1_deg_F",
   "description": "Low Supply Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "5022_1_1",
   "description": "High Return Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10033,
   "name": "5022_1_1_deg_F",
   "description": "High Return Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "5334_1_1",
   "description": "Low Return Air Temperature Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10034,
   "name": "5334_1_1_deg_F",
   "description": "Low Return Air Temperature Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "4594_1_1",
   "description": "Ext Air Sensor A Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10045,
   "name": "4594_1_1_deg_F",
   "description": "Ext Air Sensor A Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "4597_1_1",
   "description": "Ext Air Sensor B Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10046,
   "name": "4597_1_1_deg_F",
   "description": "Ext Air Sensor B Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "5336_1_1",
   "description": "Ext Air Sensor C Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10047,
   "name": "5336_1_1_deg_F",
   "description": "Ext Air Sensor C Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "5337_1_1",
   "description": "Ext Air Sensor A Over Temp Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10048,
   "name": "5337_1_1_deg_F",
   "description": "Ext Air Sensor A Over Temp Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "5338_1_1",
   "description": "Ext Air Sensor A Under Temp Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10049,
   "name": "5338_1_1_deg_F",
   "description": "Ext Air Sensor A Under Temp Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "5574_1_1",
   "description": "Outside Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10050,
   "name": "5574_1_1_deg_F",
   "description": "Outside Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "5028_1",
   "description": "Return Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "5029_1",
   "description": "Humidity Set Point",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "5341_1",
   "description": "Humidity Proportional Band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "5032_1",
   "description": "Humidity Dead Band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "5342_1",
   "description": "Humidity Control Integration Time",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "5033_1",
   "description": "High Return Humidity Threshold",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "5035_1",
   "description": "Low Return Humidity Threshold",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "5343_1",
   "description": "Today's High Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "5344_1",
   "description": "Today's High Humidity Time",
   "units": "Seconds since Midnight",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "5345_1",
   "description": "Today's Low Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "5346_1",
   "description": "Today's Low Humidity Time",
   "units": "Seconds since Midnight",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "6258_1",
   "description": "Dew Point Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10072,
   "name": "6258_1_deg_F",
   "description": "Dew Point Proportional Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "6259_1",
   "description": "Dew Point Dead Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10073,
   "name": "6259_1_deg_F",
   "description": "Dew Point Dead Band",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "4595_1_1",
   "description": "Ext Air Sensor A Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "4598_1_1",
   "description": "Ext Air Sensor B Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "5347_1_1",
   "description": "Ext Air Sensor C Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "5348_1_1",
   "description": "Ext Air Sensor A High Humidity Threshold",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "5350_1_1",
   "description": "Ext Air Sensor A Low Humidity Threshold",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "4596_1_1",
   "description": "Ext Air Sensor A Dew Point Temp",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10087,
   "name": "4596_1_1_deg_F",
   "description": "Ext Air Sensor A Dew Point Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "4614_1_1",
   "description": "Ext Dew Point Over Temp Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10088,
   "name": "4614_1_1_deg_F",
   "description": "Ext Dew Point Over Temp Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "5576_1_1",
   "description": "Ext Dew Point Under Temp Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10089,
   "name": "5576_1_1_deg_F",
   "description": "Ext Dew Point Under Temp Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "5267_1_1",
   "description": "Compressor Hours (Compressor 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "5268_1_1",
   "description": "Compressor Hours Threshold (Compressor 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "5353_1_1",
   "description": "Dig Scroll Comp Discharge Temp (Compressor 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10099,
   "name": "5353_1_1_deg_F",
   "description": "Dig Scroll Comp Discharge Temp (Compressor 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "5619_1_1",
   "description": "Digital Scroll Compressor Loading (Compressor 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "6241_1_1",
   "description": "Tandem 'B' Compressor Hours (Compressor 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "5267_1_2",
   "description": "Compressor Hours (Compressor 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "5268_1_2",
   "description": "Compressor Hours Threshold (Compressor 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "5353_1_2",
   "description": "Dig Scroll Comp Discharge Temp (Compressor 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10112,
   "name": "5353_1_2_deg_F",
   "description": "Dig Scroll Comp Discharge Temp (Compressor 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "5619_1_2",
   "description": "Digital Scroll Compressor Loading (Compressor 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "6241_1_2",
   "description": "Tandem 'B' Compressor Hours (Compressor 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "5356_1",
   "description": "Free Cooling Internal Temperature Delta",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10123,
   "name": "5356_1_deg_F",
   "description": "Free Cooling Internal Temperature Delta",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "5358_1",
   "description": "Free Cooling Fluid Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10124,
   "name": "5358_1_deg_F",
   "description": "Free Cooling Fluid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "5360_1",
   "description": "Minimum Chilled Water Temp Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10125,
   "name": "5360_1_deg_F",
   "description": "Minimum Chilled Water Temp Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "5304_1",
   "description": "Free Cooling Valve Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "5305_1",
   "description": "Free Cooling Valve Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "5614_1",
   "description": "Chilled Water Valve Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "6452_1",
   "description": "Chilled Water Valve Operating Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "5363_1",
   "description": "Hot Water / Hot Gas Valve Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "5364_1",
   "description": "Hot Water / Hot Gas Valve Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "5366_1_1",
   "description": "Electric Reheater Hours (Electric Reheater 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "5367_1_1",
   "description": "Electric Reheater Hours Threshold (Electric Reheater 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "5366_1_2",
   "description": "Electric Reheater Hours (Electric Reheater 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "5367_1_2",
   "description": "Electric Reheater Hours Threshold (Electric Reheater 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "5366_1_3",
   "description": "Electric Reheater Hours (Electric Reheater 3)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "5367_1_3",
   "description": "Electric Reheater Hours Threshold (Electric Reheater 3)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "5369_1",
   "description": "Humidifier Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "5370_1",
   "description": "Humidifier Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "5445_1",
   "description": "Infrared Humidifier Flush Rate",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "5371_1",
   "description": "Dehumidifier Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "5372_1",
   "description": "Dehumidifier Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "5050_1",
   "description": "Fan Speed Maximum Set Point",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "5374_1",
   "description": "Fan Hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "5375_1",
   "description": "Fan Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "5051_1",
   "description": "Fan Speed Minimum Set Point",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "5585_1",
   "description": "Fan Speed Temperature Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10215,
   "name": "5585_1_deg_F",
   "description": "Fan Speed Temperature Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "5378_1",
   "description": "Analog Input Reading (Analog Inputs 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "5378_2",
   "description": "Analog Input Reading (Analog Inputs 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "5378_4",
   "description": "Analog Input Reading (Analog Inputs 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "5075_1",
   "description": "BMS Timeout Period",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "4710_1",
   "description": "Auto Restart Delay",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "5314_1",
   "description": "Standby Units",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "4291_1",
   "description": "Return Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10031,
   "name": "4291_1_deg_F",
   "description": "Return Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "5077_1",
   "description": "Fan Speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "5379_1",
   "description": "Free Cooling Valve Open Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "4870_1",
   "description": "Maintenance Ramp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "4868_1",
   "description": "Calculated Next Maintenance Month",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "4869_1",
   "description": "Calculated Next Maintenance Year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "5380_1",
   "description": "Hot Water / Hot Gas Valve Open Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "5080_1",
   "description": "Reheat Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "5081_1",
   "description": "Humidifier Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "5079_1",
   "description": "Dehumidifier Utilization",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "5490_1",
   "description": "Cooling Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "5606_1",
   "description": "Adjusted Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "5004_1",
   "description": "Return Dew Point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10292,
   "name": "5004_1_deg_F",
   "description": "Return Dew Point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "5607_1",
   "description": "Actual Air Temperature Set Point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10293,
   "name": "5607_1_deg_F",
   "description": "Actual Air Temperature Set Point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "5608_1",
   "description": "Actual Humidity Set Point",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "5575_1",
   "description": "Dew Point Set Point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10295,
   "name": "5575_1_deg_F",
   "description": "Dew Point Set Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "5615_1",
   "description": "Cooling Control Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10296,
   "name": "5615_1_deg_F",
   "description": "Cooling Control Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "5616_1",
   "description": "Fan Speed Control Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10297,
   "name": "5616_1_deg_F",
   "description": "Fan Speed Control Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "5904_1",
   "description": "Unit Cooling Load",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "6134_1",
   "description": "Unit Calculated Airflow",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "Secs since Epoch(UTC)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "5589_1",
   "description": "Remote Sensor Over Temp Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10312,
   "name": "5589_1_deg_F",
   "description": "Remote Sensor Over Temp Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "5590_1",
   "description": "Remote Sensor Under Temp Threshold",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10313,
   "name": "5590_1_deg_F",
   "description": "Remote Sensor Under Temp Threshold",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "5007_1",
   "description": "Remote Sensor Average Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10314,
   "name": "5007_1_deg_F",
   "description": "Remote Sensor Average Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "5006_1",
   "description": "Remote Sensor Maximum Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10315,
   "name": "5006_1_deg_F",
   "description": "Remote Sensor Maximum Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "5591_1",
   "description": "Remote Sensor System Average Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10316,
   "name": "5591_1_deg_F",
   "description": "Remote Sensor System Average Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "5592_1",
   "description": "Remote Sensor System Maximum Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10317,
   "name": "5592_1_deg_F",
   "description": "Remote Sensor System Maximum Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "5059_1_1",
   "description": "Remote Sensor Temperature (Remote Sensor 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10329,
   "name": "5059_1_1_deg_F",
   "description": "Remote Sensor Temperature (Remote Sensor 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "5059_1_2",
   "description": "Remote Sensor Temperature (Remote Sensor 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10341,
   "name": "5059_1_2_deg_F",
   "description": "Remote Sensor Temperature (Remote Sensor 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 437,
   "name": "5059_1_10",
   "description": "Remote Sensor Temperature (Remote Sensor 10)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10437,
   "name": "5059_1_10_deg_F",
   "description": "Remote Sensor Temperature (Remote Sensor 10)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 461,
   "name": "5626_1",
   "description": "Static Pressure Set Point",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 462,
   "name": "5627_1",
   "description": "Unit Static Pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 463,
   "name": "5628_1",
   "description": "System Static Pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2121,
   "name": "5626_1_inWC",
   "description": "Static Pressure Set Point",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2122,
   "name": "5627_1_inWC",
   "description": "Unit Static Pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2123,
   "name": "5628_1_inWC",
   "description": "System Static Pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "5298_1_1",
   "description": "Pump Hours (Pump 1)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "5634_1_1",
   "description": "Pump Speed (Pump 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 535,
   "name": "5635_1_1",
   "description": "Pump Inlet Refrigerant Temperature (Pump 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10535,
   "name": "5635_1_1_deg_F",
   "description": "Pump Inlet Refrigerant Temperature (Pump 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "5639_1_1",
   "description": "Pump Outlet Refrigerant Temperature (Pump 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10537,
   "name": "5639_1_1_deg_F",
   "description": "Pump Outlet Refrigerant Temperature (Pump 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 526,
   "name": "5298_1_2",
   "description": "Pump Hours (Pump 2)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 525,
   "name": "5634_1_2",
   "description": "Pump Speed (Pump 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "5635_1_2",
   "description": "Pump Inlet Refrigerant Temperature (Pump 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10538,
   "name": "5635_1_2_deg_F",
   "description": "Pump Inlet Refrigerant Temperature (Pump 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 540,
   "name": "5639_1_2",
   "description": "Pump Outlet Refrigerant Temperature (Pump 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10540,
   "name": "5639_1_2_deg_F",
   "description": "Pump Outlet Refrigerant Temperature (Pump 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 810,
   "name": "4096_1",
   "description": "System Input RMS A-N (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 811,
   "name": "4098_1",
   "description": "System Input RMS B-N (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 812,
   "name": "4100_1",
   "description": "System Input RMS C-N (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 813,
   "name": "4113_1",
   "description": "System Input RMS Current Phase A (Power Measurement 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 814,
   "name": "4114_1",
   "description": "System Input RMS Current Phase B (Power Measurement 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 815,
   "name": "4115_1",
   "description": "System Input RMS Current Phase C (Power Measurement 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 816,
   "name": "5901_1",
   "description": "Instantaneous Power (Power Measurement 1)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 817,
   "name": "5900_1",
   "description": "Energy Consumption (Power Measurement 1)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1900,
   "name": "4097_1",
   "description": "System Input RMS A-B (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1901,
   "name": "4099_1",
   "description": "System Input RMS B-C (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1902,
   "name": "4101_1",
   "description": "System Input RMS C-A (Power Measurement 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 820,
   "name": "4096_2",
   "description": "System Input RMS A-N (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 821,
   "name": "4098_2",
   "description": "System Input RMS B-N (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 822,
   "name": "4100_2",
   "description": "System Input RMS C-N (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 823,
   "name": "4113_2",
   "description": "System Input RMS Current Phase A (Power Measurement 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 824,
   "name": "4114_2",
   "description": "System Input RMS Current Phase B (Power Measurement 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 825,
   "name": "4115_2",
   "description": "System Input RMS Current Phase C (Power Measurement 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 826,
   "name": "5901_2",
   "description": "Instantaneous Power (Power Measurement 2)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 827,
   "name": "5900_2",
   "description": "Energy Consumption (Power Measurement 2)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1910,
   "name": "4097_2",
   "description": "System Input RMS A-B (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1911,
   "name": "4099_2",
   "description": "System Input RMS B-C (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1912,
   "name": "4101_2",
   "description": "System Input RMS C-A (Power Measurement 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 860,
   "name": "4096_6",
   "description": "System Input RMS A-N (Power Measurement 6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 861,
   "name": "4098_6",
   "description": "System Input RMS B-N (Power Measurement 6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 862,
   "name": "4100_6",
   "description": "System Input RMS C-N (Power Measurement 6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 863,
   "name": "4113_6",
   "description": "System Input RMS Current Phase A (Power Measurement 6)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 864,
   "name": "4114_6",
   "description": "System Input RMS Current Phase B (Power Measurement 6)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 865,
   "name": "4115_6",
   "description": "System Input RMS Current Phase C (Power Measurement 6)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 866,
   "name": "5901_6",
   "description": "Instantaneous Power (Power Measurement 6)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 867,
   "name": "5900_6",
   "description": "Energy Consumption (Power Measurement 6)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1950,
   "name": "4097_6",
   "description": "System Input RMS A-B (Power Measurement 6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1951,
   "name": "4099_6",
   "description": "System Input RMS B-C (Power Measurement 6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1952,
   "name": "4101_6",
   "description": "System Input RMS C-A (Power Measurement 6)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 871,
   "name": "5897_1",
   "description": "Fluid Input Temperature (Fluid 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10871,
   "name": "5897_1_deg_F",
   "description": "Fluid Input Temperature (Fluid 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 872,
   "name": "5898_1",
   "description": "Fluid Output Temperature (Fluid 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10872,
   "name": "5898_1_deg_F",
   "description": "Fluid Output Temperature (Fluid 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1871,
   "name": "5897_2",
   "description": "Fluid Input Temperature (Fluid 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11871,
   "name": "5897_2_deg_F",
   "description": "Fluid Input Temperature (Fluid 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1872,
   "name": "5898_2",
   "description": "Fluid Output Temperature (Fluid 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11872,
   "name": "5898_2_deg_F",
   "description": "Fluid Output Temperature (Fluid 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 881,
   "name": "5899_1",
   "description": "Fluid Flow Rate (Circuit)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 891,
   "name": "5899_2",
   "description": "Fluid Flow Rate (Circuit 2)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "5905_1_1",
   "description": "Circuit Cooling Load (Cooling Load 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "5905_1_2",
   "description": "Circuit Cooling Load (Cooling Load 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1960,
   "name": "5964_1_1",
   "description": "Raw Auxiliary Air Temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11960,
   "name": "5964_1_1_deg_F",
   "description": "Raw Auxiliary Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1961,
   "name": "5965_1_1",
   "description": "Actual Auxiliary Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11961,
   "name": "5965_1_1_deg_F",
   "description": "Actual Auxiliary Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1981,
   "name": "6101_1",
   "description": "Expected Condenser Unit Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 529,
   "name": "5548_1_1",
   "description": "Condenser Low Noise Mode Max Fan Speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 530,
   "name": "5549_1_1",
   "description": "Condenser Normal Mode Max Fan Speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 531,
   "name": "5552_1_1",
   "description": "Condenser Low Noise Mode Start Time",
   "units": "Seconds since Midnight",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 532,
   "name": "5553_1_1",
   "description": "Condenser Low Noise Mode Stop Time",
   "units": "Seconds since Midnight",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 533,
   "name": "5550_1_1",
   "description": "Condenser Low Noise Mode - Interval Days",
   "units": "",
   "access": "W",
   "states": "1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday"
  },
  {
   "type": "AV",
   "instance": 534,
   "name": "5551_1_1",
   "description": "Condenser Low Noise Mode - Full Days",
   "units": "",
   "access": "W",
   "states": "1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday"
  },
  {
   "type": "AV",
   "instance": 1992,
   "name": "5534_1_1",
   "description": "Condenser Outside Air Temperature (Condenser 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11992,
   "name": "5534_1_1_deg_F",
   "description": "Condenser Outside Air Temperature (Condenser 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1993,
   "name": "5534_1_2",
   "description": "Condenser Outside Air Temperature (Condenser 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11993,
   "name": "5534_1_2_deg_F",
   "description": "Condenser Outside Air Temperature (Condenser 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2004,
   "name": "6103_1_1",
   "description": "Condenser Refrigerant Pressure (Circuit 1)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2006,
   "name": "6102_1_1",
   "description": "Condenser Supply Refrigerant Temperature (Circuit 1)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12006,
   "name": "6102_1_1_deg_F",
   "description": "Condenser Supply Refrigerant Temperature (Circuit 1)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2005,
   "name": "6103_1_2",
   "description": "Condenser Refrigerant Pressure (Circuit 2)",
   "units": "bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2007,
   "name": "6102_1_2",
   "description": "Condenser Supply Refrigerant Temperature (Circuit 2)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12007,
   "name": "6102_1_2_deg_F",
   "description": "Condenser Supply Refrigerant Temperature (Circuit 2)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2018,
   "name": "5276_1_1_1",
   "description": "Condenser Fan Speed (Condenser 1 Fan 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2026,
   "name": "5538_1_1_1",
   "description": "Condenser Fan Power (Condenser 1 Fan 1)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2034,
   "name": "6244_1_1_1",
   "description": "Condenser Fan Current (Condenser 1 Fan 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2019,
   "name": "5276_1_1_2",
   "description": "Condenser Fan Speed (Condenser 1 Fan 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2027,
   "name": "5538_1_1_2",
   "description": "Condenser Fan Power (Condenser 1 Fan 2)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2035,
   "name": "6244_1_1_2",
   "description": "Condenser Fan Current (Condenser 1 Fan 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2021,
   "name": "5276_1_1_4",
   "description": "Condenser Fan Speed (Condenser 1 Fan 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2029,
   "name": "5538_1_1_4",
   "description": "Condenser Fan Power (Condenser 1 Fan 4)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2037,
   "name": "6244_1_1_4",
   "description": "Condenser Fan Current (Condenser 1 Fan 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2022,
   "name": "5276_1_2_1",
   "description": "Condenser Fan Speed (Condenser 2 Fan 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2030,
   "name": "5538_1_2_1",
   "description": "Condenser Fan Power (Condenser 2 Fan 1)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2038,
   "name": "6244_1_2_1",
   "description": "Condenser Fan Current (Condenser 2 Fan 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2023,
   "name": "5276_1_2_2",
   "description": "Condenser Fan Speed (Condenser 2 Fan 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2031,
   "name": "5538_1_2_2",
   "description": "Condenser Fan Power (Condenser 2 Fan 2)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2039,
   "name": "6244_1_2_2",
   "description": "Condenser Fan Current (Condenser 2 Fan 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2025,
   "name": "5276_1_2_4",
   "description": "Condenser Fan Speed (Condenser 2 Fan 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2033,
   "name": "5538_1_2_4",
   "description": "Condenser Fan Power (Condenser 2 Fan 4)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2041,
   "name": "6244_1_2_4",
   "description": "Condenser Fan Current (Condenser 2 Fan 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2100,
   "name": "6234_1",
   "description": "Super Saver Call For Cooling",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2135,
   "name": "6236_1",
   "description": "Thermal Control Override - Temperature Call",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2136,
   "name": "6265_1",
   "description": "Thermal Control Override - Humidity Call",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "5299_1",
   "description": "Pump Hours Threshold",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "5324_1",
   "description": "Air Temperature Control Type",
   "units": "",
   "access": "W",
   "states": "1=Proportional, 2=Prop+Integral, 3=Adaptive PID, 4=Intelligent"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "5012_1",
   "description": "Air Temperature Control Sensor",
   "units": "",
   "access": "W",
   "states": "1=Supply, 2=Remote, 3=Return"
  },
  {
   "type": "MV",
   "instance": 35,
   "name": "5603_1",
   "description": "Humidity Control Type",
   "units": "",
   "access": "W",
   "states": "1=Relative, 2=Compensated, 3=Predictive, 4=Dew Point"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "5618_1",
   "description": "Humidity Control Sensor",
   "units": "",
   "access": "W",
   "states": "1=Remote, 2=Return"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "5264_1_1",
   "description": "Compressor State (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "5265_1_1",
   "description": "Compressor Capacity Control State (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "6243_1_1",
   "description": "Tandem 'B' Compressor State (Compressor 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "5264_1_2",
   "description": "Compressor State (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "5265_1_2",
   "description": "Compressor Capacity Control State (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "6243_1_2",
   "description": "Tandem 'B' Compressor State (Compressor 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "5581_1",
   "description": "Free Cooling Internal Control Mode",
   "units": "",
   "access": "W",
   "states": "1=Disabled, 2=Contact, 3=Temperature, 4=Set Point"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "5359_1",
   "description": "Minimum Chilled Water Temp Set Point Enable",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "5605_1",
   "description": "Main Chilled Water Valve",
   "units": "",
   "access": "W",
   "states": "1=Valve 1, 2=Valve 2"
  },
  {
   "type": "MV",
   "instance": 69,
   "name": "6260_1",
   "description": "Free Cooling Status",
   "units": "",
   "access": "R",
   "states": "1=off, 2=start, 3=on"
  },
  {
   "type": "MV",
   "instance": 83,
   "name": "5586_1",
   "description": "Fan Control Sensor",
   "units": "",
   "access": "W",
   "states": "1=Supply, 2=Remote, 3=Return, 4=Manual"
  },
  {
   "type": "MV",
   "instance": 93,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 94,
   "name": "4706_1",
   "description": "Unit Operating State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on, 3=standby"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "4707_1",
   "description": "Unit Control Mode",
   "units": "",
   "access": "R",
   "states": "1=Internal (Auto), 2=External (Manual)"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "5074_1",
   "description": "Unit Operating State Reason",
   "units": "",
   "access": "R",
   "states": "1=Reason Unknown, 2=Network Display, 3=Alarm, 4=Schedule, 5=Remote System, 6=External Input, 7=Local Display"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "5381_1",
   "description": "Fan State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 108,
   "name": "5382_1",
   "description": "Cooling State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 109,
   "name": "5383_1",
   "description": "Free Cooling State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "5384_1",
   "description": "Maintenance Tracking State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 111,
   "name": "5385_1",
   "description": "Hot Water / Hot Gas State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "5386_1",
   "description": "Electric Reheat State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "5387_1",
   "description": "Dehumidifier State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "5388_1",
   "description": "Humidifier State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "5143_1",
   "description": "System On/Off Control",
   "units": "",
   "access": "W",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 500,
   "name": "6175_1",
   "description": "Local Fan Override",
   "units": "",
   "access": "R",
   "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
  },
  {
   "type": "MV",
   "instance": 501,
   "name": "6176_1",
   "description": "Local Cooling Override",
   "units": "",
   "access": "R",
   "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
  },
  {
   "type": "MV",
   "instance": 502,
   "name": "6177_1",
   "description": "Local Electric Heat Override",
   "units": "",
   "access": "R",
   "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
  },
  {
   "type": "MV",
   "instance": 503,
   "name": "6178_1",
   "description": "Local Humidifier Override",
   "units": "",
   "access": "R",
   "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
  },
  {
   "type": "MV",
   "instance": 504,
   "name": "6179_1",
   "description": "Local Dehumidifier Override",
   "units": "",
   "access": "R",
   "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "4718_1",
   "description": "Customer Input 1 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "4719_1",
   "description": "Customer Input 1 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "5098_1",
   "description": "Customer Input 2 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "5099_1",
   "description": "Customer Input 2 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "5100_1",
   "description": "Customer Input 3 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "5101_1",
   "description": "Customer Input 3 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "5102_1",
   "description": "Customer Input 4 - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "5103_1",
   "description": "Customer Input 4 - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "5389_1",
   "description": "Ext Free Cooling Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "5390_1",
   "description": "Ext Free Cooling Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "5122_1",
   "description": "Ext Condenser Pump High Water - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "5123_1",
   "description": "Ext Condenser Pump High Water - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "5129_1",
   "description": "Ext Standby Glycol Pump On - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "5130_1",
   "description": "Ext Standby Glycol Pump On - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 140,
   "name": "5391_1",
   "description": "Ext Standby Unit On - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "5392_1",
   "description": "Ext Standby Unit On - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 142,
   "name": "5086_1",
   "description": "Ext Humidifier Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 143,
   "name": "5087_1",
   "description": "Ext Humidifier Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 144,
   "name": "5082_1",
   "description": "Ext Loss of Flow - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "5083_1",
   "description": "Ext Loss of Flow - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "5090_1",
   "description": "Ext Over Temperature - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "5091_1",
   "description": "Ext Over Temperature - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "5084_1",
   "description": "Ext Reheat Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "5085_1",
   "description": "Ext Reheat Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "5141_1",
   "description": "High Power Shutdown - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 151,
   "name": "5142_1",
   "description": "High Power Shutdown - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "5131_1",
   "description": "Humidifier Issue - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 153,
   "name": "5132_1",
   "description": "Humidifier Issue - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 154,
   "name": "5133_1",
   "description": "Master Unit Communication Lost - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 155,
   "name": "5134_1",
   "description": "Master Unit Communication Lost - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 156,
   "name": "4727_1",
   "description": "Service Required - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 157,
   "name": "4728_1",
   "description": "Service Required - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 158,
   "name": "4715_1",
   "description": "Shutdown - Loss Of Power - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 159,
   "name": "4716_1",
   "description": "Shutdown - Loss Of Power - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 160,
   "name": "4721_1",
   "description": "Smoke Detected - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 161,
   "name": "4722_1",
   "description": "Smoke Detected - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 162,
   "name": "4724_1",
   "description": "Water Under Floor - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 163,
   "name": "4725_1",
   "description": "Water Under Floor - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 164,
   "name": "5088_1",
   "description": "Ext Compressor Lockout - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 165,
   "name": "5089_1",
   "description": "Ext Compressor Lockout - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 166,
   "name": "5135_1",
   "description": "Clogged Air Filter - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 167,
   "name": "5136_1",
   "description": "Clogged Air Filter - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 168,
   "name": "5393_1",
   "description": "Ext Loss of Air Blower - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 169,
   "name": "5394_1",
   "description": "Ext Loss of Air Blower - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 180,
   "name": "5316_1_1",
   "description": "Compressor High Head Pressure - Event Control (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 181,
   "name": "5317_1_1",
   "description": "Compressor High Head Pressure - Event Type (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 182,
   "name": "5318_1_1",
   "description": "Compressor Low Suction Pressure - Event Control (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 183,
   "name": "5319_1_1",
   "description": "Compressor Low Suction Pressure - Event Type (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 184,
   "name": "5395_1_1",
   "description": "Compressor Pump Down Issue - Event Control (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 185,
   "name": "5396_1_1",
   "description": "Compressor Pump Down Issue - Event Type (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 186,
   "name": "5397_1_1",
   "description": "Compressor Short Cycle - Event Control (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 187,
   "name": "5398_1_1",
   "description": "Compressor Short Cycle - Event Type (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 188,
   "name": "5320_1_1",
   "description": "Compressor Thermal Overload - Event Control (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 189,
   "name": "5321_1_1",
   "description": "Compressor Thermal Overload - Event Type (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 190,
   "name": "5399_1_1",
   "description": "Dig Scroll Comp Discharge Over Temp - Event Ctrl (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 191,
   "name": "5400_1_1",
   "description": "Dig Scroll Comp Discharge Over Temp - Event Type (Compressor 1)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 202,
   "name": "5316_1_2",
   "description": "Compressor High Head Pressure - Event Control (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 203,
   "name": "5317_1_2",
   "description": "Compressor High Head Pressure - Event Type (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 204,
   "name": "5318_1_2",
   "description": "Compressor Low Suction Pressure - Event Control (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 205,
   "name": "5319_1_2",
   "description": "Compressor Low Suction Pressure - Event Type (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 206,
   "name": "5395_1_2",
   "description": "Compressor Pump Down Issue - Event Control (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 207,
   "name": "5396_1_2",
   "description": "Compressor Pump Down Issue - Event Type (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 208,
   "name": "5397_1_2",
   "description": "Compressor Short Cycle - Event Control (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 209,
   "name": "5398_1_2",
   "description": "Compressor Short Cycle - Event Type (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 210,
   "name": "5320_1_2",
   "description": "Compressor Thermal Overload - Event Control (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 211,
   "name": "5321_1_2",
   "description": "Compressor Thermal Overload - Event Type (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 212,
   "name": "5399_1_2",
   "description": "Dig Scroll Comp Discharge Over Temp - Event Ctrl (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 213,
   "name": "5400_1_2",
   "description": "Dig Scroll Comp Discharge Over Temp - Event Type (Compressor 2)",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 224,
   "name": "5401_1_1",
   "description": "Ext Air Sensor A Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 225,
   "name": "5402_1_1",
   "description": "Return Air Sensor Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 226,
   "name": "5403_1_1",
   "description": "Ext Air Sensor A High Humidity - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 227,
   "name": "5404_1_1",
   "description": "Ext Air Sensor A High Humidity - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 228,
   "name": "5405_1_1",
   "description": "Ext Air Sensor A Low Humidity - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 229,
   "name": "5406_1_1",
   "description": "Ext Air Sensor A Low Humidity - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 230,
   "name": "4602_1_1",
   "description": "Ext Air Sensor A Over Temp - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 231,
   "name": "4603_1_1",
   "description": "Ext Air Sensor A Over Temp - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 232,
   "name": "4609_1_1",
   "description": "Ext Air Sensor A Under Temp - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 233,
   "name": "4610_1_1",
   "description": "Ext Air Sensor A Under Temp - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 234,
   "name": "5137_1_1",
   "description": "High Return Humidity - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 235,
   "name": "5138_1_1",
   "description": "High Return Humidity - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 236,
   "name": "5139_1_1",
   "description": "Low Return Humidity - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 237,
   "name": "5140_1_1",
   "description": "Low Return Humidity - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 238,
   "name": "5024_1_1",
   "description": "Return Air Over Temp - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 239,
   "name": "5025_1_1",
   "description": "Return Air Over Temp - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 240,
   "name": "5407_1_1",
   "description": "Return Air Under Temp - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 241,
   "name": "5408_1_1",
   "description": "Return Air Under Temp - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 242,
   "name": "5587_1_1",
   "description": "Supply Air Over/Under Temperature - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 252,
   "name": "5409_1_1",
   "description": "Fan Hours Exceeded - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 253,
   "name": "5410_1_1",
   "description": "Fan Hours Exceeded - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 256,
   "name": "5411_1_1",
   "description": "Main Fan Overload - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 257,
   "name": "5412_1_1",
   "description": "Main Fan Overload - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 268,
   "name": "5413_1_1",
   "description": "Condenser Issue - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 269,
   "name": "5414_1_1",
   "description": "Condenser Issue - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 280,
   "name": "5413_1_2",
   "description": "Condenser Issue - Event Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 281,
   "name": "5414_1_2",
   "description": "Condenser Issue - Event Type",
   "units": "",
   "access": "W",
   "states": "1=Message, 2=Warning, 3=Alarm"
  },
  {
   "type": "MV",
   "instance": 292,
   "name": "4717_1",
   "description": "System Event Acknowledge/Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset, 2=Acknowledge"
  },
  {
   "type": "MV",
   "instance": 304,
   "name": "5580_1",
   "description": "Compressor Lockout",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 316,
   "name": "5582_1",
   "description": "Reheater Lockout",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 328,
   "name": "5583_1",
   "description": "Humidifier Lockout",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 340,
   "name": "5599_1",
   "description": "Air Economizer Availability",
   "units": "",
   "access": "R",
   "states": "1=Not Available, 2=Available"
  },
  {
   "type": "MV",
   "instance": 341,
   "name": "5602_1",
   "description": "Air Economizer Control Source",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=internal, 3=external"
  },
  {
   "type": "MV",
   "instance": 364,
   "name": "5633_1_1",
   "description": "Pump State (Pump 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 363,
   "name": "5632_1_1",
   "description": "PRE Operational Mode (Pump 1)",
   "units": "",
   "access": "R",
   "states": "1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test"
  },
  {
   "type": "MV",
   "instance": 369,
   "name": "5633_1_2",
   "description": "Pump State (Pump 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 368,
   "name": "5632_1_2",
   "description": "PRE Operational Mode (Pump 2)",
   "units": "",
   "access": "R",
   "states": "1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test"
  },
  {
   "type": "MV",
   "instance": 395,
   "name": "5533_1",
   "description": "Condenser Refrigerant Type",
   "units": "",
   "access": "R",
   "states": "1=R22, 2=R407C, 3=R410A"
  },
  {
   "type": "MV",
   "instance": 374,
   "name": "5546_1_1",
   "description": "Condenser Low Noise Mode State",
   "units": "",
   "access": "R",
   "states": "1=Inactive, 2=Active (Interval), 3=Active (Full Day)"
  },
  {
   "type": "MV",
   "instance": 375,
   "name": "5547_1_1",
   "description": "Condenser Low Noise Mode Schedule Control",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 406,
   "name": "6104_1_1",
   "description": "Condenser Fan Reversal Requested (Condenser 1)",
   "units": "",
   "access": "R",
   "states": "1=false, 2=true"
  },
  {
   "type": "MV",
   "instance": 407,
   "name": "6104_1_2",
   "description": "Condenser Fan Reversal Requested (Condenser 2)",
   "units": "",
   "access": "R",
   "states": "1=false, 2=true"
  },
  {
   "type": "MV",
   "instance": 516,
   "name": "6261_1",
   "description": "Thermal Control Override",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 517,
   "name": "6262_1",
   "description": "Thermal Control Override - Temperature Control Type",
   "units": "",
   "access": "W",
   "states": "1=Cooling, 2=Heating"
  },
  {
   "type": "MV",
   "instance": 518,
   "name": "6264_1",
   "description": "Thermal Control Override - Humidity Control Type",
   "units": "",
   "access": "W",
   "states": "1=Dehumidification, 2=Humidification"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
