{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert NXL 60 Hz UPS (UL, model 40)",
 "model_slug": "nxl-60hz",
 "aliases": [
  "Liebert NXL",
  "NXL model 40",
  "SL-28170"
 ],
 "equipment_type": "UPS (uninterruptible power supply)",
 "applies_to": "Liebert NXL UPS, 60 Hz UL version (model 40).",
 "summary": "The Liebert NXL 60 Hz UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.178, 5.179, 5.180, pdf pages 2214-2232 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 91",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "MV 92",
    "name": "4872_1",
    "why": "Load on inverter, bypass or battery"
   },
   {
    "ref": "AV 55",
    "name": "4150_1",
    "why": "Estimated battery runtime, min"
   },
   {
    "ref": "AV 94",
    "name": "4208_1",
    "why": "Output power, kW"
   },
   {
    "ref": "AV 1",
    "name": "4097_1",
    "why": "Input voltage, V"
   },
   {
    "ref": "AV 84",
    "name": "4201_1",
    "why": "Output voltage, V"
   },
   {
    "ref": "AV 90",
    "name": "4204_1",
    "why": "Output current, A"
   },
   {
    "ref": "BV 43",
    "name": "4168_1",
    "why": "Load is on battery"
   },
   {
    "ref": "BV 178",
    "name": "4300_1",
    "why": "Internal communication lost"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "4122_1",
   "description": "System Input Power Problem",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "4146_1",
   "description": "System Input Phs Rotation Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "4147_1",
   "description": "System Input Current Limit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "4382_1",
   "description": "System Input Current Imbalance",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "4135_1",
   "description": "Bypass Not Available",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "4132_1",
   "description": "Bypass Overload Phase A",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "4133_1",
   "description": "Bypass Overload Phase B",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "4134_1",
   "description": "Bypass Overload Phase C",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "4138_1",
   "description": "Bypass Auto Retransfer Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "4139_1",
   "description": "Bypass - Excess Auto Retransfers",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "4142_1",
   "description": "Bypass Static Switch Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "4143_1",
   "description": "Bypass Static Switch Unavailable",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "4144_1",
   "description": "Bypass Excessive Pulse Parallel",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "4145_1",
   "description": "Bypass Auto Transfer Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "4175_1",
   "description": "Bypass Frequency Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "4218_1",
   "description": "Bypass - Manual Rexfr Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "4217_1",
   "description": "Bypass - Manual Xfr Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "4383_1",
   "description": "Bypass Static Switch Off Extrnl",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "4164_1",
   "description": "Battery Charging Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "4740_1",
   "description": "Battery Test Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "4165_1",
   "description": "Battery Charging Reduced-Extrnl",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "4166_1",
   "description": "Battery Capacity Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "4168_1",
   "description": "Battery Discharging",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "4169_1",
   "description": "Battery Temperature Imbalance",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "4170_1",
   "description": "Battery Equalize",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "4741_1",
   "description": "Battery Self Test",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "4173_1",
   "description": "Main Battery Disconnect Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "4162_1",
   "description": "Battery Low",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "4174_1",
   "description": "Battery Temperature Sensor Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "4200_1",
   "description": "Battery Charging Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "4176_1",
   "description": "Battery Circuit Breaker 1 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "4179_1",
   "description": "Battery Circuit Breaker 2 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "4182_1",
   "description": "Battery Circuit Breaker 3 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "4185_1",
   "description": "Battery Circuit Breaker 4 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "4188_1",
   "description": "Battery Circuit Breaker 5 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "4191_1",
   "description": "Battery Circuit Breaker 6 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "4194_1",
   "description": "Battery Circuit Breaker 7 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "4197_1",
   "description": "Battery Circuit Breaker 8 Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "4220_1",
   "description": "Battery - External Monitor 1",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "4221_1",
   "description": "Battery - External Monitor 2",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "4222_1",
   "description": "Battery Ground Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "4742_1",
   "description": "Battery Low Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "4219_1",
   "description": "Battery Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "4323_1",
   "description": "Battery Test Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "6354_1",
   "description": "Battery Charging",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "4308_1",
   "description": "DC Bus Ground Fault - Positive",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "4309_1",
   "description": "DC Bus Ground Fault - Negative",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "4213_1",
   "description": "System Shutdown - EPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "4214_1",
   "description": "System Shutdown - REPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "4215_1",
   "description": "System Output Off",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "4230_1",
   "description": "System Output Low Power Factor",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "4286_1",
   "description": "Output Amp Over User Limit-Phs A",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "4287_1",
   "description": "Output Amp Over User Limit-Phs B",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "4288_1",
   "description": "Output Amp Over User Limit-Phs C",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "4389_1",
   "description": "System Output Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "5144_1",
   "description": "Output Of/Uf",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "4233_1",
   "description": "Inverter Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "4234_1",
   "description": "Inverter Overload Phase A",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "4235_1",
   "description": "Inverter Overload Phase B",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "4236_1",
   "description": "Inverter Overload Phase C",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "4237_1",
   "description": "Inverter Inhibit - External",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "4290_1",
   "description": "Inverter Shutdown - Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "4390_1",
   "description": "Inverter Off - External",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "4391_1",
   "description": "Inverter Static Switch SCR Short",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "4294_1",
   "description": "Inlet Air Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "5768_1",
   "description": "Outlet Air Overtemperature Limit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "4747_1",
   "description": "Equipment Temperature Sensor Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "4310_1",
   "description": "Equipment Over Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "4270_1",
   "description": "Input Contact 01",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "4271_1",
   "description": "Input Contact 02",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "4272_1",
   "description": "Input Contact 03",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "4273_1",
   "description": "Input Contact 04",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "4274_1",
   "description": "Input Contact 05",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "4275_1",
   "description": "Input Contact 06",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "4276_1",
   "description": "Input Contact 07",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "4277_1",
   "description": "Input Contact 08",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "4278_1",
   "description": "Input Contact 09",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "4279_1",
   "description": "Input Contact 10",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "4280_1",
   "description": "Input Contact 11",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "4281_1",
   "description": "Input Contact 12",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "4282_1",
   "description": "Input Contact 13",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "4283_1",
   "description": "Input Contact 14",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "4284_1",
   "description": "Input Contact 15",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "4285_1",
   "description": "Input Contact 16",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "4295_1",
   "description": "Rectifier Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "4296_1",
   "description": "Rectifier Operation Inhibit-Ext",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "4749_1",
   "description": "System Fan Failure - Redundant",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "4750_1",
   "description": "Multiple Fan Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "4300_1",
   "description": "Internal Communications Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "4298_1",
   "description": "UPS Output on Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 180,
   "name": "4299_1",
   "description": "Output Load on Maint. Bypass",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "4325_1",
   "description": "Backfeed Breaker Open",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "4316_1",
   "description": "Auto Restart In Progress",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "4314_1",
   "description": "Power Supply Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "4315_1",
   "description": "On Generator",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "4317_1",
   "description": "Auto Restart Inhibited - Ext",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 186,
   "name": "4439_1",
   "description": "Automatic Restart Failed",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "4753_1",
   "description": "Main Controller Fault",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "4440_1",
   "description": "Fuse Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "4441_1",
   "description": "System Controller Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "4442_1",
   "description": "System Breaker(s) Open Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "4754_1",
   "description": "System Breaker(s) Close Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "4755_1",
   "description": "Input Filter Cycle Lock",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "5769_1",
   "description": "EMO Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "4756_1",
   "description": "Service Code Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "4757_1",
   "description": "LBS Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "4758_1",
   "description": "LBS Inhibited",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "4759_1",
   "description": "Leading Power Factor",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "4760_1",
   "description": "Controls Reset Required",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 199,
   "name": "5561_1",
   "description": "LBS Active - Master",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "5562_1",
   "description": "LBS Active - Slave",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "5788_1",
   "description": "Cont Tie Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "5792_1",
   "description": "User kWh Reset",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "5796_1",
   "description": "Peak kW Reset",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "4823_1",
   "description": "Parallel Comm Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "4824_1",
   "description": "System Comm Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 216,
   "name": "4825_1",
   "description": "Loss of Redundancy",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "4826_1",
   "description": "BPSS Startup Inhibit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "4827_1",
   "description": "MMS Transfer Inhibit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "4828_1",
   "description": "MMS Retransfer Inhibit",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "4830_1",
   "description": "MMS Loss of Sync Pulse",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "4831_1",
   "description": "MMS Overload",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "4834_1",
   "description": "MMS On Battery",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "4835_1",
   "description": "MMS Low Battery Warning",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "5145_1",
   "description": "MMS Module Alarm Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "5447_1",
   "description": "MMS Sharing Calib Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "5453_1",
   "description": "Module In Standby - Intelligent Paralleling",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "5456_1",
   "description": "ECO Mode Active",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "5457_1",
   "description": "ECO Mode Suspended",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 249,
   "name": "5458_1",
   "description": "Excess ECO Suspends",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "4726_1",
   "description": "Service Required",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "4097_1",
   "description": "System Input RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "4099_1",
   "description": "System Input RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "4101_1",
   "description": "System Input RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "4113_1",
   "description": "System Input RMS Current Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "4114_1",
   "description": "System Input RMS Current Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "4115_1",
   "description": "System Input RMS Current Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "4105_1",
   "description": "System Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "4125_1",
   "description": "Bypass Input Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "4126_1",
   "description": "Bypass Input Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "4127_1",
   "description": "Bypass Input Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "4131_1",
   "description": "Bypass Input Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "4136_1",
   "description": "Bypass Sync Phase Difference",
   "units": "deg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "4157_1",
   "description": "Bypass SS Overload Time Remain",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "4738_1",
   "description": "Auto Retransfer Time Remaining",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "6456_1",
   "description": "Total Bypass Operating Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "4152_1",
   "description": "Battery Total Discharge Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "4153_1",
   "description": "Battery Percentage Charge",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "4154_1",
   "description": "Battery Volts at Main Disconnect",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "4155_1_1",
   "description": "Battery Volts for Cabinet 1",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "4155_1_2",
   "description": "Battery Volts for Cabinet 2",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "4155_1_3",
   "description": "Battery Volts for Cabinet 3",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "4155_1_4",
   "description": "Battery Volts for Cabinet 4",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "4155_1_5",
   "description": "Battery Volts for Cabinet 5",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "4155_1_6",
   "description": "Battery Volts for Cabinet 6",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "4155_1_7",
   "description": "Battery Volts for Cabinet 7",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "4155_1_8",
   "description": "Battery Volts for Cabinet 8",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "4156_1_1",
   "description": "Battery Temperature for Cabinet 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10046,
   "name": "4156_1_1_deg_F",
   "description": "Battery Temperature for Cabinet 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "4156_1_2",
   "description": "Battery Temperature for Cabinet 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10047,
   "name": "4156_1_2_deg_F",
   "description": "Battery Temperature for Cabinet 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "4156_1_3",
   "description": "Battery Temperature for Cabinet 3",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10048,
   "name": "4156_1_3_deg_F",
   "description": "Battery Temperature for Cabinet 3",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "4156_1_4",
   "description": "Battery Temperature for Cabinet 4",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10049,
   "name": "4156_1_4_deg_F",
   "description": "Battery Temperature for Cabinet 4",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "4156_1_5",
   "description": "Battery Temperature for Cabinet 5",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10050,
   "name": "4156_1_5_deg_F",
   "description": "Battery Temperature for Cabinet 5",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "4156_1_6",
   "description": "Battery Temperature for Cabinet 6",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10051,
   "name": "4156_1_6_deg_F",
   "description": "Battery Temperature for Cabinet 6",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "4156_1_7",
   "description": "Battery Temperature for Cabinet 7",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10052,
   "name": "4156_1_7_deg_F",
   "description": "Battery Temperature for Cabinet 7",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "4156_1_8",
   "description": "Battery Temperature for Cabinet 8",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10053,
   "name": "4156_1_8_deg_F",
   "description": "Battery Temperature for Cabinet 8",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "4739_1",
   "description": "Battery Amp-Hours Consumed This Discharge",
   "units": "AH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "4150_1",
   "description": "Battery Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "4151_1",
   "description": "Battery Discharge Time",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "4159_1",
   "description": "Battery Discharge Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "4161_1",
   "description": "Battery Last Discharge Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "4160_1",
   "description": "Battery Commission Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "4158_1",
   "description": "Battery Amp-Hours Consumed",
   "units": "AH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "5767_1",
   "description": "Total Number of Battery Discharges",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "4148_1",
   "description": "DC Bus Voltage",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "4149_1",
   "description": "DC Bus Current",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "4201_1",
   "description": "System Output Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "4202_1",
   "description": "System Output Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "4203_1",
   "description": "System Output Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "4385_1",
   "description": "System Output Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "4386_1",
   "description": "System Output Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "4387_1",
   "description": "System Output Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "4204_1",
   "description": "System Output RMS Current Phs A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "4205_1",
   "description": "System Output RMS Current Phs B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "4206_1",
   "description": "System Output RMS Current Phs C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "4207_1",
   "description": "System Output Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "4208_1",
   "description": "System Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "4209_1",
   "description": "System Output Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "4210_1",
   "description": "System Output Power Factor Phs A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "4211_1",
   "description": "System Output Power Factor Phs B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "4212_1",
   "description": "System Output Power Factor Phs C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "4223_1",
   "description": "System Output Pct Power Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "4224_1",
   "description": "System Output Pct Power Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "4225_1",
   "description": "System Output Pct Power Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "4226_1",
   "description": "System Output Pct Pwr (VA) Phs A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "4227_1",
   "description": "System Output Pct Pwr (VA) Phs B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "4228_1",
   "description": "System Output Pct Pwr (VA) Phs C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "4232_1",
   "description": "Inverter Overload Time Remaining",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "4291_1",
   "description": "Inlet Air Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10126,
   "name": "4291_1_deg_F",
   "description": "Inlet Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "4292_1",
   "description": "Total System Operating Time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "5446_1",
   "description": "Total kW Hours Saved",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "5789_1",
   "description": "System Accumulated Energy",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "5790_1",
   "description": "Module Accumulated Energy",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "5791_1",
   "description": "Output kWh Reset Timestamp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "5793_1",
   "description": "Output Peak kW Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "5794_1",
   "description": "Output Peak kW Demand Hist",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "5797_1",
   "description": "Peak kW Demand Timestamp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "4259_1",
   "description": "Bypass Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "4102_1",
   "description": "System Input Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "4103_1",
   "description": "System Input Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "4260_1",
   "description": "System Output Nominal Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "4261_1",
   "description": "System Output Nominal Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "4262_1",
   "description": "Battery Cell Count - Lead Acid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "4263_1",
   "description": "Battery Cell Count-Nickel Cadmium",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "4264_1",
   "description": "Output Apparent Power Rating",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "4265_1",
   "description": "Output Real Power Rating",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "4800_1",
   "description": "System UPS Module Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "4267_1",
   "description": "System Output Maximum Amp Rating",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "4801_1",
   "description": "Multi-module System Output Voltage RMS A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "4802_1",
   "description": "Multi-module System Output Voltage RMS B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "4803_1",
   "description": "Multi-module System Output Voltage RMS C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "4804_1",
   "description": "Multi-module System Output Voltage RMS A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "4805_1",
   "description": "Multi-module System Output Voltage RMS B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "4806_1",
   "description": "Multi-module System Output Voltage RMS C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "4807_1",
   "description": "Sum of MMS Output RMS Currents for Phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "4808_1",
   "description": "Sum of MMS Output RMS Currents for Phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "4809_1",
   "description": "Sum of MMS Output RMS Currents for Phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "4810_1",
   "description": "MMS Output Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "4811_1",
   "description": "MMS Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "4812_1",
   "description": "MMS Output Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "4813_1",
   "description": "MMS Output Power Factor Phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "4814_1",
   "description": "MMS Output Power Factor Phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "4815_1",
   "description": "MMS Output Power Factor Phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "4816_1",
   "description": "MMS Output Pct Power Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "4817_1",
   "description": "MMS Output Pct Power Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "4818_1",
   "description": "MMS Output Pct Power Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "4819_1",
   "description": "MMS Output Pct Apparent Pwr (kVA) Phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "4820_1",
   "description": "MMS Output Pct Apparent Pwr (kVA) Phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "4821_1",
   "description": "MMS Output Pct Apparent Pwr (kVA) Phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "4822_1",
   "description": "Number of Redundant Modules",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "4829_1",
   "description": "MMS Module Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "4833_1",
   "description": "Number of Modules in a MMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "4861_2",
   "description": "MMS Module Total kW Output (ModuleList 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "4862_2",
   "description": "MMS Module Total kVA Output (ModuleList 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "4863_2",
   "description": "MMS Module DC Bus Voltage (ModuleList 1)",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "4864_2",
   "description": "MMS Module Battery Current (ModuleList 1)",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "4865_2",
   "description": "MMS Module Battery Time Remaining (ModuleList 1)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "4861_2",
   "description": "MMS Module Total kW Output (ModuleList 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "4862_2",
   "description": "MMS Module Total kVA Output (ModuleList 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "4863_2",
   "description": "MMS Module DC Bus Voltage (ModuleList 2)",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "4864_2",
   "description": "MMS Module Battery Current (ModuleList 2)",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "4865_2",
   "description": "MMS Module Battery Time Remaining (ModuleList 2)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "4861_8",
   "description": "MMS Module Total kW Output (ModuleList 8)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "4862_8",
   "description": "MMS Module Total kVA Output (ModuleList 8)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "4863_8",
   "description": "MMS Module DC Bus Voltage (ModuleList 8)",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "4864_8",
   "description": "MMS Module Battery Current (ModuleList 8)",
   "units": "A DC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "4865_8",
   "description": "MMS Module Battery Time Remaining (ModuleList 8)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "5450_1",
   "description": "Intelligent Paralleling Shutdown Delay",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "5451_1",
   "description": "Intelligent Parallel Minimum Redundancy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "5452_1",
   "description": "Intelligent Parallel Maximum Time in Standby",
   "units": "day",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "5459_1",
   "description": "Maximum Auto Suspensions - ECO Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "5460_1",
   "description": "Restart Delay - ECO Mode",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "5466_1",
   "description": "Time Remaining - ECO Mode",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "5464_1_1",
   "description": "Schedule Hour - ECO Mode (EcoModeSchedule 1)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "5465_1_1",
   "description": "Schedule Minute - ECO Mode (EcoModeSchedule 1)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "5464_1_2",
   "description": "Schedule Hour - ECO Mode (EcoModeSchedule 2)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "5465_1_2",
   "description": "Schedule Minute - ECO Mode (EcoModeSchedule 2)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "5464_1_16",
   "description": "Schedule Hour - ECO Mode (EcoModeSchedule 16)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "5465_1_16",
   "description": "Schedule Minute - ECO Mode (EcoModeSchedule 16)",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4735_1",
   "description": "Input Qualification Status",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "4736_1",
   "description": "Static Bypass Switch",
   "units": "",
   "access": "R",
   "states": "1=off"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "4737_1",
   "description": "Bypass Qualification Status",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "4871_1",
   "description": "UPS Battery Status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
  },
  {
   "type": "MV",
   "instance": 35,
   "name": "4743_1",
   "description": "DC Bus Qualification Status",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "4744_1",
   "description": "Output Qualification Status",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "4745_1",
   "description": "Inverter Output Qualification Status",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "4746_1",
   "description": "Inverter On/Off State",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 69,
   "name": "4257_1",
   "description": "Rectifier Pulse Count",
   "units": "",
   "access": "R",
   "states": "1=6 Pulse, 2=12 Pulse, 3=18 Pulse, 4=24 Pulse"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "4258_1",
   "description": "Rectifier Input Passive Filter",
   "units": "",
   "access": "R",
   "states": "1=Not Installed, 2=Installed"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "4301_1",
   "description": "Rectifier Passive Filter Switch",
   "units": "",
   "access": "R",
   "states": "1=Not Installed, 2=Installed"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "4302_1",
   "description": "Rectifier Active Filter",
   "units": "",
   "access": "R",
   "states": "1=Not Installed, 2=Installed"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "4748_1",
   "description": "Rectifier Status",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 84,
   "name": "4303_1",
   "description": "UPS Module Type",
   "units": "",
   "access": "R",
   "states": "1=Single Module System, 2=Module (1 + 1), 3=Module (1 + N), 4=Module (N + 1), 5=System Control Cabinet, 6=Main Static Switch"
  },
  {
   "type": "MV",
   "instance": 85,
   "name": "4304_1",
   "description": "Bypass Input Wire Configuration",
   "units": "",
   "access": "R",
   "states": "1=Two Wire (single phase + return), 2=Two Wire (2 phase, no neutral), 3=Three Wire (2 phase + neutral), 4=Three Wire (3 phase, no neutral), 5=Four Wire (3 phases + neutral)"
  },
  {
   "type": "MV",
   "instance": 86,
   "name": "4305_1",
   "description": "Output Wire Configuration",
   "units": "",
   "access": "R",
   "states": "1=Two Wire (single phase + return), 2=Two Wire (2 phase, no neutral), 3=Three Wire (2 phase + neutral), 4=Three Wire (3 phase, no neutral), 5=Four Wire (3 phases + neutral)"
  },
  {
   "type": "MV",
   "instance": 87,
   "name": "4306_1",
   "description": "Static Switch Type",
   "units": "",
   "access": "R",
   "states": "1=Not Applicable, 2=Continuous Duty, 3=Momentary Duty"
  },
  {
   "type": "MV",
   "instance": 88,
   "name": "4751_1",
   "description": "Configuration Description",
   "units": "",
   "access": "R",
   "states": "1=Single Module System 33, 2=Single Module System 34, 3=Single Module System 44, 4=1+1 33, 5=1+1 34, 6=1+1 44, 7=1+N 33, 8=1+N 34, 9=1+N 44, 10=N+1 33, 11=N+1 34, 12=N+1 44, 13=SCC w/Continuous Duty SS 33, 14=SCC w/Continuous Duty SS 44, 15=SCC w/Momentary Duty SS, 16=Main Static Switch"
  },
  {
   "type": "MV",
   "instance": 89,
   "name": "4752_1",
   "description": "UPS System Output Source",
   "units": "",
   "access": "R",
   "states": "1=off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
  },
  {
   "type": "MV",
   "instance": 90,
   "name": "4318_1",
   "description": "System Input Power Source",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Utility (mains), 3=Generator"
  },
  {
   "type": "MV",
   "instance": 91,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=AbNormalOperation"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "4872_1",
   "description": "UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 93,
   "name": "5795_1",
   "description": "Peak kW Demand Period",
   "units": "",
   "access": "R",
   "states": "1=Hourly, 2=Daily, 3=Weekly, 4=Monthly, 5=Yearly"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "4266_1",
   "description": "Input Isolation Transformer",
   "units": "",
   "access": "R",
   "states": "1=Not Installed, 2=Installed"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "4764_1",
   "description": "Backfeed Breaker",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "4765_1",
   "description": "SBS Load Disconnect",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "4766_1",
   "description": "Input Breaker (CB1/RIB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "4767_1",
   "description": "Trap Filter Disconnect",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "4768_1",
   "description": "Output Breaker (CB2/IOB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "4769_1",
   "description": "Internal Bypass Breaker (CB3)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 121,
   "name": "4770_1",
   "description": "Bypass Isolation Breaker (BIB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "4771_1",
   "description": "Rectifier Feed Breaker (RFB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "4772_1",
   "description": "Maintenance Bypass Breaker (MBB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "4773_1",
   "description": "Maintenance Isolation Breaker (MIB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "4774_1",
   "description": "Output Series Static Switch",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "4775_1",
   "description": "Module Output Breaker (MOB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "4836_1",
   "description": "Module Output Breaker for Module 1 (MOB1)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "4837_1",
   "description": "Module Output Breaker for Module 2 (MOB2)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "4838_1",
   "description": "Module Output Breaker for Module 3 (MOB3)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 140,
   "name": "4839_1",
   "description": "Module Output Breaker for Module 4 (MOB4)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "4840_1",
   "description": "Module Output Breaker for Module 5 (MOB5)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 142,
   "name": "4841_1",
   "description": "Module Output Breaker for Module 6 (MOB6)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 143,
   "name": "4842_1",
   "description": "Module Output Breaker for Module 7 (MOB7)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 144,
   "name": "4843_1",
   "description": "Module Output Breaker for Module 8 (MOB8)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "4844_1",
   "description": "Bypass Isolation Breaker for Module 1 (BIB1)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "4845_1",
   "description": "Bypass Isolation Breaker for Module 2 (BIB2)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "4846_1",
   "description": "Bypass Isolation Breaker for Module 3 (BIB3)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "4847_1",
   "description": "Bypass Isolation Breaker for Module 4 (BIB4)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "4848_1",
   "description": "Bypass Isolation Breaker for Module 5 (BIB5)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "4849_1",
   "description": "Bypass Isolation Breaker for Module 6 (BIB6)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 151,
   "name": "4850_1",
   "description": "Bypass Isolation Breaker for Module 7 (BIB7)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "4851_1",
   "description": "Bypass Isolation Breaker for Module 8 (BIB8)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 153,
   "name": "4852_1",
   "description": "System Output Breaker (UOB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 154,
   "name": "4853_1",
   "description": "System Load Bank Breaker (LBB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 155,
   "name": "4854_1",
   "description": "System Isolation Output Breaker (IOB)",
   "units": "",
   "access": "R",
   "states": "1=Open, 2=Close, 3=Not Installed"
  },
  {
   "type": "MV",
   "instance": 156,
   "name": "4855_1",
   "description": "SCC Event Summary",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Alarm, 3=Fault"
  },
  {
   "type": "MV",
   "instance": 157,
   "name": "4873_1",
   "description": "MMS UPS Battery Status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
  },
  {
   "type": "MV",
   "instance": 158,
   "name": "4874_1",
   "description": "MMS UPS Output Source",
   "units": "",
   "access": "R",
   "states": "1=Other, 2=off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
  },
  {
   "type": "MV",
   "instance": 169,
   "name": "4856_1",
   "description": "MMS Inter-Module Comm Status (ModuleList 1)",
   "units": "",
   "access": "R",
   "states": "1=Failed, 2=Normal"
  },
  {
   "type": "MV",
   "instance": 170,
   "name": "4857_1",
   "description": "MMS Event Summary (ModuleList 1)",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Alarm, 3=Fault"
  },
  {
   "type": "MV",
   "instance": 171,
   "name": "4858_1",
   "description": "MMS Module Inverter Status (ModuleList 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 172,
   "name": "4859_1",
   "description": "MMS Module Output Voltage Status (ModuleList 1)",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 173,
   "name": "4860_1",
   "description": "MMS Module Output Source (ModuleList 1)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
  },
  {
   "type": "MV",
   "instance": 184,
   "name": "4856_2",
   "description": "MMS Inter-Module Comm Status (ModuleList 2)",
   "units": "",
   "access": "R",
   "states": "1=Failed, 2=Normal"
  },
  {
   "type": "MV",
   "instance": 185,
   "name": "4857_2",
   "description": "MMS Event Summary (ModuleList 2)",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Alarm, 3=Fault"
  },
  {
   "type": "MV",
   "instance": 186,
   "name": "4858_2",
   "description": "MMS Module Inverter Status (ModuleList 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 187,
   "name": "4859_2",
   "description": "MMS Module Output Voltage Status (ModuleList 2)",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 188,
   "name": "4860_2",
   "description": "MMS Module Output Source (ModuleList 2)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
  },
  {
   "type": "MV",
   "instance": 274,
   "name": "4856_8",
   "description": "MMS Inter-Module Comm Status (ModuleList 8)",
   "units": "",
   "access": "R",
   "states": "1=Failed, 2=Normal"
  },
  {
   "type": "MV",
   "instance": 275,
   "name": "4857_8",
   "description": "MMS Event Summary (ModuleList 8)",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Alarm, 3=Fault"
  },
  {
   "type": "MV",
   "instance": 276,
   "name": "4858_8",
   "description": "MMS Module Inverter Status (ModuleList 8)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=on"
  },
  {
   "type": "MV",
   "instance": 277,
   "name": "4859_8",
   "description": "MMS Module Output Voltage Status (ModuleList 8)",
   "units": "",
   "access": "R",
   "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
  },
  {
   "type": "MV",
   "instance": 278,
   "name": "4860_8",
   "description": "MMS Module Output Source (ModuleList 8)",
   "units": "",
   "access": "R",
   "states": "1=off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
  },
  {
   "type": "MV",
   "instance": 289,
   "name": "5448_1",
   "description": "Intelligent Parallel Operation State",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 290,
   "name": "5449_1",
   "description": "Intelligent Parallel Mode",
   "units": "",
   "access": "R",
   "states": "1=Idle (Fast Recovery), 2=Disconnect (More Efficient), 3=off (Most Efficient)"
  },
  {
   "type": "MV",
   "instance": 301,
   "name": "5454_1",
   "description": "ECO Mode Operation State",
   "units": "",
   "access": "W",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 302,
   "name": "5455_1",
   "description": "Continuous Operation - ECO Mode",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 313,
   "name": "5461_1_1",
   "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 1)",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 314,
   "name": "5462_1_1",
   "description": "Schedule Action - ECO Mode (EcoModeSchedule 1)",
   "units": "",
   "access": "R",
   "states": "1=stop, 2=start"
  },
  {
   "type": "MV",
   "instance": 326,
   "name": "5461_1_2",
   "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 2)",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 327,
   "name": "5462_1_2",
   "description": "Schedule Action - ECO Mode (EcoModeSchedule 2)",
   "units": "",
   "access": "R",
   "states": "1=stop, 2=start"
  },
  {
   "type": "MV",
   "instance": 328,
   "name": "5463_1_2",
   "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 2)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
  },
  {
   "type": "MV",
   "instance": 508,
   "name": "5461_1_16",
   "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 16)",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 509,
   "name": "5462_1_16",
   "description": "Schedule Action - ECO Mode (EcoModeSchedule 16)",
   "units": "",
   "access": "R",
   "states": "1=stop, 2=start"
  },
  {
   "type": "MV",
   "instance": 510,
   "name": "5463_1_16",
   "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 16)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/nxl-60hz",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
