{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)",
 "model_slug": "pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf",
 "aliases": [
  "Liebert FDC",
  "Liebert FPC",
  "Liebert PPC",
  "Liebert RDC",
  "Liebert RX",
  "Liebert EXC",
  "LDMF",
  "SL-28170"
 ],
 "equipment_type": "Power distribution unit (PDU) monitoring",
 "applies_to": "Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.",
 "summary": "The Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.89, 5.90, 5.91, pdf pages 1767-1781 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "The same guide section has three tables for three PDU controllers (LDMF, CPM, VPMP); this file is the LDMF one."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 13",
    "name": "4717_1",
    "why": "Acknowledge / reset events"
   },
   {
    "ref": "MV 12",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "AV 43",
    "name": "5168_1",
    "why": "Output load, %"
   },
   {
    "ref": "AV 39",
    "name": "4209_1",
    "why": "Output power, kVA"
   },
   {
    "ref": "AV 1",
    "name": "4097_1",
    "why": "Input voltage, V"
   },
   {
    "ref": "AV 27",
    "name": "4201_1",
    "why": "Output voltage, V"
   },
   {
    "ref": "AV 33",
    "name": "4204_1",
    "why": "Output current, A"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "4122_1",
   "description": "Phase Loss (Input Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "4146_1",
   "description": "Phase Rotation Error (Input Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "4122_2",
   "description": "Phase Loss (Input Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "4146_2",
   "description": "Phase Rotation Error (Input Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "5178_1",
   "description": "Output Overvoltage (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "5179_1",
   "description": "Output Undervoltage (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "5180_1",
   "description": "Output Overcurrent (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "5181_1",
   "description": "Neutral Overcurrent (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "5182_1",
   "description": "Ground Overcurrent (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "5183_1",
   "description": "Output Voltage THD (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "5184_1",
   "description": "Frequency Deviation (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "5432_1",
   "description": "Transformer Overtemperature Power Off (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "5433_1",
   "description": "Transformer Overtemperature (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "5434_1",
   "description": "Transformer Temperature Sensor Fail (Output Power 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "5178_2",
   "description": "Output Overvoltage (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "5179_2",
   "description": "Output Undervoltage (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "5180_2",
   "description": "Output Overcurrent (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "5181_2",
   "description": "Neutral Overcurrent (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "5182_2",
   "description": "Ground Overcurrent (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "5183_2",
   "description": "Output Voltage THD (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "5184_2",
   "description": "Frequency Deviation (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "5432_2",
   "description": "Transformer Overtemperature Power Off (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "5433_2",
   "description": "Transformer Overtemperature (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "5434_2",
   "description": "Transformer Temperature Sensor Fail (Output Power 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "5212_1",
   "description": "Panel Summary Alarm (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "5213_1",
   "description": "Panel Overvoltage (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "5214_1",
   "description": "Panel Undervoltage (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "5215_1",
   "description": "Panel Phase Overcurrent (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "5216_1",
   "description": "Panel Neutral Overcurrent (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "5217_1",
   "description": "Panel Ground Overcurrent (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "5226_1_1",
   "description": "Branch Overcurrent (Panel 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "5227_1_1",
   "description": "Branch Undercurrent Warning (Panel 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "5226_1_2",
   "description": "Branch Overcurrent (Panel 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "5227_1_2",
   "description": "Branch Undercurrent Warning (Panel 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1077,
   "name": "5226_1_84",
   "description": "Branch Overcurrent (Panel 1 Branch 84)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1078,
   "name": "5227_1_84",
   "description": "Branch Undercurrent Warning (Panel 1 Branch 84)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1089,
   "name": "5212_2",
   "description": "Panel Summary Alarm (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1090,
   "name": "5213_2",
   "description": "Panel Overvoltage (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1091,
   "name": "5214_2",
   "description": "Panel Undervoltage (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1092,
   "name": "5215_2",
   "description": "Panel Phase Overcurrent (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1093,
   "name": "5216_2",
   "description": "Panel Neutral Overcurrent (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1094,
   "name": "5217_2",
   "description": "Panel Ground Overcurrent (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1105,
   "name": "5226_2_1",
   "description": "Branch Overcurrent (Panel 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1106,
   "name": "5227_2_1",
   "description": "Branch Undercurrent Warning (Panel 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1117,
   "name": "5226_2_2",
   "description": "Branch Overcurrent (Panel 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1118,
   "name": "5227_2_2",
   "description": "Branch Undercurrent Warning (Panel 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2101,
   "name": "5226_2_84",
   "description": "Branch Overcurrent (Panel 2 Branch 84)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2102,
   "name": "5227_2_84",
   "description": "Branch Undercurrent Warning (Panel 2 Branch 84)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3137,
   "name": "5212_4",
   "description": "Panel Summary Alarm (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3138,
   "name": "5213_4",
   "description": "Panel Overvoltage (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3139,
   "name": "5214_4",
   "description": "Panel Undervoltage (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3140,
   "name": "5215_4",
   "description": "Panel Phase Overcurrent (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3141,
   "name": "5216_4",
   "description": "Panel Neutral Overcurrent (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3142,
   "name": "5217_4",
   "description": "Panel Ground Overcurrent (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3153,
   "name": "5226_4_1",
   "description": "Branch Overcurrent (Panel 4 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3154,
   "name": "5227_4_1",
   "description": "Branch Undercurrent Warning (Panel 4 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3165,
   "name": "5226_4_2",
   "description": "Branch Overcurrent (Panel 4 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3166,
   "name": "5227_4_2",
   "description": "Branch Undercurrent Warning (Panel 4 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4149,
   "name": "5226_4_84",
   "description": "Branch Overcurrent (Panel 4 Branch 84)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4150,
   "name": "5227_4_84",
   "description": "Branch Undercurrent Warning (Panel 4 Branch 84)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4161,
   "name": "5245_1",
   "description": "Subfeed Phase Overcurrent (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4162,
   "name": "5246_1",
   "description": "Subfeed Neutral Overcurrent (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4163,
   "name": "5247_1",
   "description": "Subfeed Ground Overcurrent (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4174,
   "name": "5245_2",
   "description": "Subfeed Phase Overcurrent (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4175,
   "name": "5246_2",
   "description": "Subfeed Neutral Overcurrent (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4176,
   "name": "5247_2",
   "description": "Subfeed Ground Overcurrent (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4980,
   "name": "5245_64",
   "description": "Subfeed Phase Overcurrent (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4981,
   "name": "5246_64",
   "description": "Subfeed Neutral Overcurrent (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4982,
   "name": "5247_64",
   "description": "Subfeed Ground Overcurrent (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4993,
   "name": "5249_1",
   "description": "Event State (Customer Event 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5004,
   "name": "5249_2",
   "description": "Event State (Customer Event 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5092,
   "name": "5249_10",
   "description": "Event State (Customer Event 10)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5103,
   "name": "4213_1",
   "description": "System Shutdown - EPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5104,
   "name": "4214_1",
   "description": "System Shutdown - REPO",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5105,
   "name": "5422_1",
   "description": "Transformer Overtemperature Shutdown",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5106,
   "name": "4310_1",
   "description": "Transformer Overtemperature (System)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5107,
   "name": "4747_1",
   "description": "Equipment Temperature Sensor Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "4097_1",
   "description": "Input Voltage A-B (Input Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "4099_1",
   "description": "Input Voltage B-C (Input Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "4101_1",
   "description": "Input Voltage C-A (Input Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "4097_2",
   "description": "Input Voltage A-B (Input Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "4099_2",
   "description": "Input Voltage B-C (Input Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "4101_2",
   "description": "Input Voltage C-A (Input Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "4201_1",
   "description": "Output Voltage X-Y (Output Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "4202_1",
   "description": "Output Voltage Y-Z (Output Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "4203_1",
   "description": "Output Voltage Z-X (Output Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "4385_1",
   "description": "Output Voltage Vx (Output Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "4386_1",
   "description": "Output Voltage Vy (Output Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "4387_1",
   "description": "Output Voltage Vz (Output Power 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "4204_1",
   "description": "Output Current Ix (Output Power 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "4205_1",
   "description": "Output Current Iy (Output Power 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "4206_1",
   "description": "Output Current Iz (Output Power 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "5164_1",
   "description": "Output Neutral Current (Output Power 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "5165_1",
   "description": "Ground Current (Output Power 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "4207_1",
   "description": "Output Frequency (Output Power 1)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "4209_1",
   "description": "Output Power (kVA) (Output Power 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "4208_1",
   "description": "Output Power (kW) (Output Power 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "5166_1",
   "description": "Output kW-Hrs (Output Power 1)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "5167_1",
   "description": "Output Power Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "5168_1",
   "description": "Output Percent Load (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "5169_1",
   "description": "Output Voltage Vx THD (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "5170_1",
   "description": "Output Voltage Vy THD (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "5171_1",
   "description": "Output Voltage Vz THD (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "5172_1",
   "description": "Output Current Ix THD (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "5173_1",
   "description": "Output Current Iy THD (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "5174_1",
   "description": "Output Current Iz THD (Output Power 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "5175_1",
   "description": "Output Current Ix K-Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "5176_1",
   "description": "Output Current Iy K-Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "5177_1",
   "description": "Output Current Iz K-Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "5250_1",
   "description": "Output Current Ix Crest Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "5251_1",
   "description": "Output Current Iy Crest Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "5252_1",
   "description": "Output Current Iz Crest Factor (Output Power 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "4201_2",
   "description": "Output Voltage X-Y (Output Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "4202_2",
   "description": "Output Voltage Y-Z (Output Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "4203_2",
   "description": "Output Voltage Z-X (Output Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "4385_2",
   "description": "Output Voltage Vx (Output Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "4386_2",
   "description": "Output Voltage Vy (Output Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "4387_2",
   "description": "Output Voltage Vz (Output Power 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "4204_2",
   "description": "Output Current Ix (Output Power 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "4205_2",
   "description": "Output Current Iy (Output Power 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "4206_2",
   "description": "Output Current Iz (Output Power 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "5164_2",
   "description": "Output Neutral Current (Output Power 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "5165_2",
   "description": "Ground Current (Output Power 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "4207_2",
   "description": "Output Frequency (Output Power 2)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "4209_2",
   "description": "Output Power (kVA) (Output Power 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "4208_2",
   "description": "Output Power (kW) (Output Power 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "5166_2",
   "description": "Output kW-Hrs (Output Power 2)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "5167_2",
   "description": "Output Power Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "5168_2",
   "description": "Output Percent Load (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "5169_2",
   "description": "Output Voltage Vx THD (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "5170_2",
   "description": "Output Voltage Vy THD (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "5171_2",
   "description": "Output Voltage Vz THD (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "5172_2",
   "description": "Output Current Ix THD (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "5173_2",
   "description": "Output Current Iy THD (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "5174_2",
   "description": "Output Current Iz THD (Output Power 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "5175_2",
   "description": "Output Current Ix K-Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "5176_2",
   "description": "Output Current Iy K-Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "5177_2",
   "description": "Output Current Iz K-Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "5250_2",
   "description": "Output Current Ix Crest Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "5251_2",
   "description": "Output Current Iy Crest Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "5252_2",
   "description": "Output Current Iz Crest Factor (Output Power 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "5515_1",
   "description": "Columns of Breakers (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "5516_1",
   "description": "Number of Breakers (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "5187_1",
   "description": "Panel Main Voltage X-Y (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "5188_1",
   "description": "Panel Main Voltage Y-Z (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "5189_1",
   "description": "Panel Main Voltage Z-X (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "5190_1",
   "description": "Panel Main Voltage X-N (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "5191_1",
   "description": "Panel Main Voltage Y-N (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "5192_1",
   "description": "Panel Main Voltage Z-N (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "5193_1",
   "description": "Panel Main Current Ix (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "5194_1",
   "description": "Panel Main Current Iy (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "5195_1",
   "description": "Panel Main Current Iz (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "5196_1",
   "description": "Panel Main Neutral Current (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "5197_1",
   "description": "Panel Main Ground Current (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "5198_1",
   "description": "Panel Main Output Power (kVA) (Panel 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "5199_1",
   "description": "Panel Main Output Power (kW) (Panel 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "5200_1",
   "description": "Panel Main Output kW-Hrs (Panel 1)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "5201_1",
   "description": "Panel Main Output Power Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "5202_1",
   "description": "Panel Main Output Percent Load (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "5203_1",
   "description": "Panel Main Voltage Vx THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "5204_1",
   "description": "Panel Main Voltage Vy THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "5205_1",
   "description": "Panel Main Voltage Vz THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "5206_1",
   "description": "Panel Main Current Ix THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "5207_1",
   "description": "Panel Main Current Iy THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "5208_1",
   "description": "Panel Main Current Iz THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "5209_1",
   "description": "Panel Main Current Ix Crest Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "5210_1",
   "description": "Panel Main Current Iy Crest Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "5211_1",
   "description": "Panel Main Current Iz Crest Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "5421_1_1",
   "description": "Breaker position (Panel 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "5219_1_1",
   "description": "Branch Current Phase 1 (Panel 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "5220_1_1",
   "description": "Branch Current Phase 2 (Panel 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "5221_1_1",
   "description": "Branch Current Phase 3 (Panel 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "5222_1_1",
   "description": "Branch Output Power (W) (Panel 1 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "5223_1_1",
   "description": "Output kW-Hrs (Panel 1 Branch 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "5224_1_1",
   "description": "Branch Output Power Factor (Panel 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "5225_1_1",
   "description": "Branch Output Percent Load (Panel 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "5421_1_2",
   "description": "Breaker position (Panel 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "5219_1_2",
   "description": "Branch Current Phase 1 (Panel 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "5220_1_2",
   "description": "Branch Current Phase 2 (Panel 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "5221_1_2",
   "description": "Branch Current Phase 3 (Panel 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "5222_1_2",
   "description": "Branch Output Power (W) (Panel 1 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "5223_1_2",
   "description": "Output kW-Hrs (Panel 1 Branch 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "5224_1_2",
   "description": "Branch Output Power Factor (Panel 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "5225_1_2",
   "description": "Branch Output Percent Load (Panel 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1636,
   "name": "5421_1_84",
   "description": "Breaker position (Panel 1 Branch 84)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1637,
   "name": "5219_1_84",
   "description": "Branch Current Phase 1 (Panel 1 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1638,
   "name": "5220_1_84",
   "description": "Branch Current Phase 2 (Panel 1 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1639,
   "name": "5221_1_84",
   "description": "Branch Current Phase 3 (Panel 1 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1640,
   "name": "5222_1_84",
   "description": "Branch Output Power (W) (Panel 1 Branch 84)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1641,
   "name": "5223_1_84",
   "description": "Output kW-Hrs (Panel 1 Branch 84)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1642,
   "name": "5224_1_84",
   "description": "Branch Output Power Factor (Panel 1 Branch 84)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1643,
   "name": "5225_1_84",
   "description": "Branch Output Percent Load (Panel 1 Branch 84)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1654,
   "name": "5515_2",
   "description": "Columns of Breakers (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1655,
   "name": "5516_2",
   "description": "Number of Breakers (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1656,
   "name": "5187_2",
   "description": "Panel Main Voltage X-Y (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1657,
   "name": "5188_2",
   "description": "Panel Main Voltage Y-Z (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1658,
   "name": "5189_2",
   "description": "Panel Main Voltage Z-X (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1659,
   "name": "5190_2",
   "description": "Panel Main Voltage X-N (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1660,
   "name": "5191_2",
   "description": "Panel Main Voltage Y-N (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1661,
   "name": "5192_2",
   "description": "Panel Main Voltage Z-N (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1662,
   "name": "5193_2",
   "description": "Panel Main Current Ix (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1663,
   "name": "5194_2",
   "description": "Panel Main Current Iy (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1664,
   "name": "5195_2",
   "description": "Panel Main Current Iz (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1665,
   "name": "5196_2",
   "description": "Panel Main Neutral Current (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1666,
   "name": "5197_2",
   "description": "Panel Main Ground Current (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1667,
   "name": "5198_2",
   "description": "Panel Main Output Power (kVA) (Panel 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1668,
   "name": "5199_2",
   "description": "Panel Main Output Power (kW) (Panel 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1669,
   "name": "5200_2",
   "description": "Panel Main Output kW-Hrs (Panel 2)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1670,
   "name": "5201_2",
   "description": "Panel Main Output Power Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1671,
   "name": "5202_2",
   "description": "Panel Main Output Percent Load (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1672,
   "name": "5203_2",
   "description": "Panel Main Voltage Vx THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1673,
   "name": "5204_2",
   "description": "Panel Main Voltage Vy THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1674,
   "name": "5205_2",
   "description": "Panel Main Voltage Vz THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1675,
   "name": "5206_2",
   "description": "Panel Main Current Ix THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1676,
   "name": "5207_2",
   "description": "Panel Main Current Iy THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1677,
   "name": "5208_2",
   "description": "Panel Main Current Iz THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1678,
   "name": "5209_2",
   "description": "Panel Main Current Ix Crest Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1679,
   "name": "5210_2",
   "description": "Panel Main Current Iy Crest Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1680,
   "name": "5211_2",
   "description": "Panel Main Current Iz Crest Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1691,
   "name": "5421_2_1",
   "description": "Breaker position (Panel 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1692,
   "name": "5219_2_1",
   "description": "Branch Current Phase 1 (Panel 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1693,
   "name": "5220_2_1",
   "description": "Branch Current Phase 2 (Panel 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1694,
   "name": "5221_2_1",
   "description": "Branch Current Phase 3 (Panel 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1695,
   "name": "5222_2_1",
   "description": "Branch Output Power (W) (Panel 2 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1696,
   "name": "5223_2_1",
   "description": "Output kW-Hrs (Panel 2 Branch 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1697,
   "name": "5224_2_1",
   "description": "Branch Output Power Factor (Panel 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1698,
   "name": "5225_2_1",
   "description": "Branch Output Percent Load (Panel 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1709,
   "name": "5421_2_2",
   "description": "Breaker position (Panel 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1710,
   "name": "5219_2_2",
   "description": "Branch Current Phase 1 (Panel 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1711,
   "name": "5220_2_2",
   "description": "Branch Current Phase 2 (Panel 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1712,
   "name": "5221_2_2",
   "description": "Branch Current Phase 3 (Panel 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1713,
   "name": "5222_2_2",
   "description": "Branch Output Power (W) (Panel 2 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1714,
   "name": "5223_2_2",
   "description": "Output kW-Hrs (Panel 2 Branch 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1715,
   "name": "5224_2_2",
   "description": "Branch Output Power Factor (Panel 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3185,
   "name": "5421_2_84",
   "description": "Breaker position (Panel 2 Branch 84)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3186,
   "name": "5219_2_84",
   "description": "Branch Current Phase 1 (Panel 2 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3187,
   "name": "5220_2_84",
   "description": "Branch Current Phase 2 (Panel 2 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3188,
   "name": "5221_2_84",
   "description": "Branch Current Phase 3 (Panel 2 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3189,
   "name": "5222_2_84",
   "description": "Branch Output Power (W) (Panel 2 Branch 84)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3190,
   "name": "5223_2_84",
   "description": "Output kW-Hrs (Panel 2 Branch 84)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3191,
   "name": "5224_2_84",
   "description": "Branch Output Power Factor (Panel 2 Branch 84)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3192,
   "name": "5225_2_84",
   "description": "Branch Output Percent Load (Panel 2 Branch 84)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4752,
   "name": "5515_4",
   "description": "Columns of Breakers (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4753,
   "name": "5516_4",
   "description": "Number of Breakers (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4754,
   "name": "5187_4",
   "description": "Panel Main Voltage X-Y (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4755,
   "name": "5188_4",
   "description": "Panel Main Voltage Y-Z (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4756,
   "name": "5189_4",
   "description": "Panel Main Voltage Z-X (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4757,
   "name": "5190_4",
   "description": "Panel Main Voltage X-N (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4758,
   "name": "5191_4",
   "description": "Panel Main Voltage Y-N (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4759,
   "name": "5192_4",
   "description": "Panel Main Voltage Z-N (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4760,
   "name": "5193_4",
   "description": "Panel Main Current Ix (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4761,
   "name": "5194_4",
   "description": "Panel Main Current Iy (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4762,
   "name": "5195_4",
   "description": "Panel Main Current Iz (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4763,
   "name": "5196_4",
   "description": "Panel Main Neutral Current (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4764,
   "name": "5197_4",
   "description": "Panel Main Ground Current (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4765,
   "name": "5198_4",
   "description": "Panel Main Output Power (kVA) (Panel 4)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4766,
   "name": "5199_4",
   "description": "Panel Main Output Power (kW) (Panel 4)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4767,
   "name": "5200_4",
   "description": "Panel Main Output kW-Hrs (Panel 4)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4768,
   "name": "5201_4",
   "description": "Panel Main Output Power Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4769,
   "name": "5202_4",
   "description": "Panel Main Output Percent Load (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4770,
   "name": "5203_4",
   "description": "Panel Main Voltage Vx THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4771,
   "name": "5204_4",
   "description": "Panel Main Voltage Vy THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4772,
   "name": "5205_4",
   "description": "Panel Main Voltage Vz THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4773,
   "name": "5206_4",
   "description": "Panel Main Current Ix THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4774,
   "name": "5207_4",
   "description": "Panel Main Current Iy THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4775,
   "name": "5208_4",
   "description": "Panel Main Current Iz THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4776,
   "name": "5209_4",
   "description": "Panel Main Current Ix Crest Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4777,
   "name": "5210_4",
   "description": "Panel Main Current Iy Crest Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4778,
   "name": "5211_4",
   "description": "Panel Main Current Iz Crest Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4789,
   "name": "5421_4_1",
   "description": "Breaker position (Panel 4 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4790,
   "name": "5219_4_1",
   "description": "Branch Current Phase 1 (Panel 4 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4791,
   "name": "5220_4_1",
   "description": "Branch Current Phase 2 (Panel 4 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4792,
   "name": "5221_4_1",
   "description": "Branch Current Phase 3 (Panel 4 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4793,
   "name": "5222_4_1",
   "description": "Branch Output Power (W) (Panel 4 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4794,
   "name": "5223_4_1",
   "description": "Output kW-Hrs (Panel 4 Branch 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4795,
   "name": "5224_4_1",
   "description": "Branch Output Power Factor (Panel 4 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4796,
   "name": "5225_4_1",
   "description": "Branch Output Percent Load (Panel 4 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4807,
   "name": "5421_4_2",
   "description": "Breaker position (Panel 4 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4808,
   "name": "5219_4_2",
   "description": "Branch Current Phase 1 (Panel 4 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4809,
   "name": "5220_4_2",
   "description": "Branch Current Phase 2 (Panel 4 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4810,
   "name": "5221_4_2",
   "description": "Branch Current Phase 3 (Panel 4 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4811,
   "name": "5222_4_2",
   "description": "Branch Output Power (W) (Panel 4 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4812,
   "name": "5223_4_2",
   "description": "Output kW-Hrs (Panel 4 Branch 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4813,
   "name": "5224_4_2",
   "description": "Branch Output Power Factor (Panel 4 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4814,
   "name": "5225_4_2",
   "description": "Branch Output Percent Load (Panel 4 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6283,
   "name": "5421_4_84",
   "description": "Breaker position (Panel 4 Branch 84)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6284,
   "name": "5219_4_84",
   "description": "Branch Current Phase 1 (Panel 4 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6285,
   "name": "5220_4_84",
   "description": "Branch Current Phase 2 (Panel 4 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6286,
   "name": "5221_4_84",
   "description": "Branch Current Phase 3 (Panel 4 Branch 84)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6287,
   "name": "5222_4_84",
   "description": "Branch Output Power (W) (Panel 4 Branch 84)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6288,
   "name": "5223_4_84",
   "description": "Output kW-Hrs (Panel 4 Branch 84)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6289,
   "name": "5224_4_84",
   "description": "Branch Output Power Factor (Panel 4 Branch 84)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6290,
   "name": "5225_4_84",
   "description": "Branch Output Percent Load (Panel 4 Branch 84)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6301,
   "name": "5229_1",
   "description": "Subfeed Current Ix (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6302,
   "name": "5230_1",
   "description": "Subfeed Current Iy (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6303,
   "name": "5231_1",
   "description": "Subfeed Current Iz (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6304,
   "name": "5232_1",
   "description": "Subfeed Neutral Current (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6305,
   "name": "5233_1",
   "description": "Subfeed Ground Current (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6306,
   "name": "5234_1",
   "description": "Subfeed Output Power (kVA) (Subfeed 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6307,
   "name": "5235_1",
   "description": "Subfeed Output Power (kW) (Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6308,
   "name": "5236_1",
   "description": "Subfeed Output kW-Hrs (Subfeed 1)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6309,
   "name": "5237_1",
   "description": "Subfeed Power Factor (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6310,
   "name": "5238_1",
   "description": "Subfeed Output Percent Load (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6311,
   "name": "5239_1",
   "description": "Subfeed Current Ix THD (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6312,
   "name": "5240_1",
   "description": "Subfeed Current Iy THD (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6313,
   "name": "5241_1",
   "description": "Subfeed Current Iz THD (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6314,
   "name": "5242_1",
   "description": "Subfeed Current Ix Crest Factor (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6315,
   "name": "5243_1",
   "description": "Subfeed Current Iy Crest Factor (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6316,
   "name": "5244_1",
   "description": "Subfeed Current Iz Crest Factor (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6327,
   "name": "5229_2",
   "description": "Subfeed Current Ix (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6328,
   "name": "5230_2",
   "description": "Subfeed Current Iy (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6329,
   "name": "5231_2",
   "description": "Subfeed Current Iz (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6330,
   "name": "5232_2",
   "description": "Subfeed Neutral Current (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6331,
   "name": "5233_2",
   "description": "Subfeed Ground Current (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6332,
   "name": "5234_2",
   "description": "Subfeed Output Power (kVA) (Subfeed 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6333,
   "name": "5235_2",
   "description": "Subfeed Output Power (kW) (Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6334,
   "name": "5236_2",
   "description": "Subfeed Output kW-Hrs (Subfeed 2)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6335,
   "name": "5237_2",
   "description": "Subfeed Power Factor (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6336,
   "name": "5238_2",
   "description": "Subfeed Output Percent Load (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6337,
   "name": "5239_2",
   "description": "Subfeed Current Ix THD (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6338,
   "name": "5240_2",
   "description": "Subfeed Current Iy THD (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6339,
   "name": "5241_2",
   "description": "Subfeed Current Iz THD (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6340,
   "name": "5242_2",
   "description": "Subfeed Current Ix Crest Factor (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6341,
   "name": "5243_2",
   "description": "Subfeed Current Iy Crest Factor (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6342,
   "name": "5244_2",
   "description": "Subfeed Current Iz Crest Factor (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7939,
   "name": "5229_64",
   "description": "Subfeed Current Ix (Subfeed 64)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7940,
   "name": "5230_64",
   "description": "Subfeed Current Iy (Subfeed 64)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7941,
   "name": "5231_64",
   "description": "Subfeed Current Iz (Subfeed 64)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7942,
   "name": "5232_64",
   "description": "Subfeed Neutral Current (Subfeed 64)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7943,
   "name": "5233_64",
   "description": "Subfeed Ground Current (Subfeed 64)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7944,
   "name": "5234_64",
   "description": "Subfeed Output Power (kVA) (Subfeed 64)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7945,
   "name": "5235_64",
   "description": "Subfeed Output Power (kW) (Subfeed 64)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7946,
   "name": "5236_64",
   "description": "Subfeed Output kW-Hrs (Subfeed 64)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7947,
   "name": "5237_64",
   "description": "Subfeed Power Factor (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7948,
   "name": "5238_64",
   "description": "Subfeed Output Percent Load (Subfeed 64)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7949,
   "name": "5239_64",
   "description": "Subfeed Current Ix THD (Subfeed 64)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7950,
   "name": "5240_64",
   "description": "Subfeed Current Iy THD (Subfeed 64)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7951,
   "name": "5241_64",
   "description": "Subfeed Current Iz THD (Subfeed 64)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7952,
   "name": "5242_64",
   "description": "Subfeed Current Ix Crest Factor (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7953,
   "name": "5243_64",
   "description": "Subfeed Current Iy Crest Factor (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7954,
   "name": "5244_64",
   "description": "Subfeed Current Iz Crest Factor (Subfeed 64)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7965,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "4717_1",
   "description": "System Event Acknowledge/Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset, 2=Acknowledge"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
