{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)",
 "model_slug": "pdu-fdc-fpc-ppc-rdc-cpm",
 "aliases": [
  "Liebert FDC",
  "Liebert FPC",
  "Liebert PPC",
  "Liebert RDC",
  "CPM",
  "SL-28170"
 ],
 "equipment_type": "Power distribution unit (PDU) monitoring",
 "applies_to": "Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.",
 "summary": "The Liebert FDC / FPC / PPC / RDC power distribution reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.92, 5.93, 5.94, pdf pages 1781-1785 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
  "The same guide section has three tables for three PDU controllers (LDMF, CPM, VPMP); this file is the CPM one."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 13",
    "name": "4717_1",
    "why": "Acknowledge / reset events"
   },
   {
    "ref": "MV 12",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "AV 107",
    "name": "5187_1",
    "why": "Panel 1 main voltage X-Y"
   },
   {
    "ref": "AV 119",
    "name": "5199_1",
    "why": "Panel 1 output power, kW"
   },
   {
    "ref": "AV 122",
    "name": "5202_1",
    "why": "Panel 1 load, %"
   },
   {
    "ref": "BV 65",
    "name": "5212_1",
    "why": "Panel 1 summary alarm"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 65,
   "name": "5212_1",
   "description": "Panel Summary Alarm (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "5213_1",
   "description": "Panel Overvoltage (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "5214_1",
   "description": "Panel Undervoltage (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "5215_1",
   "description": "Panel Phase Overcurrent (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "5216_1",
   "description": "Panel Neutral Overcurrent (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "5217_1",
   "description": "Panel Ground Overcurrent (Panel 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1089,
   "name": "5212_2",
   "description": "Panel Summary Alarm (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1090,
   "name": "5213_2",
   "description": "Panel Overvoltage (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1091,
   "name": "5214_2",
   "description": "Panel Undervoltage (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1092,
   "name": "5215_2",
   "description": "Panel Phase Overcurrent (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1093,
   "name": "5216_2",
   "description": "Panel Neutral Overcurrent (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1094,
   "name": "5217_2",
   "description": "Panel Ground Overcurrent (Panel 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3137,
   "name": "5212_4",
   "description": "Panel Summary Alarm (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3138,
   "name": "5213_4",
   "description": "Panel Overvoltage (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3139,
   "name": "5214_4",
   "description": "Panel Undervoltage (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3140,
   "name": "5215_4",
   "description": "Panel Phase Overcurrent (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3141,
   "name": "5216_4",
   "description": "Panel Neutral Overcurrent (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3142,
   "name": "5217_4",
   "description": "Panel Ground Overcurrent (Panel 4)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "5515_1",
   "description": "Columns of Breakers (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "5516_1",
   "description": "Number of Breakers (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "5187_1",
   "description": "Panel Main Voltage X-Y (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "5188_1",
   "description": "Panel Main Voltage Y-Z (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "5189_1",
   "description": "Panel Main Voltage Z-X (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "5190_1",
   "description": "Panel Main Voltage X-N (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "5191_1",
   "description": "Panel Main Voltage Y-N (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "5192_1",
   "description": "Panel Main Voltage Z-N (Panel 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "5193_1",
   "description": "Panel Main Current Ix (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "5194_1",
   "description": "Panel Main Current Iy (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "5195_1",
   "description": "Panel Main Current Iz (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "5196_1",
   "description": "Panel Main Neutral Current (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "5197_1",
   "description": "Panel Main Ground Current (Panel 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "5198_1",
   "description": "Panel Main Output Power (kVA) (Panel 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "5199_1",
   "description": "Panel Main Output Power (kW) (Panel 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "5200_1",
   "description": "Panel Main Output kW-Hrs (Panel 1)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "5201_1",
   "description": "Panel Main Output Power Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "5202_1",
   "description": "Panel Main Output Percent Load (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "5203_1",
   "description": "Panel Main Voltage Vx THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "5204_1",
   "description": "Panel Main Voltage Vy THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "5205_1",
   "description": "Panel Main Voltage Vz THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "5206_1",
   "description": "Panel Main Current Ix THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "5207_1",
   "description": "Panel Main Current Iy THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "5208_1",
   "description": "Panel Main Current Iz THD (Panel 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "5209_1",
   "description": "Panel Main Current Ix Crest Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "5210_1",
   "description": "Panel Main Current Iy Crest Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "5211_1",
   "description": "Panel Main Current Iz Crest Factor (Panel 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1654,
   "name": "5515_2",
   "description": "Columns of Breakers (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1655,
   "name": "5516_2",
   "description": "Number of Breakers (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1656,
   "name": "5187_2",
   "description": "Panel Main Voltage X-Y (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1657,
   "name": "5188_2",
   "description": "Panel Main Voltage Y-Z (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1658,
   "name": "5189_2",
   "description": "Panel Main Voltage Z-X (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1659,
   "name": "5190_2",
   "description": "Panel Main Voltage X-N (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1660,
   "name": "5191_2",
   "description": "Panel Main Voltage Y-N (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1661,
   "name": "5192_2",
   "description": "Panel Main Voltage Z-N (Panel 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1662,
   "name": "5193_2",
   "description": "Panel Main Current Ix (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1663,
   "name": "5194_2",
   "description": "Panel Main Current Iy (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1664,
   "name": "5195_2",
   "description": "Panel Main Current Iz (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1665,
   "name": "5196_2",
   "description": "Panel Main Neutral Current (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1666,
   "name": "5197_2",
   "description": "Panel Main Ground Current (Panel 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1667,
   "name": "5198_2",
   "description": "Panel Main Output Power (kVA) (Panel 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1668,
   "name": "5199_2",
   "description": "Panel Main Output Power (kW) (Panel 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1669,
   "name": "5200_2",
   "description": "Panel Main Output kW-Hrs (Panel 2)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1670,
   "name": "5201_2",
   "description": "Panel Main Output Power Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1671,
   "name": "5202_2",
   "description": "Panel Main Output Percent Load (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1672,
   "name": "5203_2",
   "description": "Panel Main Voltage Vx THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1673,
   "name": "5204_2",
   "description": "Panel Main Voltage Vy THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1674,
   "name": "5205_2",
   "description": "Panel Main Voltage Vz THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1675,
   "name": "5206_2",
   "description": "Panel Main Current Ix THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1676,
   "name": "5207_2",
   "description": "Panel Main Current Iy THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1677,
   "name": "5208_2",
   "description": "Panel Main Current Iz THD (Panel 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1678,
   "name": "5209_2",
   "description": "Panel Main Current Ix Crest Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1679,
   "name": "5210_2",
   "description": "Panel Main Current Iy Crest Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1680,
   "name": "5211_2",
   "description": "Panel Main Current Iz Crest Factor (Panel 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4752,
   "name": "5515_4",
   "description": "Columns of Breakers (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4753,
   "name": "5516_4",
   "description": "Number of Breakers (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4754,
   "name": "5187_4",
   "description": "Panel Main Voltage X-Y (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4755,
   "name": "5188_4",
   "description": "Panel Main Voltage Y-Z (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4756,
   "name": "5189_4",
   "description": "Panel Main Voltage Z-X (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4757,
   "name": "5190_4",
   "description": "Panel Main Voltage X-N (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4758,
   "name": "5191_4",
   "description": "Panel Main Voltage Y-N (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4759,
   "name": "5192_4",
   "description": "Panel Main Voltage Z-N (Panel 4)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4760,
   "name": "5193_4",
   "description": "Panel Main Current Ix (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4761,
   "name": "5194_4",
   "description": "Panel Main Current Iy (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4762,
   "name": "5195_4",
   "description": "Panel Main Current Iz (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4763,
   "name": "5196_4",
   "description": "Panel Main Neutral Current (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4764,
   "name": "5197_4",
   "description": "Panel Main Ground Current (Panel 4)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4765,
   "name": "5198_4",
   "description": "Panel Main Output Power (kVA) (Panel 4)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4766,
   "name": "5199_4",
   "description": "Panel Main Output Power (kW) (Panel 4)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4767,
   "name": "5200_4",
   "description": "Panel Main Output kW-Hrs (Panel 4)",
   "units": "kWh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4768,
   "name": "5201_4",
   "description": "Panel Main Output Power Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4769,
   "name": "5202_4",
   "description": "Panel Main Output Percent Load (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4770,
   "name": "5203_4",
   "description": "Panel Main Voltage Vx THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4771,
   "name": "5204_4",
   "description": "Panel Main Voltage Vy THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4772,
   "name": "5205_4",
   "description": "Panel Main Voltage Vz THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4773,
   "name": "5206_4",
   "description": "Panel Main Current Ix THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4774,
   "name": "5207_4",
   "description": "Panel Main Current Iy THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4775,
   "name": "5208_4",
   "description": "Panel Main Current Iz THD (Panel 4)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4776,
   "name": "5209_4",
   "description": "Panel Main Current Ix Crest Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4777,
   "name": "5210_4",
   "description": "Panel Main Current Iy Crest Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4778,
   "name": "5211_4",
   "description": "Panel Main Current Iz Crest Factor (Panel 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "4717_1",
   "description": "System Event Acknowledge/Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset, 2=Acknowledge"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
