{
 "manufacturer": "Vertiv",
 "manufacturer_slug": "vertiv",
 "model": "Liebert RXA / TFX power panel",
 "model_slug": "rxa-tfx",
 "aliases": [
  "Liebert RXA",
  "Liebert TFX",
  "SL-28170"
 ],
 "equipment_type": "Power distribution panel / transformer monitoring",
 "applies_to": "Liebert RXA and TFX power distribution panels.",
 "summary": "The Liebert RXA / TFX power panel reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Tables 5.102, 5.103, 5.104, pdf pages 1811-1860 of the 2024 guide (printed page numbers are 4 lower).",
  "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets."
 ],
 "source": {
  "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
  "doc_number": "SL-28170",
  "revision_date": "2024-04 (Rev 29)",
  "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
 },
 "integration": {
  "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
  "minimum_points": [
   {
    "ref": "MV 15",
    "name": "7582_1",
    "why": "Acknowledge / reset events"
   },
   {
    "ref": "MV 12",
    "name": "4123_1",
    "why": "Normal, warning or alarm state"
   },
   {
    "ref": "AV 25",
    "name": "7601_1",
    "why": "Output voltage A-B"
   },
   {
    "ref": "AV 28",
    "name": "7604_1",
    "why": "Output voltage A-N"
   },
   {
    "ref": "BV 1",
    "name": "7570_1",
    "why": "Transformer high temperature"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
   "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
   "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
  ],
  "gotchas": [
   "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
   "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
   "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "7570_1",
   "description": "Transformer High Temperature",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "7571_1",
   "description": "Transformer Temperature Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "7572_1",
   "description": "Metering Board Communication Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "7573_1",
   "description": "Accessory Board Communication Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "7574_1",
   "description": "System Misconfiguration",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "7575_1",
   "description": "System Firmware Incompatibility",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "7576_1",
   "description": "Main Input Breaker 1 Tripped",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "7577_1",
   "description": "Main Input Breaker 1 Accessory Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "7578_1",
   "description": "Main Input Breaker 1 Open Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "7579_1",
   "description": "Main Input Breaker 2 Tripped",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "7580_1",
   "description": "Main Input Breaker 2 Accessory Error",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "7581_1",
   "description": "Main Input Breaker 2 Open Fail",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "7588_1",
   "description": "Loss of Communication (System Diagnostic 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "7589_1",
   "description": "No Initial Communication (System Diagnostic 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "7590_1",
   "description": "Misconfiguration (System Diagnostic 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "7591_1",
   "description": "Firmware Incompatibility (System Diagnostic 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "8119_1",
   "description": "Communication Bus Error (System Diagnostic 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "7588_2",
   "description": "Loss of Communication (System Diagnostic 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "7589_2",
   "description": "No Initial Communication (System Diagnostic 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "7590_2",
   "description": "Misconfiguration (System Diagnostic 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "7591_2",
   "description": "Firmware Incompatibility (System Diagnostic 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "8119_2",
   "description": "Communication Bus Error (System Diagnostic 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 968,
   "name": "7588_64",
   "description": "Loss of Communication (System Diagnostic 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 969,
   "name": "7589_64",
   "description": "No Initial Communication (System Diagnostic 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 970,
   "name": "7590_64",
   "description": "Misconfiguration (System Diagnostic 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 971,
   "name": "7591_64",
   "description": "Firmware Incompatibility (System Diagnostic 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 972,
   "name": "8119_64",
   "description": "Communication Bus Error (System Diagnostic 64)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 983,
   "name": "7697_1",
   "description": "Output Overvoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 984,
   "name": "7698_1",
   "description": "Output Undervoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 985,
   "name": "7699_1",
   "description": "Phase Overcurrent",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 986,
   "name": "7700_1",
   "description": "Neutral Overcurrent",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 987,
   "name": "7701_1",
   "description": "Ground Overcurrent",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 988,
   "name": "7702_1",
   "description": "Output Frequency Deviation",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 989,
   "name": "7704_1",
   "description": "Input 1 Overvoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 990,
   "name": "7705_1",
   "description": "Input 1 Undervoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 991,
   "name": "7706_1",
   "description": "Input 1 Phase Loss",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 992,
   "name": "7707_1",
   "description": "Input 1 Invalid Phase Rotation",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 993,
   "name": "7708_1",
   "description": "Input 1 Frequency Deviation",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 994,
   "name": "7709_1",
   "description": "Input 1 High Voltage THD",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 995,
   "name": "7710_1",
   "description": "Input 2 Overvoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 996,
   "name": "7711_1",
   "description": "Input 2 Undervoltage",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 997,
   "name": "7712_1",
   "description": "Input 2 Phase Loss",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 998,
   "name": "7713_1",
   "description": "Input 2 Invalid Phase Rotation",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 999,
   "name": "7714_1",
   "description": "Input 2 Frequency Deviation",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1000,
   "name": "7715_1",
   "description": "Input 2 High Voltage THD",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "7792_1",
   "description": "Panelboard Phase Overcurrent (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1012,
   "name": "7793_1",
   "description": "Panelboard Neutral Overcurrent (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "7794_1",
   "description": "Panelboard Ground Overcurrent (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1014,
   "name": "7795_1",
   "description": "Panelboard Main Breaker Tripped (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1015,
   "name": "7796_1",
   "description": "Panelboard Main Breaker Accessory Error (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1016,
   "name": "8253_1",
   "description": "Panelboard Overvoltage (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1017,
   "name": "8254_1",
   "description": "Panelboard Undervoltage (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1018,
   "name": "8255_1",
   "description": "Panelboard Frequency Deviation (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1019,
   "name": "8435_1",
   "description": "Panelboard Main Breaker Open Fail (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1026,
   "name": "7822_1_1",
   "description": "Branch Phase Overcurrent (Branch PB 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1027,
   "name": "7823_1_1",
   "description": "Branch Phase Undercurrent (Branch PB 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1028,
   "name": "8259_1_1",
   "description": "Branch Neutral Overcurrent (Branch PB 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1029,
   "name": "8436_1_1",
   "description": "Load Loss Detected (Branch PB 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1038,
   "name": "7822_1_2",
   "description": "Branch Phase Overcurrent (Branch PB 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1039,
   "name": "7823_1_2",
   "description": "Branch Phase Undercurrent (Branch PB 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1040,
   "name": "8259_1_2",
   "description": "Branch Neutral Overcurrent (Branch PB 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1041,
   "name": "8436_1_2",
   "description": "Load Loss Detected (Branch PB 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1518,
   "name": "7822_1_42",
   "description": "Branch Phase Overcurrent (Branch PB 1 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1519,
   "name": "7823_1_42",
   "description": "Branch Phase Undercurrent (Branch PB 1 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1520,
   "name": "8259_1_42",
   "description": "Branch Neutral Overcurrent (Branch PB 1 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1521,
   "name": "8436_1_42",
   "description": "Load Loss Detected (Branch PB 1 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1530,
   "name": "7792_2",
   "description": "Panelboard Phase Overcurrent (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1531,
   "name": "7793_2",
   "description": "Panelboard Neutral Overcurrent (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1532,
   "name": "7794_2",
   "description": "Panelboard Ground Overcurrent (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1533,
   "name": "7795_2",
   "description": "Panelboard Main Breaker Tripped (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1534,
   "name": "7796_2",
   "description": "Panelboard Main Breaker Accessory Error (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1535,
   "name": "8253_2",
   "description": "Panelboard Overvoltage (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1536,
   "name": "8254_2",
   "description": "Panelboard Undervoltage (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1537,
   "name": "8255_2",
   "description": "Panelboard Frequency Deviation (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1538,
   "name": "8435_2",
   "description": "Panelboard Main Breaker Open Fail (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1545,
   "name": "7822_2_1",
   "description": "Branch Phase Overcurrent (Branch PB 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1546,
   "name": "7823_2_1",
   "description": "Branch Phase Undercurrent (Branch PB 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1547,
   "name": "8259_2_1",
   "description": "Branch Neutral Overcurrent (Branch PB 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1548,
   "name": "8436_2_1",
   "description": "Load Loss Detected (Branch PB 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1557,
   "name": "7822_2_2",
   "description": "Branch Phase Overcurrent (Branch PB 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1558,
   "name": "7823_2_2",
   "description": "Branch Phase Undercurrent (Branch PB 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1559,
   "name": "8259_2_2",
   "description": "Panelboard Frequency Deviation (Branch PB 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 1560,
   "name": "8436_2_2",
   "description": "Load Loss Detected (Branch PB 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2037,
   "name": "7822_2_42",
   "description": "Branch Phase Overcurrent (Branch PB 2 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2038,
   "name": "7823_2_42",
   "description": "Branch Phase Undercurrent (Branch PB 2 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2039,
   "name": "8259_2_42",
   "description": "Branch Neutral Overcurrent (Branch PB 2 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 2040,
   "name": "8436_2_42",
   "description": "Load Loss Detected (Branch PB 2 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6720,
   "name": "7792_12",
   "description": "Panelboard Phase Overcurrent (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6721,
   "name": "7793_12",
   "description": "Panelboard Neutral Overcurrent (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6722,
   "name": "7794_12",
   "description": "Panelboard Ground Overcurrent (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6723,
   "name": "7795_12",
   "description": "Panelboard Main Breaker Tripped (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6724,
   "name": "7796_12",
   "description": "Panelboard Main Breaker Accessory Error (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6725,
   "name": "8253_12",
   "description": "Panelboard Overvoltage (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6726,
   "name": "8254_12",
   "description": "Panelboard Undervoltage (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6727,
   "name": "8255_12",
   "description": "Panelboard Frequency Deviation (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6728,
   "name": "8435_12",
   "description": "Panelboard Main Breaker Open Fail (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6735,
   "name": "7822_12_1",
   "description": "Branch Phase Overcurrent (Branch PB 12 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6736,
   "name": "7823_12_1",
   "description": "Branch Phase Undercurrent (Branch PB 12 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6737,
   "name": "8259_12_1",
   "description": "Branch Neutral Overcurrent (Branch PB 12 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6738,
   "name": "8436_12_1",
   "description": "Load Loss Detected (Branch PB 12 Branch 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6747,
   "name": "7822_12_2",
   "description": "Branch Phase Overcurrent (Branch PB 12 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6748,
   "name": "7823_12_2",
   "description": "Branch Phase Undercurrent (Branch PB 12 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6749,
   "name": "8259_12_2",
   "description": "Branch Neutral Overcurrent (Branch PB 12 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 6750,
   "name": "8436_12_2",
   "description": "Load Loss Detected (Branch PB 12 Branch 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7227,
   "name": "7822_12_42",
   "description": "Branch Phase Overcurrent (Branch PB 12 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7228,
   "name": "7823_12_42",
   "description": "Branch Phase Undercurrent (Branch PB 12 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7229,
   "name": "8259_12_42",
   "description": "Branch Neutral Overcurrent (Branch PB 12 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7230,
   "name": "8436_12_42",
   "description": "Load Loss Detected (Branch PB 12 Branch 42)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7239,
   "name": "7896_1",
   "description": "Panelboard Phase Overcurrent (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7240,
   "name": "7897_1",
   "description": "Panelboard Neutral Overcurrent (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7241,
   "name": "7898_1",
   "description": "Panelboard Ground Overcurrent (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7242,
   "name": "7899_1",
   "description": "Panelboard Main Breaker Tripped (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7243,
   "name": "7900_1",
   "description": "Panelboard Main Breaker Accessory Error (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7244,
   "name": "8262_1",
   "description": "Panelboard Overvoltage (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7245,
   "name": "8263_1",
   "description": "Panelboard Undervoltage (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7246,
   "name": "8264_1",
   "description": "Panelboard Frequency Deviation (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7254,
   "name": "7953_1_1",
   "description": "Subfeed Phase Overcurrent (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7255,
   "name": "7954_1_1",
   "description": "Subfeed Neutral Overcurrent (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7256,
   "name": "7955_1_1",
   "description": "Subfeed Ground Overcurrent (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7257,
   "name": "7956_1_1",
   "description": "Subfeed Breaker Tripped (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7258,
   "name": "7957_1_1",
   "description": "Subfeed Breaker Accessory Error (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7269,
   "name": "7953_1_2",
   "description": "Subfeed Phase Overcurrent (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7270,
   "name": "7954_1_2",
   "description": "Subfeed Neutral Overcurrent (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7271,
   "name": "7955_1_2",
   "description": "Subfeed Ground Overcurrent (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7272,
   "name": "7956_1_2",
   "description": "Subfeed Breaker Tripped (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7273,
   "name": "7957_1_2",
   "description": "Subfeed Breaker Accessory Error (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7419,
   "name": "7953_1_12",
   "description": "Subfeed Phase Overcurrent (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7420,
   "name": "7954_1_12",
   "description": "Subfeed Neutral Overcurrent (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7421,
   "name": "7955_1_12",
   "description": "Subfeed Ground Overcurrent (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7422,
   "name": "7956_1_12",
   "description": "Subfeed Breaker Tripped (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7423,
   "name": "7957_1_12",
   "description": "Subfeed Breaker Accessory Error (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7434,
   "name": "7896_2",
   "description": "Panelboard Phase Overcurrent (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7435,
   "name": "7897_2",
   "description": "Panelboard Neutral Overcurrent (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7436,
   "name": "7898_2",
   "description": "Panelboard Ground Overcurrent (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7437,
   "name": "7899_2",
   "description": "Panelboard Main Breaker Tripped (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7438,
   "name": "7900_2",
   "description": "Panelboard Main Breaker Accessory Error (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7439,
   "name": "8262_2",
   "description": "Panelboard Overvoltage (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7440,
   "name": "8263_2",
   "description": "Panelboard Undervoltage (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7441,
   "name": "8264_2",
   "description": "Panelboard Frequency Deviation (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7449,
   "name": "7953_2_1",
   "description": "Subfeed Phase Overcurrent (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7450,
   "name": "7954_2_1",
   "description": "Subfeed Neutral Overcurrent (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7451,
   "name": "7955_2_1",
   "description": "Subfeed Ground Overcurrent (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7452,
   "name": "7956_2_1",
   "description": "Subfeed Breaker Tripped (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7453,
   "name": "7957_2_1",
   "description": "Subfeed Breaker Accessory Error (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7464,
   "name": "7953_2_2",
   "description": "Subfeed Phase Overcurrent (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7465,
   "name": "7954_2_2",
   "description": "Subfeed Neutral Overcurrent (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7466,
   "name": "7955_2_2",
   "description": "Subfeed Ground Overcurrent (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7467,
   "name": "7956_2_2",
   "description": "Subfeed Breaker Tripped (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7468,
   "name": "7957_2_2",
   "description": "Subfeed Breaker Accessory Error (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7614,
   "name": "7953_2_12",
   "description": "Subfeed Phase Overcurrent (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7615,
   "name": "7954_2_12",
   "description": "Subfeed Neutral Overcurrent (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7616,
   "name": "7955_2_12",
   "description": "Subfeed Ground Overcurrent (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7617,
   "name": "7956_2_12",
   "description": "Subfeed Breaker Tripped (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7618,
   "name": "7957_2_12",
   "description": "Subfeed Breaker Accessory Error (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7629,
   "name": "8029_1",
   "description": "Subfeed Phase Overcurrent (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7630,
   "name": "8030_1",
   "description": "Subfeed Neutral Overcurrent (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7631,
   "name": "8031_1",
   "description": "Subfeed Ground Overcurrent (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7632,
   "name": "8032_1",
   "description": "Subfeed Breaker Tripped (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7633,
   "name": "8033_1",
   "description": "Subfeed Breaker Accessory Error (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7634,
   "name": "8267_1",
   "description": "Subfeed Overvoltage (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7635,
   "name": "8268_1",
   "description": "Subfeed Undervoltage (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7636,
   "name": "8269_1",
   "description": "Subfeed Frequency Deviation (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7644,
   "name": "8029_2",
   "description": "Subfeed Phase Overcurrent (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7645,
   "name": "8030_2",
   "description": "Subfeed Neutral Overcurrent (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7646,
   "name": "8031_2",
   "description": "Subfeed Ground Overcurrent (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7647,
   "name": "8032_2",
   "description": "Subfeed Breaker Tripped (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7648,
   "name": "8033_2",
   "description": "Subfeed Breaker Accessory Error (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7649,
   "name": "8267_2",
   "description": "Subfeed Overvoltage (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7650,
   "name": "8268_2",
   "description": "Subfeed Undervoltage (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 7651,
   "name": "8269_2",
   "description": "Subfeed Frequency Deviation (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8154,
   "name": "8029_36",
   "description": "Subfeed Phase Overcurrent (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8155,
   "name": "8030_36",
   "description": "Subfeed Neutral Overcurrent (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8156,
   "name": "8031_36",
   "description": "Subfeed Ground Overcurrent (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8157,
   "name": "8032_36",
   "description": "Subfeed Breaker Tripped (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8158,
   "name": "8033_36",
   "description": "Subfeed Breaker Accessory Error (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8159,
   "name": "8267_36",
   "description": "Subfeed Overvoltage (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8160,
   "name": "8268_36",
   "description": "Subfeed Undervoltage (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8161,
   "name": "8269_36",
   "description": "Subfeed Frequency Deviation (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8169,
   "name": "8045_1",
   "description": "External Input Contact State (External Input Contact 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8180,
   "name": "8045_2",
   "description": "External Input Contact State (External Input Contact 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8191,
   "name": "8047_1",
   "description": "Internal Input Contact State (Internal Input Contact 1)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8202,
   "name": "8047_2",
   "description": "Internal Input Contact State (Internal Input Contact 2)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "BV",
   "instance": 8268,
   "name": "8047_8",
   "description": "Internal Input Contact State (Internal Input Contact 8)",
   "units": "",
   "access": "R",
   "states": "Active = alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "4293_1",
   "description": "System Date and Time",
   "units": "Secs since Epoch(UTC)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "8123_1",
   "description": "System Power Rating",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "7592_1",
   "description": "System Current Rating",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "7593_1",
   "description": "Input 1 Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "7594_1",
   "description": "Input 2 Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "8124_1",
   "description": "System Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "7595_1",
   "description": "Input 1 Voltage (L-L) A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "7596_1",
   "description": "Input 1 Voltage (L-L) B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "7597_1",
   "description": "Input 1 Voltage (L-L) C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "7598_1",
   "description": "Input 2 Voltage (L-L) A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "7599_1",
   "description": "Input 2 Voltage (L-L) B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "7600_1",
   "description": "Input 2 Voltage (L-L) C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "7601_1",
   "description": "Output Voltage (L-L) A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "7602_1",
   "description": "Output Voltage (L-L) B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "7603_1",
   "description": "Output Voltage (L-L) C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "7604_1",
   "description": "Output Voltage (L-N) A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "7605_1",
   "description": "Output Voltage (L-N) B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "7606_1",
   "description": "Output Voltage (L-N) C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "7607_1",
   "description": "Current Ph A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "7608_1",
   "description": "Current Ph B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "7609_1",
   "description": "Current Ph C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "7610_1",
   "description": "Neutral Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "7611_1",
   "description": "Ground Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "7612_1",
   "description": "Current Load Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "7613_1",
   "description": "Current Load Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "7614_1",
   "description": "Current Load Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "7615_1",
   "description": "Highest Phase Current Load",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "7616_1",
   "description": "Real Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "7617_1",
   "description": "Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "7618_1",
   "description": "Apparent Power Load",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "7619_1",
   "description": "Power Factor Ph A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "7620_1",
   "description": "Power Factor Ph B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "7621_1",
   "description": "Power Factor Ph C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "7622_1",
   "description": "Power Factor Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "7623_1",
   "description": "Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "7624_1",
   "description": "Peak Current Ph A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "7625_1",
   "description": "Peak Current Ph B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "7626_1",
   "description": "Peak Current Ph C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "7627_1",
   "description": "Peak Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "7628_1",
   "description": "Current Crest Factor Ph A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "7629_1",
   "description": "Current Crest Factor Ph B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "7630_1",
   "description": "Current Crest Factor Ph C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "7631_1",
   "description": "K-Factor Ph A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "7632_1",
   "description": "K-Factor Ph B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "7633_1",
   "description": "K-Factor Ph C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "7634_1",
   "description": "Highest Phase K-Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "7635_1",
   "description": "iTHD Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "7636_1",
   "description": "iTHD Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "7637_1",
   "description": "iTHD Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "7638_1",
   "description": "Current 3rd Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "7639_1",
   "description": "Current 3rd Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "7640_1",
   "description": "Current 3rd Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "7641_1",
   "description": "Current 5th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "7642_1",
   "description": "Current 5th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "7643_1",
   "description": "Current 5th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "7644_1",
   "description": "Current 7th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "7645_1",
   "description": "Current 7th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "7646_1",
   "description": "Current 7th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "7647_1",
   "description": "Current 9th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "7648_1",
   "description": "Current 9th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "7649_1",
   "description": "Current 9th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "7650_1",
   "description": "Input 1 vTHD Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "7651_1",
   "description": "Input 1 vTHD Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "7652_1",
   "description": "Input 1 vTHD Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "7653_1",
   "description": "Input 1 Voltage 3rd Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "7654_1",
   "description": "Input 1 Voltage 3rd Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "7655_1",
   "description": "Input 1 Voltage 3rd Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "7656_1",
   "description": "Input 1 Voltage 5th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "7657_1",
   "description": "Input 1 Voltage 5th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "7658_1",
   "description": "Input 1 Voltage 5th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "7659_1",
   "description": "Input 1 Voltage 7th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "7660_1",
   "description": "Input 1 Voltage 7th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "7661_1",
   "description": "Input 1 Voltage 7th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "7662_1",
   "description": "Input 1 Voltage 9th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "7663_1",
   "description": "Input 1 Voltage 9th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "7664_1",
   "description": "Input 1 Voltage 9th Harmonic C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "7665_1",
   "description": "Input 2 vTHD Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "7666_1",
   "description": "Input 2 vTHD Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "7667_1",
   "description": "Input 2 vTHD Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "7668_1",
   "description": "Input 2 Voltage 3rd Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "7669_1",
   "description": "Input 2 Voltage 3rd Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "7670_1",
   "description": "Input 2 Voltage 3rd Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "7671_1",
   "description": "Input 2 Voltage 5th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "7672_1",
   "description": "Input 2 Voltage 5th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "7673_1",
   "description": "Input 2 Voltage 5th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "7674_1",
   "description": "Input 2 Voltage 7th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "7675_1",
   "description": "Input 2 Voltage 7th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "7676_1",
   "description": "Input 2 Voltage 7th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "7677_1",
   "description": "Input 2 Voltage 9th Harmonic Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "7678_1",
   "description": "Input 2 Voltage 9th Harmonic Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "7679_1",
   "description": "Input 2 Voltage 9th Harmonic Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "7680_1",
   "description": "Output vTHD Ph A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "7681_1",
   "description": "Output vTHD Ph B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "7682_1",
   "description": "Output vTHD Ph C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "7683_1",
   "description": "Output Voltage 3rd Harmonic A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "7684_1",
   "description": "Output Voltage 3rd Harmonic B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "7685_1",
   "description": "Output Voltage 3rd Harmonic C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "7686_1",
   "description": "Output Voltage 5th Harmonic A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "7687_1",
   "description": "Output Voltage 5th Harmonic B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "7688_1",
   "description": "Output Voltage 5th Harmonic C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "7689_1",
   "description": "Output Voltage 7th Harmonic A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "7690_1",
   "description": "Output Voltage 7th Harmonic B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "7691_1",
   "description": "Output Voltage 7th Harmonic C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "7692_1",
   "description": "Output Voltage 9th Harmonic A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "7693_1",
   "description": "Output Voltage 9th Harmonic B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "7694_1",
   "description": "Output Voltage 9th Harmonic C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "7716_1",
   "description": "Phase Overcurrent Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "7717_1",
   "description": "Phase Overcurrent Warning Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "7718_1",
   "description": "Neutral Overcurrent Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "7719_1",
   "description": "Ground Overcurrent Alarm Threshold",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "8084_1",
   "description": "Input 1 Phase Overvoltage Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "8085_1",
   "description": "Input 1 Phase Undervoltage Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "8086_1",
   "description": "Input 2 Phase Overvoltage Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "8087_1",
   "description": "Input 2 Phase Undervoltage Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "8088_1",
   "description": "Output Phase Overvoltage Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "8089_1",
   "description": "Output Phase Undervoltage Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "7720_1",
   "description": "Voltage Over THD Alarm Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "8276_1",
   "description": "Neutral Overcurrent Warning Threshold",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "7727_1",
   "description": "Panelboard Total Pole Positions (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "7728_1",
   "description": "Panelboard Available Pole Positions (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "7729_1",
   "description": "Panelboard Main Breaker Current Rating (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "7730_1",
   "description": "Panelboard Current Ph A (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "7731_1",
   "description": "Panelboard Current Ph B (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "7732_1",
   "description": "Panelboard Current Ph C (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "7733_1",
   "description": "Panelboard Neutral Current (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "7734_1",
   "description": "Panelboard Ground Current (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "7735_1",
   "description": "Panelboard Current Load Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "7736_1",
   "description": "Panelboard Current Load Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "7737_1",
   "description": "Panelboard Current Load Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "7738_1",
   "description": "Panelboard Highest Phase Current Load (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "7739_1",
   "description": "Panelboard Voltage (L-L) A-B (Branch PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "7740_1",
   "description": "Panelboard Voltage (L-L) B-C (Branch PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "7741_1",
   "description": "Panelboard Voltage (L-L) C-A (Branch PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "7742_1",
   "description": "Panelboard Voltage (L-N) A-N (Branch PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "7743_1",
   "description": "Panelboard Voltage (L-N) B-N (Branch PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "7744_1",
   "description": "Panelboard Voltage (L-N) C-N (Branch PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "7745_1",
   "description": "Panelboard Frequency (Branch PB 1)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "7746_1",
   "description": "Panelboard Real Power (Branch PB 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "7747_1",
   "description": "Panelboard Apparent Power (Branch PB 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "7748_1",
   "description": "Panelboard Power Factor Ph A (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "7749_1",
   "description": "Panelboard Power Factor Ph B (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "7750_1",
   "description": "Panelboard Power Factor Ph C (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "7751_1",
   "description": "Panelboard Power Factor Total (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "7752_1",
   "description": "Panelboard Energy (Branch PB 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "7753_1",
   "description": "Panelboard Peak Current Ph A (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "7754_1",
   "description": "Panelboard Peak Current Ph B (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "7755_1",
   "description": "Panelboard Peak Current Ph C (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "7756_1",
   "description": "Panelboard Highest Phase Peak Current (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "7757_1",
   "description": "Panelboard Peak Demand (Branch PB 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "7758_1",
   "description": "Panelboard Current Crest Factor Ph A (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "7759_1",
   "description": "Panelboard Current Crest Factor Ph B (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "7760_1",
   "description": "Panelboard Current Crest Factor Ph C (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "7761_1",
   "description": "Panelboard iTHD Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "7762_1",
   "description": "Panelboard iTHD Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "7763_1",
   "description": "Panelboard iTHD Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "7764_1",
   "description": "Panelboard Current 3rd Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "7765_1",
   "description": "Panelboard Current 3rd Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "7766_1",
   "description": "Panelboard Current 3rd Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "7767_1",
   "description": "Panelboard Current 5th Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "7768_1",
   "description": "Panelboard Current 5th Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "7769_1",
   "description": "Panelboard Current 5th Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "7770_1",
   "description": "Panelboard Current 7th Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "7771_1",
   "description": "Panelboard Current 7th Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "7772_1",
   "description": "Panelboard Current 7th Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "7773_1",
   "description": "Panelboard Current 9th Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "7774_1",
   "description": "Panelboard Current 9th Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "7775_1",
   "description": "Panelboard Current 9th Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "7776_1",
   "description": "Panelboard vTHD Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "7777_1",
   "description": "Panelboard vTHD Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "7778_1",
   "description": "Panelboard vTHD Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "7779_1",
   "description": "Panelboard Voltage 3rd Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "7780_1",
   "description": "Panelboard Voltage 3rd Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "7781_1",
   "description": "Panelboard Voltage 3rd Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "7782_1",
   "description": "Panelboard Voltage 5th Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "7783_1",
   "description": "Panelboard Voltage 5th Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "7784_1",
   "description": "Panelboard Voltage 5th Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "7785_1",
   "description": "Panelboard Voltage 7th Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "7786_1",
   "description": "Panelboard Voltage 7th Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "7787_1",
   "description": "Panelboard Voltage 7th Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "7788_1",
   "description": "Panelboard Voltage 9th Harmonic Ph A (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "7789_1",
   "description": "Panelboard Voltage 9th Harmonic Ph B (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "7790_1",
   "description": "Panelboard Voltage 9th Harmonic Ph C (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "7798_1",
   "description": "Panelboard Phase Overcurrent Warning Threshold (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "7799_1",
   "description": "Panelboard Phase Overcurrent Alarm Threshold (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "7800_1",
   "description": "Panelboard Neutral Overcurrent Alarm Threshold (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "7801_1",
   "description": "Panelboard Ground Overcurrent Alarm Threshold (Branch PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "8277_1",
   "description": "Panelboard Neutral Overcurrent Warning Threshold (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "8256_1",
   "description": "Panelboard Phase Overvoltage Alarm Threshold (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "8257_1",
   "description": "Panelboard Phase Undervoltage Alarm Threshold (Branch PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "7808_1_1",
   "description": "Branch Position (Branch PB 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "7809_1_1",
   "description": "Branch Current Rating (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "7810_1_1",
   "description": "Branch Current L1 (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "7811_1_1",
   "description": "Branch Current L2 (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "7812_1_1",
   "description": "Branch Current L3 (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "7813_1_1",
   "description": "Branch Real Power (Branch PB 1 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "7814_1_1",
   "description": "Branch Power Factor (Branch PB 1 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "7815_1_1",
   "description": "Branch Energy (Branch PB 1 Branch 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "7816_1_1",
   "description": "Branch Highest Phase Current Load (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "7817_1_1",
   "description": "Branch Peak Current L1 (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "7818_1_1",
   "description": "Branch Peak Current L2 (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "7819_1_1",
   "description": "Branch Peak Current L3 (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "7820_1_1",
   "description": "Branch Highest Phase Peak Current (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "7821_1_1",
   "description": "Branch Peak Demand (Branch PB 1 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "7825_1_1",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "7826_1_1",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "7827_1_1",
   "description": "Branch Low Current Alarm Threshold (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "8258_1_1",
   "description": "Branch Current Neutral (Branch PB 1 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "8260_1_1",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "8261_1_1",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "8437_1_1",
   "description": "Load Loss Min Load (Branch PB 1 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "7808_1_2",
   "description": "Branch Position (Branch PB 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "7809_1_2",
   "description": "Branch Current Rating (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "7810_1_2",
   "description": "Branch Current L1 (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "7811_1_2",
   "description": "Branch Current L2 (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "7812_1_2",
   "description": "Branch Current L3 (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "7813_1_2",
   "description": "Branch Real Power (Branch PB 1 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "7814_1_2",
   "description": "Branch Power Factor (Branch PB 1 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "7815_1_2",
   "description": "Branch Energy (Branch PB 1 Branch 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "7816_1_2",
   "description": "Branch Highest Phase Current Load (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "7817_1_2",
   "description": "Branch Peak Current L1 (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "7818_1_2",
   "description": "Branch Peak Current L2 (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "7819_1_2",
   "description": "Branch Peak Current L3 (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "7820_1_2",
   "description": "Branch Highest Phase Peak Current (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "7821_1_2",
   "description": "Branch Peak Demand (Branch PB 1 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "7825_1_2",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "7826_1_2",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "7827_1_2",
   "description": "Branch Low Current Alarm Threshold (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "8258_1_2",
   "description": "Branch Current Neutral (Branch PB 1 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "8260_1_2",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "8261_1_2",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "8437_1_2",
   "description": "Load Loss Min Load (Branch PB 1 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1325,
   "name": "7808_1_42",
   "description": "Branch Position (Branch PB 1 Branch 42)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1326,
   "name": "7809_1_42",
   "description": "Branch Current Rating (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1327,
   "name": "7810_1_42",
   "description": "Branch Current L1 (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1328,
   "name": "7811_1_42",
   "description": "Branch Current L2 (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1329,
   "name": "7812_1_42",
   "description": "Branch Current L3 (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1330,
   "name": "7813_1_42",
   "description": "Branch Real Power (Branch PB 1 Branch 42)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1331,
   "name": "7814_1_42",
   "description": "Branch Power Factor (Branch PB 1 Branch 42)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1332,
   "name": "7815_1_42",
   "description": "Branch Energy (Branch PB 1 Branch 42)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1333,
   "name": "7816_1_42",
   "description": "Branch Highest Phase Current Load (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1334,
   "name": "7817_1_42",
   "description": "Branch Peak Current L1 (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1335,
   "name": "7818_1_42",
   "description": "Branch Peak Current L2 (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1336,
   "name": "7819_1_42",
   "description": "Branch Peak Current L3 (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1337,
   "name": "7820_1_42",
   "description": "Branch Highest Phase Peak Current (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1338,
   "name": "7821_1_42",
   "description": "Branch Peak Demand (Branch PB 1 Branch 42)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1339,
   "name": "7825_1_42",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1340,
   "name": "7826_1_42",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1341,
   "name": "7827_1_42",
   "description": "Branch Low Current Alarm Threshold (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1342,
   "name": "8258_1_42",
   "description": "Branch Current Neutral (Branch PB 1 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1343,
   "name": "8260_1_42",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1344,
   "name": "8261_1_42",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1345,
   "name": "8437_1_42",
   "description": "Load Loss Min Load (Branch PB 1 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1352,
   "name": "7727_2",
   "description": "Panelboard Total Pole Positions (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1353,
   "name": "7728_2",
   "description": "Panelboard Available Pole Positions (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1354,
   "name": "7729_2",
   "description": "Panelboard Main Breaker Current Rating (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1355,
   "name": "7730_2",
   "description": "Panelboard Current Ph A (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1356,
   "name": "7731_2",
   "description": "Panelboard Current Ph B (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1357,
   "name": "7732_2",
   "description": "Panelboard Current Ph C (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1358,
   "name": "7733_2",
   "description": "Panelboard Neutral Current (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1359,
   "name": "7734_2",
   "description": "Panelboard Ground Current (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1360,
   "name": "7735_2",
   "description": "Panelboard Current Load Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1361,
   "name": "7736_2",
   "description": "Panelboard Current Load Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1362,
   "name": "7737_2",
   "description": "Panelboard Current Load Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1363,
   "name": "7738_2",
   "description": "Panelboard Highest Phase Current Load (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1364,
   "name": "7739_2",
   "description": "Panelboard Voltage (L-L) A-B (Branch PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1365,
   "name": "7740_2",
   "description": "Panelboard Voltage (L-L) B-C (Branch PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1366,
   "name": "7741_2",
   "description": "Panelboard Voltage (L-L) C-A (Branch PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1367,
   "name": "7742_2",
   "description": "Panelboard Voltage (L-N) A-N (Branch PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1368,
   "name": "7743_2",
   "description": "Panelboard Voltage (L-N) B-N (Branch PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1369,
   "name": "7744_2",
   "description": "Panelboard Voltage (L-N) C-N (Branch PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1370,
   "name": "7745_2",
   "description": "Panelboard Frequency (Branch PB 2)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1371,
   "name": "7746_2",
   "description": "Panelboard Real Power (Branch PB 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1372,
   "name": "7747_2",
   "description": "Panelboard Apparent Power (Branch PB 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1373,
   "name": "7748_2",
   "description": "Panelboard Power Factor Ph A (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1374,
   "name": "7749_2",
   "description": "Panelboard Power Factor Ph B (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1375,
   "name": "7750_2",
   "description": "Panelboard Power Factor Ph C (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1376,
   "name": "7751_2",
   "description": "Panelboard Power Factor Total (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1377,
   "name": "7752_2",
   "description": "Panelboard Energy (Branch PB 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1378,
   "name": "7753_2",
   "description": "Panelboard Peak Current Ph A (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1379,
   "name": "7754_2",
   "description": "Panelboard Peak Current Ph B (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1380,
   "name": "7755_2",
   "description": "Panelboard Peak Current Ph C (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1381,
   "name": "7756_2",
   "description": "Panelboard Highest Phase Peak Current (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1382,
   "name": "7757_2",
   "description": "Panelboard Peak Demand (Branch PB 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1383,
   "name": "7758_2",
   "description": "Panelboard Current Crest Factor Ph A (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1384,
   "name": "7759_2",
   "description": "Panelboard Current Crest Factor Ph B (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1385,
   "name": "7760_2",
   "description": "Panelboard Current Crest Factor Ph C (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1386,
   "name": "7761_2",
   "description": "Panelboard iTHD Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1387,
   "name": "7762_2",
   "description": "Panelboard iTHD Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1388,
   "name": "7763_2",
   "description": "Panelboard iTHD Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1389,
   "name": "7764_2",
   "description": "Panelboard Current 3rd Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1390,
   "name": "7765_2",
   "description": "Panelboard Current 3rd Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1391,
   "name": "7766_2",
   "description": "Panelboard Current 3rd Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1392,
   "name": "7767_2",
   "description": "Panelboard Current 5th Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1393,
   "name": "7768_2",
   "description": "Panelboard Current 5th Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1394,
   "name": "7769_2",
   "description": "Panelboard Current 5th Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1395,
   "name": "7770_2",
   "description": "Panelboard Current 7th Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1396,
   "name": "7771_2",
   "description": "Panelboard Current 7th Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1397,
   "name": "7772_2",
   "description": "Panelboard Current 7th Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1398,
   "name": "7773_2",
   "description": "Panelboard Current 9th Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1399,
   "name": "7774_2",
   "description": "Panelboard Current 9th Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1400,
   "name": "7775_2",
   "description": "Panelboard Current 9th Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "7776_2",
   "description": "Panelboard vTHD Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1402,
   "name": "7777_2",
   "description": "Panelboard vTHD Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1403,
   "name": "7778_2",
   "description": "Panelboard vTHD Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1404,
   "name": "7779_2",
   "description": "Panelboard Voltage 3rd Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1405,
   "name": "7780_2",
   "description": "Panelboard Voltage 3rd Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1406,
   "name": "7781_2",
   "description": "Panelboard Voltage 3rd Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1407,
   "name": "7782_2",
   "description": "Panelboard Voltage 5th Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1408,
   "name": "7783_2",
   "description": "Panelboard Voltage 5th Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1409,
   "name": "7784_2",
   "description": "Panelboard Voltage 5th Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1410,
   "name": "7785_2",
   "description": "Panelboard Voltage 7th Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1411,
   "name": "7786_2",
   "description": "Panelboard Voltage 7th Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1412,
   "name": "7787_2",
   "description": "Panelboard Voltage 7th Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1413,
   "name": "7788_2",
   "description": "Panelboard Voltage 9th Harmonic Ph A (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1414,
   "name": "7789_2",
   "description": "Panelboard Voltage 9th Harmonic Ph B (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1415,
   "name": "7790_2",
   "description": "Panelboard Voltage 9th Harmonic Ph C (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1416,
   "name": "7798_2",
   "description": "Panelboard Phase Overcurrent Warning Threshold (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1417,
   "name": "7799_2",
   "description": "Panelboard Phase Overcurrent Alarm Threshold (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1418,
   "name": "7800_2",
   "description": "Panelboard Neutral Overcurrent Alarm Threshold (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1419,
   "name": "7801_2",
   "description": "Panelboard Ground Overcurrent Alarm Threshold (Branch PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1420,
   "name": "8277_2",
   "description": "Panelboard Neutral Overcurrent Warning Threshold (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1421,
   "name": "8256_2",
   "description": "Panelboard Phase Overvoltage Alarm Threshold (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1422,
   "name": "8257_2",
   "description": "Panelboard Phase Undervoltage Alarm Threshold (Branch PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1430,
   "name": "7808_2_1",
   "description": "Branch Position (Branch PB 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1431,
   "name": "7809_2_1",
   "description": "Branch Current Rating (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1432,
   "name": "7810_2_1",
   "description": "Branch Current L1 (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1433,
   "name": "7811_2_1",
   "description": "Branch Current L2 (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1434,
   "name": "7812_2_1",
   "description": "Branch Current L3 (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1435,
   "name": "7813_2_1",
   "description": "Branch Real Power (Branch PB 2 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1436,
   "name": "7814_2_1",
   "description": "Branch Power Factor (Branch PB 2 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1437,
   "name": "7815_2_1",
   "description": "Branch Energy (Branch PB 2 Branch 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1438,
   "name": "7816_2_1",
   "description": "Branch Highest Phase Current Load (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1439,
   "name": "7817_2_1",
   "description": "Branch Peak Current L1 (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1440,
   "name": "7818_2_1",
   "description": "Branch Peak Current L2 (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1441,
   "name": "7819_2_1",
   "description": "Branch Peak Current L3 (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1442,
   "name": "7820_2_1",
   "description": "Branch Highest Phase Peak Current (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1443,
   "name": "7821_2_1",
   "description": "Branch Peak Demand (Branch PB 2 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1444,
   "name": "7825_2_1",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1445,
   "name": "7826_2_1",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1446,
   "name": "7827_2_1",
   "description": "Branch Low Current Alarm Threshold (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1447,
   "name": "8258_2_1",
   "description": "Branch Current Neutral (Branch PB 2 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1448,
   "name": "8260_2_1",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1449,
   "name": "8261_2_1",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1450,
   "name": "8437_2_1",
   "description": "Load Loss Min Load (Branch PB 2 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1457,
   "name": "7808_2_2",
   "description": "Branch Position (Branch PB 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1458,
   "name": "7809_2_2",
   "description": "Branch Current Rating (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1459,
   "name": "7810_2_2",
   "description": "Branch Current L1 (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1460,
   "name": "7811_2_2",
   "description": "Branch Current L2 (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1461,
   "name": "7812_2_2",
   "description": "Branch Current L3 (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1462,
   "name": "7813_2_2",
   "description": "Branch Real Power (Branch PB 2 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1463,
   "name": "7814_2_2",
   "description": "Branch Power Factor (Branch PB 2 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1464,
   "name": "7815_2_2",
   "description": "Branch Energy (Branch PB 2 Branch 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1465,
   "name": "7816_2_2",
   "description": "Branch Highest Phase Current Load (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1466,
   "name": "7817_2_2",
   "description": "Branch Peak Current L1 (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1467,
   "name": "7818_2_2",
   "description": "Branch Peak Current L2 (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1468,
   "name": "7819_2_2",
   "description": "Branch Peak Current L3 (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1469,
   "name": "7820_2_2",
   "description": "Branch Highest Phase Peak Current (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1470,
   "name": "7821_2_2",
   "description": "Branch Peak Demand (Branch PB 2 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1471,
   "name": "7825_2_2",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1472,
   "name": "7826_2_2",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1473,
   "name": "7827_2_2",
   "description": "Branch Low Current Alarm Threshold (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1474,
   "name": "8258_2_2",
   "description": "Branch Current Neutral (Branch PB 2 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1475,
   "name": "8260_2_2",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1476,
   "name": "8261_2_2",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1477,
   "name": "8437_2_2",
   "description": "Load Loss Min Load (Branch PB 2 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2537,
   "name": "7808_2_42",
   "description": "Branch Position (Branch PB 2 Branch 42)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2538,
   "name": "7809_2_42",
   "description": "Branch Current Rating (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2539,
   "name": "7810_2_42",
   "description": "Branch Current L1 (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2540,
   "name": "7811_2_42",
   "description": "Branch Current L2 (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2541,
   "name": "7812_2_42",
   "description": "Branch Current L3 (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2542,
   "name": "7813_2_42",
   "description": "Branch Real Power (Branch PB 2 Branch 42)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2543,
   "name": "7814_2_42",
   "description": "Branch Power Factor (Branch PB 2 Branch 42)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2544,
   "name": "7815_2_42",
   "description": "Branch Energy (Branch PB 2 Branch 42)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2545,
   "name": "7816_2_42",
   "description": "Branch Highest Phase Current Load (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2546,
   "name": "7817_2_42",
   "description": "Branch Peak Current L1 (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2547,
   "name": "7818_2_42",
   "description": "Branch Peak Current L2 (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2548,
   "name": "7819_2_42",
   "description": "Branch Peak Current L3 (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2549,
   "name": "7820_2_42",
   "description": "Branch Highest Phase Peak Current (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2550,
   "name": "7821_2_42",
   "description": "Branch Peak Demand (Branch PB 2 Branch 42)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2551,
   "name": "7825_2_42",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2552,
   "name": "7826_2_42",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2553,
   "name": "7827_2_42",
   "description": "Branch Low Current Alarm Threshold (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2554,
   "name": "8258_2_42",
   "description": "Branch Current Neutral (Branch PB 2 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2555,
   "name": "8260_2_42",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2556,
   "name": "8261_2_42",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2557,
   "name": "8437_2_42",
   "description": "Load Loss Min Load (Branch PB 2 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13472,
   "name": "7727_12",
   "description": "Panelboard Total Pole Positions (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13473,
   "name": "7728_12",
   "description": "Panelboard Available Pole Positions (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13474,
   "name": "7729_12",
   "description": "Panelboard Main Breaker Current Rating (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13475,
   "name": "7730_12",
   "description": "Panelboard Current Ph A (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13476,
   "name": "7731_12",
   "description": "Panelboard Current Ph B (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13477,
   "name": "7732_12",
   "description": "Panelboard Current Ph C (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13478,
   "name": "7733_12",
   "description": "Panelboard Neutral Current (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13479,
   "name": "7734_12",
   "description": "Panelboard Ground Current (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13480,
   "name": "7735_12",
   "description": "Panelboard Current Load Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13481,
   "name": "7736_12",
   "description": "Panelboard Current Load Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13482,
   "name": "7737_12",
   "description": "Panelboard Current Load Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13483,
   "name": "7738_12",
   "description": "Panelboard Highest Phase Current Load (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13484,
   "name": "7739_12",
   "description": "Panelboard Voltage (L-L) A-B (Branch PB 12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13485,
   "name": "7740_12",
   "description": "Panelboard Voltage (L-L) B-C (Branch PB 12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13486,
   "name": "7741_12",
   "description": "Panelboard Voltage (L-L) C-A (Branch PB 12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13487,
   "name": "7742_12",
   "description": "Panelboard Voltage (L-N) A-N (Branch PB 12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13488,
   "name": "7743_12",
   "description": "Panelboard Voltage (L-N) B-N (Branch PB 12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13489,
   "name": "7744_12",
   "description": "Panelboard Voltage (L-N) C-N (Branch PB 12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13490,
   "name": "7745_12",
   "description": "Panelboard Frequency (Branch PB 12)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13491,
   "name": "7746_12",
   "description": "Panelboard Real Power (Branch PB 12)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13492,
   "name": "7747_12",
   "description": "Panelboard Apparent Power (Branch PB 12)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13493,
   "name": "7748_12",
   "description": "Panelboard Power Factor Ph A (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13494,
   "name": "7749_12",
   "description": "Panelboard Power Factor Ph B (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13495,
   "name": "7750_12",
   "description": "Panelboard Power Factor Ph C (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13496,
   "name": "7751_12",
   "description": "Panelboard Power Factor Total (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13497,
   "name": "7752_12",
   "description": "Panelboard Energy (Branch PB 12)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13498,
   "name": "7753_12",
   "description": "Panelboard Peak Current Ph A (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13499,
   "name": "7754_12",
   "description": "Panelboard Peak Current Ph B (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13500,
   "name": "7755_12",
   "description": "Panelboard Peak Current Ph C (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13501,
   "name": "7756_12",
   "description": "Panelboard Highest Phase Peak Current (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13502,
   "name": "7757_12",
   "description": "Panelboard Peak Demand (Branch PB 12)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13503,
   "name": "7758_12",
   "description": "Panelboard Current Crest Factor Ph A (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13504,
   "name": "7759_12",
   "description": "Panelboard Current Crest Factor Ph B (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13505,
   "name": "7760_12",
   "description": "Panelboard Current Crest Factor Ph C (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13506,
   "name": "7761_12",
   "description": "Panelboard iTHD Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13507,
   "name": "7762_12",
   "description": "Panelboard iTHD Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13508,
   "name": "7763_12",
   "description": "Panelboard iTHD Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13509,
   "name": "7764_12",
   "description": "Panelboard Current 3rd Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13510,
   "name": "7765_12",
   "description": "Panelboard Current 3rd Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13511,
   "name": "7766_12",
   "description": "Panelboard Current 3rd Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13512,
   "name": "7767_12",
   "description": "Panelboard Current 5th Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13513,
   "name": "7768_12",
   "description": "Panelboard Current 5th Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13514,
   "name": "7769_12",
   "description": "Panelboard Current 5th Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13515,
   "name": "7770_12",
   "description": "Panelboard Current 7th Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13516,
   "name": "7771_12",
   "description": "Panelboard Current 7th Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13517,
   "name": "7772_12",
   "description": "Panelboard Current 7th Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13518,
   "name": "7773_12",
   "description": "Panelboard Current 9th Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13519,
   "name": "7774_12",
   "description": "Panelboard Current 9th Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13520,
   "name": "7775_12",
   "description": "Panelboard Current 9th Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13521,
   "name": "7776_12",
   "description": "Panelboard vTHD Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13522,
   "name": "7777_12",
   "description": "Panelboard vTHD Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13523,
   "name": "7778_12",
   "description": "Panelboard vTHD Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13524,
   "name": "7779_12",
   "description": "Panelboard Voltage 3rd Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13525,
   "name": "7780_12",
   "description": "Panelboard Voltage 3rd Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13526,
   "name": "7781_12",
   "description": "Panelboard Voltage 3rd Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13527,
   "name": "7782_12",
   "description": "Panelboard Voltage 5th Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13528,
   "name": "7783_12",
   "description": "Panelboard Voltage 5th Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13529,
   "name": "7784_12",
   "description": "Panelboard Voltage 5th Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13530,
   "name": "7785_12",
   "description": "Panelboard Voltage 7th Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13531,
   "name": "7786_12",
   "description": "Panelboard Voltage 7th Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13532,
   "name": "7787_12",
   "description": "Panelboard Voltage 7th Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13533,
   "name": "7788_12",
   "description": "Panelboard Voltage 9th Harmonic Ph A (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13534,
   "name": "7789_12",
   "description": "Panelboard Voltage 9th Harmonic Ph B (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13535,
   "name": "7790_12",
   "description": "Panelboard Voltage 9th Harmonic Ph C (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13536,
   "name": "7798_12",
   "description": "Panelboard Phase Overcurrent Warning Threshold (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13537,
   "name": "7799_12",
   "description": "Panelboard Phase Overcurrent Alarm Threshold (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13538,
   "name": "7800_12",
   "description": "Panelboard Neutral Overcurrent Alarm Threshold (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13539,
   "name": "7801_12",
   "description": "Panelboard Ground Overcurrent Alarm Threshold (Branch PB 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13540,
   "name": "8277_12",
   "description": "Panelboard Neutral Overcurrent Warning Threshold (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13541,
   "name": "8256_12",
   "description": "Panelboard Phase Overvoltage Alarm Threshold (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13542,
   "name": "8257_12",
   "description": "Panelboard Phase Undervoltage Alarm Threshold (Branch PB 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13550,
   "name": "7808_12_1",
   "description": "Branch Position (Branch PB 12 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13551,
   "name": "7809_12_1",
   "description": "Branch Current Rating (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13552,
   "name": "7810_12_1",
   "description": "Branch Current L1 (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13553,
   "name": "7811_12_1",
   "description": "Branch Current L2 (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13554,
   "name": "7812_12_1",
   "description": "Branch Current L3 (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13555,
   "name": "7813_12_1",
   "description": "Branch Real Power (Branch PB 12 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13556,
   "name": "7814_12_1",
   "description": "Branch Power Factor (Branch PB 12 Branch 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13557,
   "name": "7815_12_1",
   "description": "Branch Energy (Branch PB 12 Branch 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13558,
   "name": "7816_12_1",
   "description": "Branch Highest Phase Current Load (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13559,
   "name": "7817_12_1",
   "description": "Branch Peak Current L1 (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13560,
   "name": "7818_12_1",
   "description": "Branch Peak Current L2 (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13561,
   "name": "7819_12_1",
   "description": "Branch Peak Current L3 (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13562,
   "name": "7820_12_1",
   "description": "Branch Highest Phase Peak Current (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13563,
   "name": "7821_12_1",
   "description": "Branch Peak Demand (Branch PB 12 Branch 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13564,
   "name": "7825_12_1",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13565,
   "name": "7826_12_1",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13566,
   "name": "7827_12_1",
   "description": "Branch Low Current Alarm Threshold (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13567,
   "name": "8258_12_1",
   "description": "Branch Current Neutral (Branch PB 12 Branch 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13568,
   "name": "8260_12_1",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13569,
   "name": "8261_12_1",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13570,
   "name": "8437_12_1",
   "description": "Load Loss Min Load (Branch PB 12 Branch 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13577,
   "name": "7808_12_2",
   "description": "Branch Position (Branch PB 12 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13578,
   "name": "7809_12_2",
   "description": "Branch Current Rating (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13579,
   "name": "7810_12_2",
   "description": "Branch Current L1 (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13580,
   "name": "7811_12_2",
   "description": "Branch Current L2 (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13581,
   "name": "7812_12_2",
   "description": "Branch Current L3 (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13582,
   "name": "7813_12_2",
   "description": "Branch Real Power (Branch PB 12 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13583,
   "name": "7814_12_2",
   "description": "Branch Power Factor (Branch PB 12 Branch 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13584,
   "name": "7815_12_2",
   "description": "Branch Energy (Branch PB 12 Branch 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13585,
   "name": "7816_12_2",
   "description": "Branch Highest Phase Current Load (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13586,
   "name": "7817_12_2",
   "description": "Branch Peak Current L1 (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13587,
   "name": "7818_12_2",
   "description": "Branch Peak Current L2 (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13588,
   "name": "7819_12_2",
   "description": "Branch Peak Current L3 (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13589,
   "name": "7820_12_2",
   "description": "Branch Highest Phase Peak Current (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13590,
   "name": "7821_12_2",
   "description": "Branch Peak Demand (Branch PB 12 Branch 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13591,
   "name": "7825_12_2",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13592,
   "name": "7826_12_2",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13593,
   "name": "7827_12_2",
   "description": "Branch Low Current Alarm Threshold (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13594,
   "name": "8258_12_2",
   "description": "Branch Current Neutral (Branch PB 12 Branch 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13595,
   "name": "8260_12_2",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13596,
   "name": "8261_12_2",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13597,
   "name": "8437_12_2",
   "description": "Load Loss Min Load (Branch PB 12 Branch 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14657,
   "name": "7808_12_42",
   "description": "Branch Position (Branch PB 12 Branch 42)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14658,
   "name": "7809_12_42",
   "description": "Branch Current Rating (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14659,
   "name": "7810_12_42",
   "description": "Branch Current L1 (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14660,
   "name": "7811_12_42",
   "description": "Branch Current L2 (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14661,
   "name": "7812_12_42",
   "description": "Branch Current L3 (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14662,
   "name": "7813_12_42",
   "description": "Branch Real Power (Branch PB 12 Branch 42)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14663,
   "name": "7814_12_42",
   "description": "Branch Power Factor (Branch PB 12 Branch 42)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14664,
   "name": "7815_12_42",
   "description": "Branch Energy (Branch PB 12 Branch 42)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14665,
   "name": "7816_12_42",
   "description": "Branch Highest Phase Current Load (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14666,
   "name": "7817_12_42",
   "description": "Branch Peak Current L1 (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14667,
   "name": "7818_12_42",
   "description": "Branch Peak Current L2 (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14668,
   "name": "7819_12_42",
   "description": "Branch Peak Current L3 (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14669,
   "name": "7820_12_42",
   "description": "Branch Highest Phase Peak Current (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14670,
   "name": "7821_12_42",
   "description": "Branch Peak Demand (Branch PB 12 Branch 42)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14671,
   "name": "7825_12_42",
   "description": "Branch Overcurrent Warning Threshold (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14672,
   "name": "7826_12_42",
   "description": "Branch Overcurrent Alarm Threshold (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14673,
   "name": "7827_12_42",
   "description": "Branch Low Current Alarm Threshold (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14674,
   "name": "8258_12_42",
   "description": "Branch Current Neutral (Branch PB 12 Branch 42)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14675,
   "name": "8260_12_42",
   "description": "Branch Neutral Overcurrent Warning Threshold (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14676,
   "name": "8261_12_42",
   "description": "Branch Neutral Overcurrent Alarm Threshold (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14677,
   "name": "8437_12_42",
   "description": "Load Loss Min Load (Branch PB 12 Branch 42)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14684,
   "name": "7833_1",
   "description": "Panelboard Subfeed Count (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14685,
   "name": "7834_1",
   "description": "Panelboard Current Ph A (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14686,
   "name": "7835_1",
   "description": "Panelboard Current Ph B (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14687,
   "name": "7836_1",
   "description": "Panelboard Current Ph C (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14688,
   "name": "7837_1",
   "description": "Panelboard Neutral Current (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14689,
   "name": "7838_1",
   "description": "Panelboard Ground Current (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14690,
   "name": "7839_1",
   "description": "Panelboard Current Load Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14691,
   "name": "7840_1",
   "description": "Panelboard Current Load Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14692,
   "name": "7841_1",
   "description": "Panelboard Current Load Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14693,
   "name": "7842_1",
   "description": "Panelboard Highest Phase Current Load (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14694,
   "name": "7843_1",
   "description": "Panelboard Voltage (L-L) A-B (Subfeed PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14695,
   "name": "7844_1",
   "description": "Panelboard Voltage (L-L) B-C (Subfeed PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14696,
   "name": "7845_1",
   "description": "Panelboard Voltage (L-L) C-A (Subfeed PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14697,
   "name": "7846_1",
   "description": "Panelboard Voltage (L-N) A-N (Subfeed PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14698,
   "name": "7847_1",
   "description": "Panelboard Voltage (L-N) B-N (Subfeed PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14699,
   "name": "7848_1",
   "description": "Panelboard Voltage (L-N) C-N (Subfeed PB 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14700,
   "name": "7849_1",
   "description": "Panelboard Frequency (Subfeed PB 1)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14701,
   "name": "7850_1",
   "description": "Panelboard Real Power (Subfeed PB 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14702,
   "name": "7851_1",
   "description": "Panelboard Apparent Power (Subfeed PB 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14703,
   "name": "7852_1",
   "description": "Panelboard Power Factor Ph A (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14704,
   "name": "7853_1",
   "description": "Panelboard Power Factor Ph B (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14705,
   "name": "7854_1",
   "description": "Panelboard Power Factor Ph C (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14706,
   "name": "7855_1",
   "description": "Panelboard Power Factor Total (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14707,
   "name": "7856_1",
   "description": "Panelboard Energy (Subfeed PB 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14708,
   "name": "7857_1",
   "description": "Panelboard Peak Current Ph A (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14709,
   "name": "7858_1",
   "description": "Panelboard Peak Current Ph B (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14710,
   "name": "7859_1",
   "description": "Panelboard Peak Current Ph C (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14711,
   "name": "7860_1",
   "description": "Panelboard Highest Phase Peak Current (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14712,
   "name": "7861_1",
   "description": "Panelboard Peak Demand (Subfeed PB 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14713,
   "name": "7862_1",
   "description": "Panelboard Current Crest Factor Ph A (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14714,
   "name": "7863_1",
   "description": "Panelboard Current Crest Factor Ph B (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14715,
   "name": "7864_1",
   "description": "Panelboard Current Crest Factor Ph C (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14716,
   "name": "7865_1",
   "description": "Panelboard iTHD Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14717,
   "name": "7866_1",
   "description": "Panelboard iTHD Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14718,
   "name": "7867_1",
   "description": "Panelboard iTHD Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14719,
   "name": "7868_1",
   "description": "Panelboard Current 3rd Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14720,
   "name": "7869_1",
   "description": "Panelboard Current 3rd Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14721,
   "name": "7870_1",
   "description": "Panelboard Current 3rd Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14722,
   "name": "7871_1",
   "description": "Panelboard Current 5th Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14723,
   "name": "7872_1",
   "description": "Panelboard Current 5th Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14724,
   "name": "7873_1",
   "description": "Panelboard Current 5th Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14725,
   "name": "7874_1",
   "description": "Panelboard Current 7th Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14726,
   "name": "7875_1",
   "description": "Panelboard Current 7th Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14727,
   "name": "7876_1",
   "description": "Panelboard Current 7th Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14728,
   "name": "7877_1",
   "description": "Panelboard Current 9th Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14729,
   "name": "7878_1",
   "description": "Panelboard Current 9th Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14730,
   "name": "7879_1",
   "description": "Panelboard Current 9th Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14731,
   "name": "7880_1",
   "description": "Panelboard vTHD Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14732,
   "name": "7881_1",
   "description": "Panelboard vTHD Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14733,
   "name": "7882_1",
   "description": "Panelboard vTHD Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14734,
   "name": "7883_1",
   "description": "Panelboard Voltage 3rd Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14735,
   "name": "7884_1",
   "description": "Panelboard Voltage 3rd Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14736,
   "name": "7885_1",
   "description": "Panelboard Voltage 3rd Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14737,
   "name": "7886_1",
   "description": "Panelboard Voltage 5th Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14738,
   "name": "7887_1",
   "description": "Panelboard Voltage 5th Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14739,
   "name": "7888_1",
   "description": "Panelboard Voltage 5th Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14740,
   "name": "7889_1",
   "description": "Panelboard Voltage 7th Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14741,
   "name": "7890_1",
   "description": "Panelboard Voltage 7th Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14742,
   "name": "7891_1",
   "description": "Panelboard Voltage 7th Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14743,
   "name": "7892_1",
   "description": "Panelboard Voltage 9th Harmonic Ph A (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14744,
   "name": "7893_1",
   "description": "Panelboard Voltage 9th Harmonic Ph B (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14745,
   "name": "7894_1",
   "description": "Panelboard Voltage 9th Harmonic Ph C (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14746,
   "name": "7902_1",
   "description": "Panelboard Phase Overcurrent Warning Threshold (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14747,
   "name": "7903_1",
   "description": "Panelboard Phase Overcurrent Alarm Threshold (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14748,
   "name": "7904_1",
   "description": "Panelboard Neutral Overcurrent Alarm Threshold (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14749,
   "name": "7905_1",
   "description": "Panelboard Ground Overcurrent Alarm Threshold (Subfeed PB 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14750,
   "name": "8278_1",
   "description": "Panelboard Neutral Overcurrent Warning Threshold (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14751,
   "name": "8265_1",
   "description": "Panelboard Phase Overvoltage Alarm Threshold (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14752,
   "name": "8266_1",
   "description": "Panelboard Phase Undervoltage Alarm Threshold (Subfeed PB 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14760,
   "name": "7912_1_1",
   "description": "Subfeed Current Rating (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14761,
   "name": "7913_1_1",
   "description": "Subfeed Current Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14762,
   "name": "7914_1_1",
   "description": "Subfeed Current Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14763,
   "name": "7915_1_1",
   "description": "Subfeed Current Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14764,
   "name": "7916_1_1",
   "description": "Subfeed Neutral Current (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14765,
   "name": "7917_1_1",
   "description": "Subfeed Ground Current (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14766,
   "name": "7918_1_1",
   "description": "Subfeed Current Load Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14767,
   "name": "7919_1_1",
   "description": "Subfeed Current Load Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14768,
   "name": "7920_1_1",
   "description": "Subfeed Current Load Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14769,
   "name": "7921_1_1",
   "description": "Subfeed Highest Phase Current Load (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14770,
   "name": "7922_1_1",
   "description": "Subfeed Real Power (Subfeed PB 1 Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14771,
   "name": "7923_1_1",
   "description": "Subfeed Apparent Power (Subfeed PB 1 Subfeed 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14772,
   "name": "7924_1_1",
   "description": "Subfeed Power Factor Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14773,
   "name": "7925_1_1",
   "description": "Subfeed Power Factor Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14774,
   "name": "7926_1_1",
   "description": "Subfeed Power Factor Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14775,
   "name": "7927_1_1",
   "description": "Subfeed Power Factor Total (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14776,
   "name": "7928_1_1",
   "description": "Subfeed Energy (Subfeed PB 1 Subfeed 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14777,
   "name": "7929_1_1",
   "description": "Subfeed Peak Current Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14778,
   "name": "7930_1_1",
   "description": "Subfeed Peak Current Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14779,
   "name": "7931_1_1",
   "description": "Subfeed Peak Current Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14780,
   "name": "7932_1_1",
   "description": "Subfeed Highest Phase Peak Current (Subfeed PB 1 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14781,
   "name": "7933_1_1",
   "description": "Subfeed Peak Demand (Subfeed PB 1 Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14782,
   "name": "7934_1_1",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14783,
   "name": "7935_1_1",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14784,
   "name": "7936_1_1",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14785,
   "name": "7937_1_1",
   "description": "Subfeed iTHD Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14786,
   "name": "7938_1_1",
   "description": "Subfeed iTHD Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14787,
   "name": "7939_1_1",
   "description": "Subfeed iTHD Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14788,
   "name": "7940_1_1",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14789,
   "name": "7941_1_1",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14790,
   "name": "7942_1_1",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14791,
   "name": "7943_1_1",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14792,
   "name": "7944_1_1",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14793,
   "name": "7945_1_1",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14794,
   "name": "7946_1_1",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14795,
   "name": "7947_1_1",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14796,
   "name": "7948_1_1",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14797,
   "name": "7949_1_1",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14798,
   "name": "7950_1_1",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14799,
   "name": "7951_1_1",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14800,
   "name": "7959_1_1",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14801,
   "name": "7960_1_1",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14802,
   "name": "7961_1_1",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14803,
   "name": "8279_1_1",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14813,
   "name": "7912_1_2",
   "description": "Subfeed Current Rating (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14814,
   "name": "7913_1_2",
   "description": "Subfeed Current Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14815,
   "name": "7914_1_2",
   "description": "Subfeed Current Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14816,
   "name": "7915_1_2",
   "description": "Subfeed Current Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14817,
   "name": "7916_1_2",
   "description": "Subfeed Neutral Current (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14818,
   "name": "7917_1_2",
   "description": "Subfeed Ground Current (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14819,
   "name": "7918_1_2",
   "description": "Subfeed Current Load Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14820,
   "name": "7919_1_2",
   "description": "Subfeed Current Load Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14821,
   "name": "7920_1_2",
   "description": "Subfeed Current Load Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14822,
   "name": "7921_1_2",
   "description": "Subfeed Highest Phase Current Load (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14823,
   "name": "7922_1_2",
   "description": "Subfeed Real Power (Subfeed PB 1 Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14824,
   "name": "7923_1_2",
   "description": "Subfeed Apparent Power (Subfeed PB 1 Subfeed 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14825,
   "name": "7924_1_2",
   "description": "Subfeed Power Factor Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14826,
   "name": "7925_1_2",
   "description": "Subfeed Power Factor Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14827,
   "name": "7926_1_2",
   "description": "Subfeed Power Factor Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14828,
   "name": "7927_1_2",
   "description": "Subfeed Power Factor Total (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14829,
   "name": "7928_1_2",
   "description": "Subfeed Energy (Subfeed PB 1 Subfeed 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14830,
   "name": "7929_1_2",
   "description": "Subfeed Peak Current Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14831,
   "name": "7930_1_2",
   "description": "Subfeed Peak Current Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14832,
   "name": "7931_1_2",
   "description": "Subfeed Peak Current Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14833,
   "name": "7932_1_2",
   "description": "Subfeed Highest Phase Peak Current (Subfeed PB 1 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14834,
   "name": "7933_1_2",
   "description": "Subfeed Peak Demand (Subfeed PB 1 Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14835,
   "name": "7934_1_2",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14836,
   "name": "7935_1_2",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14837,
   "name": "7936_1_2",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14838,
   "name": "7937_1_2",
   "description": "Subfeed iTHD Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14839,
   "name": "7938_1_2",
   "description": "Subfeed iTHD Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14840,
   "name": "7939_1_2",
   "description": "Subfeed iTHD Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14841,
   "name": "7940_1_2",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14842,
   "name": "7941_1_2",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14843,
   "name": "7942_1_2",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14844,
   "name": "7943_1_2",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14845,
   "name": "7944_1_2",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14846,
   "name": "7945_1_2",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14847,
   "name": "7946_1_2",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14848,
   "name": "7947_1_2",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14849,
   "name": "7948_1_2",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14850,
   "name": "7949_1_2",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14851,
   "name": "7950_1_2",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14852,
   "name": "7951_1_2",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14853,
   "name": "7959_1_2",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14854,
   "name": "7960_1_2",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14855,
   "name": "7961_1_2",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14856,
   "name": "8279_1_2",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15343,
   "name": "7912_1_12",
   "description": "Subfeed Current Rating (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15344,
   "name": "7913_1_12",
   "description": "Subfeed Current Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15345,
   "name": "7914_1_12",
   "description": "Subfeed Current Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15346,
   "name": "7915_1_12",
   "description": "Subfeed Current Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15347,
   "name": "7916_1_12",
   "description": "Subfeed Neutral Current (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15348,
   "name": "7917_1_12",
   "description": "Subfeed Ground Current (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15349,
   "name": "7918_1_12",
   "description": "Subfeed Current Load Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15350,
   "name": "7919_1_12",
   "description": "Subfeed Current Load Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15351,
   "name": "7920_1_12",
   "description": "Subfeed Current Load Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15352,
   "name": "7921_1_12",
   "description": "Subfeed Highest Phase Current Load (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15353,
   "name": "7922_1_12",
   "description": "Subfeed Real Power (Subfeed PB 1 Subfeed 12)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15354,
   "name": "7923_1_12",
   "description": "Subfeed Apparent Power (Subfeed PB 1 Subfeed 12)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15355,
   "name": "7924_1_12",
   "description": "Subfeed Power Factor Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15356,
   "name": "7925_1_12",
   "description": "Subfeed Power Factor Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15357,
   "name": "7926_1_12",
   "description": "Subfeed Power Factor Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15358,
   "name": "7927_1_12",
   "description": "Subfeed Power Factor Total (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15359,
   "name": "7928_1_12",
   "description": "Subfeed Energy (Subfeed PB 1 Subfeed 12)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15360,
   "name": "7929_1_12",
   "description": "Subfeed Peak Current Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15361,
   "name": "7930_1_12",
   "description": "Subfeed Peak Current Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15362,
   "name": "7931_1_12",
   "description": "Subfeed Peak Current Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15363,
   "name": "7932_1_12",
   "description": "Subfeed Highest Phase Peak Current (Subfeed PB 1 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15364,
   "name": "7933_1_12",
   "description": "Subfeed Peak Demand (Subfeed PB 1 Subfeed 12)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15365,
   "name": "7934_1_12",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15366,
   "name": "7935_1_12",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15367,
   "name": "7936_1_12",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15368,
   "name": "7937_1_12",
   "description": "Subfeed iTHD Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15369,
   "name": "7938_1_12",
   "description": "Subfeed iTHD Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15370,
   "name": "7939_1_12",
   "description": "Subfeed iTHD Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15371,
   "name": "7940_1_12",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15372,
   "name": "7941_1_12",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15373,
   "name": "7942_1_12",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15374,
   "name": "7943_1_12",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15375,
   "name": "7944_1_12",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15376,
   "name": "7945_1_12",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15377,
   "name": "7946_1_12",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15378,
   "name": "7947_1_12",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15379,
   "name": "7948_1_12",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15380,
   "name": "7949_1_12",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15381,
   "name": "7950_1_12",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15382,
   "name": "7951_1_12",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15383,
   "name": "7959_1_12",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15384,
   "name": "7960_1_12",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15385,
   "name": "7961_1_12",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15386,
   "name": "8279_1_12",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15396,
   "name": "7833_2",
   "description": "Panelboard Subfeed Count (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15397,
   "name": "7834_2",
   "description": "Panelboard Current Ph A (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15398,
   "name": "7835_2",
   "description": "Panelboard Current Ph B (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15399,
   "name": "7836_2",
   "description": "Panelboard Current Ph C (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15400,
   "name": "7837_2",
   "description": "Panelboard Neutral Current (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15401,
   "name": "7838_2",
   "description": "Panelboard Ground Current (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15402,
   "name": "7839_2",
   "description": "Panelboard Current Load Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15403,
   "name": "7840_2",
   "description": "Panelboard Current Load Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15404,
   "name": "7841_2",
   "description": "Panelboard Current Load Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15405,
   "name": "7842_2",
   "description": "Panelboard Highest Phase Current Load (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15406,
   "name": "7843_2",
   "description": "Panelboard Voltage (L-L) A-B (Subfeed PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15407,
   "name": "7844_2",
   "description": "Panelboard Voltage (L-L) B-C (Subfeed PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15408,
   "name": "7845_2",
   "description": "Panelboard Voltage (L-L) C-A (Subfeed PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15409,
   "name": "7846_2",
   "description": "Panelboard Voltage (L-N) A-N (Subfeed PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15410,
   "name": "7847_2",
   "description": "Panelboard Voltage (L-N) B-N (Subfeed PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15411,
   "name": "7848_2",
   "description": "Panelboard Voltage (L-N) C-N (Subfeed PB 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15412,
   "name": "7849_2",
   "description": "Panelboard Frequency (Subfeed PB 2)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15413,
   "name": "7850_2",
   "description": "Panelboard Real Power (Subfeed PB 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15414,
   "name": "7851_2",
   "description": "Panelboard Apparent Power (Subfeed PB 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15415,
   "name": "7852_2",
   "description": "Panelboard Power Factor Ph A (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15416,
   "name": "7853_2",
   "description": "Panelboard Power Factor Ph B (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15417,
   "name": "7854_2",
   "description": "Panelboard Power Factor Ph C (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15418,
   "name": "7855_2",
   "description": "Panelboard Power Factor Total (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15419,
   "name": "7856_2",
   "description": "Panelboard Energy (Subfeed PB 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15420,
   "name": "7857_2",
   "description": "Panelboard Peak Current Ph A (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15421,
   "name": "7858_2",
   "description": "Panelboard Peak Current Ph B (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15422,
   "name": "7859_2",
   "description": "Panelboard Peak Current Ph C (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15423,
   "name": "7860_2",
   "description": "Panelboard Highest Phase Peak Current (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15424,
   "name": "7861_2",
   "description": "Panelboard Peak Demand (Subfeed PB 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15425,
   "name": "7862_2",
   "description": "Panelboard Current Crest Factor Ph A (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15426,
   "name": "7863_2",
   "description": "Panelboard Current Crest Factor Ph B (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15427,
   "name": "7864_2",
   "description": "Panelboard Current Crest Factor Ph C (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15428,
   "name": "7865_2",
   "description": "Panelboard iTHD Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15429,
   "name": "7866_2",
   "description": "Panelboard iTHD Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15430,
   "name": "7867_2",
   "description": "Panelboard iTHD Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15431,
   "name": "7868_2",
   "description": "Panelboard Current 3rd Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15432,
   "name": "7869_2",
   "description": "Panelboard Current 3rd Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15433,
   "name": "7870_2",
   "description": "Panelboard Current 3rd Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15434,
   "name": "7871_2",
   "description": "Panelboard Current 5th Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15435,
   "name": "7872_2",
   "description": "Panelboard Current 5th Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15436,
   "name": "7873_2",
   "description": "Panelboard Current 5th Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15437,
   "name": "7874_2",
   "description": "Panelboard Current 7th Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15438,
   "name": "7875_2",
   "description": "Panelboard Current 7th Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15439,
   "name": "7876_2",
   "description": "Panelboard Current 7th Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15440,
   "name": "7877_2",
   "description": "Panelboard Current 9th Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15441,
   "name": "7878_2",
   "description": "Panelboard Current 9th Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15442,
   "name": "7879_2",
   "description": "Panelboard Current 9th Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15443,
   "name": "7880_2",
   "description": "Panelboard vTHD Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15444,
   "name": "7881_2",
   "description": "Panelboard vTHD Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15445,
   "name": "7882_2",
   "description": "Panelboard vTHD Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15446,
   "name": "7883_2",
   "description": "Panelboard Voltage 3rd Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15447,
   "name": "7884_2",
   "description": "Panelboard Voltage 3rd Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15448,
   "name": "7885_2",
   "description": "Panelboard Voltage 3rd Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15449,
   "name": "7886_2",
   "description": "Panelboard Voltage 5th Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15450,
   "name": "7887_2",
   "description": "Panelboard Voltage 5th Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15451,
   "name": "7888_2",
   "description": "Panelboard Voltage 5th Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15452,
   "name": "7889_2",
   "description": "Panelboard Voltage 7th Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15453,
   "name": "7890_2",
   "description": "Panelboard Voltage 7th Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15454,
   "name": "7891_2",
   "description": "Panelboard Voltage 7th Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15455,
   "name": "7892_2",
   "description": "Panelboard Voltage 9th Harmonic Ph A (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15456,
   "name": "7893_2",
   "description": "Panelboard Voltage 9th Harmonic Ph B (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15457,
   "name": "7894_2",
   "description": "Panelboard Voltage 9th Harmonic Ph C (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15458,
   "name": "7902_2",
   "description": "Panelboard Phase Overcurrent Warning Threshold (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15459,
   "name": "7903_2",
   "description": "Panelboard Phase Overcurrent Alarm Threshold (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15460,
   "name": "7904_2",
   "description": "Panelboard Neutral Overcurrent Alarm Threshold (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15461,
   "name": "7905_2",
   "description": "Panelboard Ground Overcurrent Alarm Threshold (Subfeed PB 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15462,
   "name": "8278_2",
   "description": "Panelboard Neutral Overcurrent Warning Threshold (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15463,
   "name": "8265_2",
   "description": "Panelboard Phase Overvoltage Alarm Threshold (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15464,
   "name": "8266_2",
   "description": "Panelboard Phase Undervoltage Alarm Threshold (Subfeed PB 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15472,
   "name": "7912_2_1",
   "description": "Subfeed Current Rating (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15473,
   "name": "7913_2_1",
   "description": "Subfeed Current Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15474,
   "name": "7914_2_1",
   "description": "Subfeed Current Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15475,
   "name": "7915_2_1",
   "description": "Subfeed Current Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15476,
   "name": "7916_2_1",
   "description": "Subfeed Neutral Current (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15477,
   "name": "7917_2_1",
   "description": "Subfeed Ground Current (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15478,
   "name": "7918_2_1",
   "description": "Subfeed Current Load Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15479,
   "name": "7919_2_1",
   "description": "Subfeed Current Load Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15480,
   "name": "7920_2_1",
   "description": "Subfeed Current Load Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15481,
   "name": "7921_2_1",
   "description": "Subfeed Highest Phase Current Load (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15482,
   "name": "7922_2_1",
   "description": "Subfeed Real Power (Subfeed PB 2 Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15483,
   "name": "7923_2_1",
   "description": "Subfeed Apparent Power (Subfeed PB 2 Subfeed 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15484,
   "name": "7924_2_1",
   "description": "Subfeed Power Factor Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15485,
   "name": "7925_2_1",
   "description": "Subfeed Power Factor Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15486,
   "name": "7926_2_1",
   "description": "Subfeed Power Factor Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15487,
   "name": "7927_2_1",
   "description": "Subfeed Power Factor Total (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15488,
   "name": "7928_2_1",
   "description": "Subfeed Energy (Subfeed PB 2 Subfeed 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15489,
   "name": "7929_2_1",
   "description": "Subfeed Peak Current Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15490,
   "name": "7930_2_1",
   "description": "Subfeed Peak Current Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15491,
   "name": "7931_2_1",
   "description": "Subfeed Peak Current Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15492,
   "name": "7932_2_1",
   "description": "Subfeed Highest Phase Peak Current (Subfeed PB 2 Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15493,
   "name": "7933_2_1",
   "description": "Subfeed Peak Demand (Subfeed PB 2 Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15494,
   "name": "7934_2_1",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15495,
   "name": "7935_2_1",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15496,
   "name": "7936_2_1",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15497,
   "name": "7937_2_1",
   "description": "Subfeed iTHD Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15498,
   "name": "7938_2_1",
   "description": "Subfeed iTHD Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15499,
   "name": "7939_2_1",
   "description": "Subfeed iTHD Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15500,
   "name": "7940_2_1",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15501,
   "name": "7941_2_1",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15502,
   "name": "7942_2_1",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15503,
   "name": "7943_2_1",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15504,
   "name": "7944_2_1",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15505,
   "name": "7945_2_1",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15506,
   "name": "7946_2_1",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15507,
   "name": "7947_2_1",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15508,
   "name": "7948_2_1",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15509,
   "name": "7949_2_1",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15510,
   "name": "7950_2_1",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15511,
   "name": "7951_2_1",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15512,
   "name": "7959_2_1",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15513,
   "name": "7960_2_1",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15514,
   "name": "7961_2_1",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15515,
   "name": "8279_2_1",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15525,
   "name": "7912_2_2",
   "description": "Subfeed Current Rating (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15526,
   "name": "7913_2_2",
   "description": "Subfeed Current Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15527,
   "name": "7914_2_2",
   "description": "Subfeed Current Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15528,
   "name": "7915_2_2",
   "description": "Subfeed Current Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15529,
   "name": "7916_2_2",
   "description": "Subfeed Neutral Current (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15530,
   "name": "7917_2_2",
   "description": "Subfeed Ground Current (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15531,
   "name": "7918_2_2",
   "description": "Subfeed Current Load Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15532,
   "name": "7919_2_2",
   "description": "Subfeed Current Load Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15533,
   "name": "7920_2_2",
   "description": "Subfeed Current Load Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15534,
   "name": "7921_2_2",
   "description": "Subfeed Highest Phase Current Load (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15535,
   "name": "7922_2_2",
   "description": "Subfeed Real Power (Subfeed PB 2 Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15536,
   "name": "7923_2_2",
   "description": "Subfeed Apparent Power (Subfeed PB 2 Subfeed 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15537,
   "name": "7924_2_2",
   "description": "Subfeed Power Factor Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15538,
   "name": "7925_2_2",
   "description": "Subfeed Power Factor Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15539,
   "name": "7926_2_2",
   "description": "Subfeed Power Factor Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15540,
   "name": "7927_2_2",
   "description": "Subfeed Power Factor Total (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15541,
   "name": "7928_2_2",
   "description": "Subfeed Energy (Subfeed PB 2 Subfeed 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15542,
   "name": "7929_2_2",
   "description": "Subfeed Peak Current Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15543,
   "name": "7930_2_2",
   "description": "Subfeed Peak Current Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15544,
   "name": "7931_2_2",
   "description": "Subfeed Peak Current Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15545,
   "name": "7932_2_2",
   "description": "Subfeed Highest Phase Peak Current (Subfeed PB 2 Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15546,
   "name": "7933_2_2",
   "description": "Subfeed Peak Demand (Subfeed PB 2 Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15547,
   "name": "7934_2_2",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15548,
   "name": "7935_2_2",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15549,
   "name": "7936_2_2",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15550,
   "name": "7937_2_2",
   "description": "Subfeed iTHD Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15551,
   "name": "7938_2_2",
   "description": "Subfeed iTHD Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15552,
   "name": "7939_2_2",
   "description": "Subfeed iTHD Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15553,
   "name": "7940_2_2",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15554,
   "name": "7941_2_2",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15555,
   "name": "7942_2_2",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15556,
   "name": "7943_2_2",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15557,
   "name": "7944_2_2",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15558,
   "name": "7945_2_2",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15559,
   "name": "7946_2_2",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15560,
   "name": "7947_2_2",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15561,
   "name": "7948_2_2",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15562,
   "name": "7949_2_2",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15563,
   "name": "7950_2_2",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15564,
   "name": "7951_2_2",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15565,
   "name": "7959_2_2",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15566,
   "name": "7960_2_2",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15567,
   "name": "7961_2_2",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15568,
   "name": "8279_2_2",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16055,
   "name": "7912_2_12",
   "description": "Subfeed Current Rating (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16056,
   "name": "7913_2_12",
   "description": "Subfeed Current Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16057,
   "name": "7914_2_12",
   "description": "Subfeed Current Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16058,
   "name": "7915_2_12",
   "description": "Subfeed Current Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16059,
   "name": "7916_2_12",
   "description": "Subfeed Neutral Current (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16060,
   "name": "7917_2_12",
   "description": "Subfeed Ground Current (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16061,
   "name": "7918_2_12",
   "description": "Subfeed Current Load Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16062,
   "name": "7919_2_12",
   "description": "Subfeed Current Load Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16063,
   "name": "7920_2_12",
   "description": "Subfeed Current Load Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16064,
   "name": "7921_2_12",
   "description": "Subfeed Highest Phase Current Load (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16065,
   "name": "7922_2_12",
   "description": "Subfeed Real Power (Subfeed PB 2 Subfeed 12)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16066,
   "name": "7923_2_12",
   "description": "Subfeed Apparent Power (Subfeed PB 2 Subfeed 12)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16067,
   "name": "7924_2_12",
   "description": "Subfeed Power Factor Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16068,
   "name": "7925_2_12",
   "description": "Subfeed Power Factor Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16069,
   "name": "7926_2_12",
   "description": "Subfeed Power Factor Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16070,
   "name": "7927_2_12",
   "description": "Subfeed Power Factor Total (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16071,
   "name": "7928_2_12",
   "description": "Subfeed Energy (Subfeed PB 2 Subfeed 12)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16072,
   "name": "7929_2_12",
   "description": "Subfeed Peak Current Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16073,
   "name": "7930_2_12",
   "description": "Subfeed Peak Current Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16074,
   "name": "7931_2_12",
   "description": "Subfeed Peak Current Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16075,
   "name": "7932_2_12",
   "description": "Subfeed Highest Phase Peak Current (Subfeed PB 2 Subfeed 12)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16076,
   "name": "7933_2_12",
   "description": "Subfeed Peak Demand (Subfeed PB 2 Subfeed 12)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16077,
   "name": "7934_2_12",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16078,
   "name": "7935_2_12",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16079,
   "name": "7936_2_12",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16080,
   "name": "7937_2_12",
   "description": "Subfeed iTHD Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16081,
   "name": "7938_2_12",
   "description": "Subfeed iTHD Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16082,
   "name": "7939_2_12",
   "description": "Subfeed iTHD Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16083,
   "name": "7940_2_12",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16084,
   "name": "7941_2_12",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16085,
   "name": "7942_2_12",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16086,
   "name": "7943_2_12",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16087,
   "name": "7944_2_12",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16088,
   "name": "7945_2_12",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16089,
   "name": "7946_2_12",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16090,
   "name": "7947_2_12",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16091,
   "name": "7948_2_12",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16092,
   "name": "7949_2_12",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16093,
   "name": "7950_2_12",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16094,
   "name": "7951_2_12",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16095,
   "name": "7959_2_12",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16096,
   "name": "7960_2_12",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16097,
   "name": "7961_2_12",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16098,
   "name": "8279_2_12",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 12)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16108,
   "name": "7966_1",
   "description": "Subfeed Current Rating (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16109,
   "name": "7967_1",
   "description": "Subfeed Current Ph A (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16110,
   "name": "7968_1",
   "description": "Subfeed Current Ph B (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16111,
   "name": "7969_1",
   "description": "Subfeed Current Ph C (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16112,
   "name": "7970_1",
   "description": "Subfeed Neutral Current (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16113,
   "name": "7971_1",
   "description": "Subfeed Ground Current (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16114,
   "name": "7972_1",
   "description": "Subfeed Current Load Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16115,
   "name": "7973_1",
   "description": "Subfeed Current Load Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16116,
   "name": "7974_1",
   "description": "Subfeed Current Load Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16117,
   "name": "7975_1",
   "description": "Subfeed Highest Phase Current Load (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16118,
   "name": "7976_1",
   "description": "Subfeed Voltage (L-L) A-B (Subfeed 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16119,
   "name": "7977_1",
   "description": "Subfeed Voltage (L-L) B-C (Subfeed 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16120,
   "name": "7978_1",
   "description": "Subfeed Voltage (L-L) C-A (Subfeed 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16121,
   "name": "7979_1",
   "description": "Subfeed Voltage (L-N) A-N (Subfeed 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16122,
   "name": "7980_1",
   "description": "Subfeed Voltage (L-N) B-N (Subfeed 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16123,
   "name": "7981_1",
   "description": "Subfeed Voltage (L-N) C-N (Subfeed 1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16124,
   "name": "7982_1",
   "description": "Subfeed Frequency (Subfeed 1)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16125,
   "name": "7983_1",
   "description": "Subfeed Real Power (Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16126,
   "name": "7984_1",
   "description": "Subfeed Apparent Power (Subfeed 1)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16127,
   "name": "7985_1",
   "description": "Subfeed Power Factor Ph A (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16128,
   "name": "7986_1",
   "description": "Subfeed Power Factor Ph B (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16129,
   "name": "7987_1",
   "description": "Subfeed Power Factor Ph C (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16130,
   "name": "7988_1",
   "description": "Subfeed Power Factor Total (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16131,
   "name": "7989_1",
   "description": "Subfeed Energy (Subfeed 1)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16132,
   "name": "7990_1",
   "description": "Subfeed Peak Current Ph A (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16133,
   "name": "7991_1",
   "description": "Subfeed Peak Current Ph B (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16134,
   "name": "7992_1",
   "description": "Subfeed Peak Current Ph C (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16135,
   "name": "7993_1",
   "description": "Subfeed Highest Phase Peak Current (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16136,
   "name": "7994_1",
   "description": "Subfeed Peak Demand (Subfeed 1)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16137,
   "name": "7995_1",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16138,
   "name": "7996_1",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16139,
   "name": "7997_1",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16140,
   "name": "7998_1",
   "description": "Subfeed iTHD Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16141,
   "name": "7999_1",
   "description": "Subfeed iTHD Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16142,
   "name": "8000_1",
   "description": "Subfeed iTHD Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16143,
   "name": "8001_1",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16144,
   "name": "8002_1",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16145,
   "name": "8003_1",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16146,
   "name": "8004_1",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16147,
   "name": "8005_1",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16148,
   "name": "8006_1",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16149,
   "name": "8007_1",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16150,
   "name": "8008_1",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16151,
   "name": "8009_1",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16152,
   "name": "8010_1",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16153,
   "name": "8011_1",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16154,
   "name": "8012_1",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16155,
   "name": "8013_1",
   "description": "Subfeed vTHD Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16156,
   "name": "8014_1",
   "description": "Subfeed vTHD Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16157,
   "name": "8015_1",
   "description": "Subfeed vTHD Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16158,
   "name": "8016_1",
   "description": "Subfeed Voltage 3rd Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16159,
   "name": "8017_1",
   "description": "Subfeed Voltage 3rd Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16160,
   "name": "8018_1",
   "description": "Subfeed Voltage 3rd Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16161,
   "name": "8019_1",
   "description": "Subfeed Voltage 5th Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16162,
   "name": "8020_1",
   "description": "Subfeed Voltage 5th Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16163,
   "name": "8021_1",
   "description": "Subfeed Voltage 5th Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16164,
   "name": "8022_1",
   "description": "Subfeed Voltage 7th Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16165,
   "name": "8023_1",
   "description": "Subfeed Voltage 7th Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16166,
   "name": "8024_1",
   "description": "Subfeed Voltage 7th Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16167,
   "name": "8025_1",
   "description": "Subfeed Voltage 9th Harmonic Ph A (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16168,
   "name": "8026_1",
   "description": "Subfeed Voltage 9th Harmonic Ph B (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16169,
   "name": "8027_1",
   "description": "Subfeed Voltage 9th Harmonic Ph C (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16170,
   "name": "8035_1",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16171,
   "name": "8036_1",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16172,
   "name": "8037_1",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16173,
   "name": "8038_1",
   "description": "Subfeed Ground Overcurrent Alarm Threshold (Subfeed 1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16174,
   "name": "8280_1",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16175,
   "name": "8270_1",
   "description": "Subfeed Phase Overvoltage Alarm Threshold (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16176,
   "name": "8271_1",
   "description": "Subfeed Phase Undervoltage Alarm Threshold (Subfeed 1)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16184,
   "name": "7966_2",
   "description": "Subfeed Current Rating (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16185,
   "name": "7967_2",
   "description": "Subfeed Current Ph A (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16186,
   "name": "7968_2",
   "description": "Subfeed Current Ph B (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16187,
   "name": "7969_2",
   "description": "Subfeed Current Ph C (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16188,
   "name": "7970_2",
   "description": "Subfeed Neutral Current (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16189,
   "name": "7971_2",
   "description": "Subfeed Ground Current (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16190,
   "name": "7972_2",
   "description": "Subfeed Current Load Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16191,
   "name": "7973_2",
   "description": "Subfeed Current Load Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16192,
   "name": "7974_2",
   "description": "Subfeed Current Load Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16193,
   "name": "7975_2",
   "description": "Subfeed Highest Phase Current Load (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16194,
   "name": "7976_2",
   "description": "Subfeed Voltage (L-L) A-B (Subfeed 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16195,
   "name": "7977_2",
   "description": "Subfeed Voltage (L-L) B-C (Subfeed 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16196,
   "name": "7978_2",
   "description": "Subfeed Voltage (L-L) C-A (Subfeed 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16197,
   "name": "7979_2",
   "description": "Subfeed Voltage (L-N) A-N (Subfeed 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16198,
   "name": "7980_2",
   "description": "Subfeed Voltage (L-N) B-N (Subfeed 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16199,
   "name": "7981_2",
   "description": "Subfeed Voltage (L-N) C-N (Subfeed 2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16200,
   "name": "7982_2",
   "description": "Subfeed Frequency (Subfeed 2)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16201,
   "name": "7983_2",
   "description": "Subfeed Real Power (Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16202,
   "name": "7984_2",
   "description": "Subfeed Apparent Power (Subfeed 2)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16203,
   "name": "7985_2",
   "description": "Subfeed Power Factor Ph A (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16204,
   "name": "7986_2",
   "description": "Subfeed Power Factor Ph B (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16205,
   "name": "7987_2",
   "description": "Subfeed Power Factor Ph C (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16206,
   "name": "7988_2",
   "description": "Subfeed Power Factor Total (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16207,
   "name": "7989_2",
   "description": "Subfeed Energy (Subfeed 2)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16208,
   "name": "7990_2",
   "description": "Subfeed Peak Current Ph A (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16209,
   "name": "7991_2",
   "description": "Subfeed Peak Current Ph B (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16210,
   "name": "7992_2",
   "description": "Subfeed Peak Current Ph C (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16211,
   "name": "7993_2",
   "description": "Subfeed Highest Phase Peak Current (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16212,
   "name": "7994_2",
   "description": "Subfeed Peak Demand (Subfeed 2)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16213,
   "name": "7995_2",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16214,
   "name": "7996_2",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16215,
   "name": "7997_2",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16216,
   "name": "7998_2",
   "description": "Subfeed iTHD Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16217,
   "name": "7999_2",
   "description": "Subfeed iTHD Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16218,
   "name": "8000_2",
   "description": "Subfeed iTHD Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16219,
   "name": "8001_2",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16220,
   "name": "8002_2",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16221,
   "name": "8003_2",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16222,
   "name": "8004_2",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16223,
   "name": "8005_2",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16224,
   "name": "8006_2",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16225,
   "name": "8007_2",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16226,
   "name": "8008_2",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16227,
   "name": "8009_2",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16228,
   "name": "8010_2",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16229,
   "name": "8011_2",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16230,
   "name": "8012_2",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16231,
   "name": "8013_2",
   "description": "Subfeed vTHD Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16232,
   "name": "8014_2",
   "description": "Subfeed vTHD Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16233,
   "name": "8015_2",
   "description": "Subfeed vTHD Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16234,
   "name": "8016_2",
   "description": "Subfeed Voltage 3rd Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16235,
   "name": "8017_2",
   "description": "Subfeed Voltage 3rd Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16236,
   "name": "8018_2",
   "description": "Subfeed Voltage 3rd Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16237,
   "name": "8019_2",
   "description": "Subfeed Voltage 5th Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16238,
   "name": "8020_2",
   "description": "Subfeed Voltage 5th Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16239,
   "name": "8021_2",
   "description": "Subfeed Voltage 5th Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16240,
   "name": "8022_2",
   "description": "Subfeed Voltage 7th Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16241,
   "name": "8023_2",
   "description": "Subfeed Voltage 7th Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16242,
   "name": "8024_2",
   "description": "Subfeed Voltage 7th Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16243,
   "name": "8025_2",
   "description": "Subfeed Voltage 9th Harmonic Ph A (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16244,
   "name": "8026_2",
   "description": "Subfeed Voltage 9th Harmonic Ph B (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16245,
   "name": "8027_2",
   "description": "Subfeed Voltage 9th Harmonic Ph C (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16246,
   "name": "8035_2",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16247,
   "name": "8036_2",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16248,
   "name": "8037_2",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16249,
   "name": "8038_2",
   "description": "Subfeed Ground Overcurrent Alarm Threshold (Subfeed 2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16250,
   "name": "8280_2",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16251,
   "name": "8270_2",
   "description": "Subfeed Phase Overvoltage Alarm Threshold (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16252,
   "name": "8271_2",
   "description": "Subfeed Phase Undervoltage Alarm Threshold (Subfeed 2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18768,
   "name": "7966_36",
   "description": "Subfeed Current Rating (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18769,
   "name": "7967_36",
   "description": "Subfeed Current Ph A (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18770,
   "name": "7968_36",
   "description": "Subfeed Current Ph B (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18771,
   "name": "7969_36",
   "description": "Subfeed Current Ph C (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18772,
   "name": "7970_36",
   "description": "Subfeed Neutral Current (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18773,
   "name": "7971_36",
   "description": "Subfeed Ground Current (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18774,
   "name": "7972_36",
   "description": "Subfeed Current Load Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18775,
   "name": "7973_36",
   "description": "Subfeed Current Load Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18776,
   "name": "7974_36",
   "description": "Subfeed Current Load Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18777,
   "name": "7975_36",
   "description": "Subfeed Highest Phase Current Load (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18778,
   "name": "7976_36",
   "description": "Subfeed Voltage (L-L) A-B (Subfeed 36)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18779,
   "name": "7977_36",
   "description": "Subfeed Voltage (L-L) B-C (Subfeed 36)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18780,
   "name": "7978_36",
   "description": "Subfeed Voltage (L-L) C-A (Subfeed 36)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18781,
   "name": "7979_36",
   "description": "Subfeed Voltage (L-N) A-N (Subfeed 36)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18782,
   "name": "7980_36",
   "description": "Subfeed Voltage (L-N) B-N (Subfeed 36)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18783,
   "name": "7981_36",
   "description": "Subfeed Voltage (L-N) C-N (Subfeed 36)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18784,
   "name": "7982_36",
   "description": "Subfeed Frequency (Subfeed 36)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18785,
   "name": "7983_36",
   "description": "Subfeed Real Power (Subfeed 36)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18786,
   "name": "7984_36",
   "description": "Subfeed Apparent Power (Subfeed 36)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18787,
   "name": "7985_36",
   "description": "Subfeed Power Factor Ph A (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18788,
   "name": "7986_36",
   "description": "Subfeed Power Factor Ph B (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18789,
   "name": "7987_36",
   "description": "Subfeed Power Factor Ph C (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18790,
   "name": "7988_36",
   "description": "Subfeed Power Factor Total (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18791,
   "name": "7989_36",
   "description": "Subfeed Energy (Subfeed 36)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18792,
   "name": "7990_36",
   "description": "Subfeed Peak Current Ph A (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18793,
   "name": "7991_36",
   "description": "Subfeed Peak Current Ph B (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18794,
   "name": "7992_36",
   "description": "Subfeed Peak Current Ph C (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18795,
   "name": "7993_36",
   "description": "Subfeed Highest Phase Peak Current (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18796,
   "name": "7994_36",
   "description": "Subfeed Peak Demand (Subfeed 36)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18797,
   "name": "7995_36",
   "description": "Subfeed Current Crest Factor Ph A (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18798,
   "name": "7996_36",
   "description": "Subfeed Current Crest Factor Ph B (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18799,
   "name": "7997_36",
   "description": "Subfeed Current Crest Factor Ph C (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18800,
   "name": "7998_36",
   "description": "Subfeed iTHD Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18801,
   "name": "7999_36",
   "description": "Subfeed iTHD Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18802,
   "name": "8000_36",
   "description": "Subfeed iTHD Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18803,
   "name": "8001_36",
   "description": "Subfeed Current 3rd Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18804,
   "name": "8002_36",
   "description": "Subfeed Current 3rd Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18805,
   "name": "8003_36",
   "description": "Subfeed Current 3rd Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18806,
   "name": "8004_36",
   "description": "Subfeed Current 5th Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18807,
   "name": "8005_36",
   "description": "Subfeed Current 5th Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18808,
   "name": "8006_36",
   "description": "Subfeed Current 5th Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18809,
   "name": "8007_36",
   "description": "Subfeed Current 7th Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18810,
   "name": "8008_36",
   "description": "Subfeed Current 7th Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18811,
   "name": "8009_36",
   "description": "Subfeed Current 7th Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18812,
   "name": "8010_36",
   "description": "Subfeed Current 9th Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18813,
   "name": "8011_36",
   "description": "Subfeed Current 9th Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18814,
   "name": "8012_36",
   "description": "Subfeed Current 9th Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18815,
   "name": "8013_36",
   "description": "Subfeed vTHD Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18816,
   "name": "8014_36",
   "description": "Subfeed vTHD Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18817,
   "name": "8015_36",
   "description": "Subfeed vTHD Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18818,
   "name": "8016_36",
   "description": "Subfeed Voltage 3rd Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18819,
   "name": "8017_36",
   "description": "Subfeed Voltage 3rd Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18820,
   "name": "8018_36",
   "description": "Subfeed Voltage 3rd Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18821,
   "name": "8019_36",
   "description": "Subfeed Voltage 5th Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18822,
   "name": "8020_36",
   "description": "Subfeed Voltage 5th Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18823,
   "name": "8021_36",
   "description": "Subfeed Voltage 5th Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18824,
   "name": "8022_36",
   "description": "Subfeed Voltage 7th Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18825,
   "name": "8023_36",
   "description": "Subfeed Voltage 7th Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18826,
   "name": "8024_36",
   "description": "Subfeed Voltage 7th Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18827,
   "name": "8025_36",
   "description": "Subfeed Voltage 9th Harmonic Ph A (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18828,
   "name": "8026_36",
   "description": "Subfeed Voltage 9th Harmonic Ph B (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18829,
   "name": "8027_36",
   "description": "Subfeed Voltage 9th Harmonic Ph C (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18830,
   "name": "8035_36",
   "description": "Subfeed Phase Overcurrent Warning Threshold (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18831,
   "name": "8036_36",
   "description": "Subfeed Phase Overcurrent Alarm Threshold (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18832,
   "name": "8037_36",
   "description": "Subfeed Neutral Overcurrent Threshold (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18833,
   "name": "8038_36",
   "description": "Subfeed Ground Overcurrent Alarm Threshold (Subfeed 36)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18834,
   "name": "8280_36",
   "description": "Subfeed Neutral Overcurrent Warning Threshold (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18835,
   "name": "8270_36",
   "description": "Subfeed Phase Overvoltage Alarm Threshold (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18836,
   "name": "8271_36",
   "description": "Subfeed Phase Undervoltage Alarm Threshold (Subfeed 36)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "4553_1",
   "description": "Server Class",
   "units": "",
   "access": "R",
   "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "4123_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "7059_1",
   "description": "Restart Procedure",
   "units": "",
   "access": "R",
   "states": "1=Auto, 2=Manual"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "7060_1",
   "description": "Overtemperature Shutdown",
   "units": "",
   "access": "R",
   "states": "1=disabled, 2=enabled"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "7582_1",
   "description": "System-wide Event Acknowledge/Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset, 2=Acknowledge"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "7583_1",
   "description": "System-wide Energy Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "7584_1",
   "description": "System-wide Peak Current Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "7585_1",
   "description": "System-wide Peak Demand Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "7566_1",
   "description": "Main Input Breaker 1 Status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "7567_1",
   "description": "Main Input Breaker 2 Status",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 29,
   "name": "7696_1",
   "description": "Metering Configuration",
   "units": "",
   "access": "R",
   "states": "1=Master Side, 2=Slave Side"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "7721_1",
   "description": "Energy Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 31,
   "name": "7722_1",
   "description": "Peak Current Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "7723_1",
   "description": "Peak Demand Reset",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 43,
   "name": "7725_1",
   "description": "Panelboard Status (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Abnormal"
  },
  {
   "type": "MV",
   "instance": 44,
   "name": "7791_1",
   "description": "Panelboard Main Breaker Status (Branch PB 1)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "7804_1",
   "description": "Panelboard Energy Reset (Branch PB 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "7805_1",
   "description": "Panelboard Peak Current Reset (Branch PB 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "7806_1",
   "description": "Panelboard Peak Demand Reset (Branch PB 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "7828_1_1",
   "description": "Branch Energy Reset (Branch PB 1 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "7829_1_1",
   "description": "Branch Peak Current Reset (Branch PB 1 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 60,
   "name": "7830_1_1",
   "description": "Branch Peak Demand Reset (Branch PB 1 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "7828_1_2",
   "description": "Branch Energy Reset (Branch PB 1 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "7829_1_2",
   "description": "Branch Peak Current Reset (Branch PB 1 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "7830_1_2",
   "description": "Branch Peak Demand Reset (Branch PB 1 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 591,
   "name": "7828_1_42",
   "description": "Branch Energy Reset (Branch PB 1 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 592,
   "name": "7829_1_42",
   "description": "Branch Peak Current Reset (Branch PB 1 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 593,
   "name": "7830_1_42",
   "description": "Branch Peak Demand Reset (Branch PB 1 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 604,
   "name": "7725_2",
   "description": "Panelboard Status (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Abnormal"
  },
  {
   "type": "MV",
   "instance": 605,
   "name": "7791_2",
   "description": "Panelboard Main Breaker Status (Branch PB 2)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 606,
   "name": "7804_2",
   "description": "Panelboard Energy Reset (Branch PB 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 607,
   "name": "7805_2",
   "description": "Panelboard Peak Current Reset (Branch PB 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 608,
   "name": "7806_2",
   "description": "Panelboard Peak Demand Reset (Branch PB 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 619,
   "name": "7828_2_1",
   "description": "Branch Energy Reset (Branch PB 2 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 620,
   "name": "7829_2_1",
   "description": "Branch Peak Current Reset (Branch PB 2 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 621,
   "name": "7830_2_1",
   "description": "Branch Peak Demand Reset (Branch PB 2 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 632,
   "name": "7828_2_2",
   "description": "Branch Energy Reset (Branch PB 2 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 633,
   "name": "7829_2_2",
   "description": "Branch Peak Current Reset (Branch PB 2 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 634,
   "name": "7830_2_2",
   "description": "Branch Peak Demand Reset (Branch PB 2 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 1152,
   "name": "7828_2_42",
   "description": "Branch Energy Reset (Branch PB 2 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 1153,
   "name": "7829_2_42",
   "description": "Branch Peak Current Reset (Branch PB 2 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 1154,
   "name": "7830_2_42",
   "description": "Branch Peak Demand Reset (Branch PB 2 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6214,
   "name": "7725_12",
   "description": "Panelboard Status (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Abnormal"
  },
  {
   "type": "MV",
   "instance": 6215,
   "name": "7791_12",
   "description": "Panelboard Main Breaker Status (Branch PB 12)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6216,
   "name": "7804_12",
   "description": "Panelboard Energy Reset (Branch PB 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6217,
   "name": "7805_12",
   "description": "Panelboard Peak Current Reset (Branch PB 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6218,
   "name": "7806_12",
   "description": "Panelboard Peak Demand Reset (Branch PB 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6229,
   "name": "7828_12_1",
   "description": "Branch Energy Reset (Branch PB 12 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6230,
   "name": "7829_12_1",
   "description": "Branch Peak Current Reset (Branch PB 12 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6231,
   "name": "7830_12_1",
   "description": "Branch Peak Demand Reset (Branch PB 12 Branch 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6242,
   "name": "7828_12_2",
   "description": "Branch Energy Reset (Branch PB 12 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6243,
   "name": "7829_12_2",
   "description": "Branch Peak Current Reset (Branch PB 12 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6244,
   "name": "7830_12_2",
   "description": "Branch Peak Demand Reset (Branch PB 12 Branch 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6762,
   "name": "7828_12_42",
   "description": "Branch Energy Reset (Branch PB 12 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6763,
   "name": "7829_12_42",
   "description": "Branch Peak Current Reset (Branch PB 12 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6764,
   "name": "7830_12_42",
   "description": "Branch Peak Demand Reset (Branch PB 12 Branch 42)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6775,
   "name": "7832_1",
   "description": "Panelboard Status (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Abnormal"
  },
  {
   "type": "MV",
   "instance": 6776,
   "name": "7895_1",
   "description": "Panelboard Main Breaker Status (Subfeed PB 1)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6777,
   "name": "7908_1",
   "description": "Panelboard Energy Reset (Subfeed PB 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6778,
   "name": "7909_1",
   "description": "Panelboard Peak Current Reset (Subfeed PB 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6779,
   "name": "7910_1",
   "description": "Panelboard Peak Demand Reset (Subfeed PB 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6790,
   "name": "7952_1_1",
   "description": "Subfeed Main Breaker Status (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6791,
   "name": "7962_1_1",
   "description": "Subfeed Energy Reset (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6792,
   "name": "7963_1_1",
   "description": "Subfeed Peak Current Reset (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6793,
   "name": "7964_1_1",
   "description": "Subfeed Peak Demand Reset (Subfeed PB 1 Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6804,
   "name": "7952_1_2",
   "description": "Subfeed Main Breaker Status (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6805,
   "name": "7962_1_2",
   "description": "Subfeed Energy Reset (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6806,
   "name": "7963_1_2",
   "description": "Subfeed Peak Current Reset (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6807,
   "name": "7964_1_2",
   "description": "Subfeed Peak Demand Reset (Subfeed PB 1 Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6944,
   "name": "7952_1_12",
   "description": "Subfeed Main Breaker Status (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6945,
   "name": "7962_1_12",
   "description": "Subfeed Energy Reset (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6946,
   "name": "7963_1_12",
   "description": "Subfeed Peak Current Reset (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6947,
   "name": "7964_1_12",
   "description": "Subfeed Peak Demand Reset (Subfeed PB 1 Subfeed 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6958,
   "name": "7832_2",
   "description": "Panelboard Status (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Abnormal"
  },
  {
   "type": "MV",
   "instance": 6959,
   "name": "7895_2",
   "description": "Panelboard Main Breaker Status (Subfeed PB 2)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6960,
   "name": "7908_2",
   "description": "Panelboard Energy Reset (Subfeed PB 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6961,
   "name": "7909_2",
   "description": "Panelboard Peak Current Reset (Subfeed PB 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6962,
   "name": "7910_2",
   "description": "Panelboard Peak Demand Reset (Subfeed PB 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6973,
   "name": "7952_2_1",
   "description": "Subfeed Main Breaker Status (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6974,
   "name": "7962_2_1",
   "description": "Subfeed Energy Reset (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6975,
   "name": "7963_2_1",
   "description": "Subfeed Peak Current Reset (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6976,
   "name": "7964_2_1",
   "description": "Subfeed Peak Demand Reset (Subfeed PB 2 Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6987,
   "name": "7952_2_2",
   "description": "Subfeed Main Breaker Status (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 6988,
   "name": "7962_2_2",
   "description": "Subfeed Energy Reset (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6989,
   "name": "7963_2_2",
   "description": "Subfeed Peak Current Reset (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 6990,
   "name": "7964_2_2",
   "description": "Subfeed Peak Demand Reset (Subfeed PB 2 Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7127,
   "name": "7952_2_12",
   "description": "Subfeed Main Breaker Status (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 7128,
   "name": "7962_2_12",
   "description": "Subfeed Energy Reset (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7129,
   "name": "7963_2_12",
   "description": "Subfeed Peak Current Reset (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7130,
   "name": "7964_2_12",
   "description": "Subfeed Peak Demand Reset (Subfeed PB 2 Subfeed 12)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7141,
   "name": "8028_1",
   "description": "Subfeed Breaker Status (Subfeed 1)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 7142,
   "name": "8041_1",
   "description": "Subfeed Energy Reset (Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7143,
   "name": "8042_1",
   "description": "Subfeed Peak Current Reset (Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7144,
   "name": "8043_1",
   "description": "Subfeed Peak Demand Reset (Subfeed 1)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7155,
   "name": "8028_2",
   "description": "Subfeed Breaker Status (Subfeed 2)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 7156,
   "name": "8041_2",
   "description": "Subfeed Energy Reset (Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7157,
   "name": "8042_2",
   "description": "Subfeed Peak Current Reset (Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7158,
   "name": "8043_2",
   "description": "Subfeed Peak Demand Reset (Subfeed 2)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7631,
   "name": "8028_36",
   "description": "Subfeed Breaker Status (Subfeed 36)",
   "units": "",
   "access": "R",
   "states": "1=Unknown, 2=Open, 3=Closed"
  },
  {
   "type": "MV",
   "instance": 7632,
   "name": "8041_36",
   "description": "Subfeed Energy Reset (Subfeed 36)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7633,
   "name": "8042_36",
   "description": "Subfeed Peak Current Reset (Subfeed 36)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  },
  {
   "type": "MV",
   "instance": 7634,
   "name": "8043_36",
   "description": "Subfeed Peak Demand Reset (Subfeed 36)",
   "units": "",
   "access": "W",
   "states": "1=Reset"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
