{
 "manufacturer": "Viconics",
 "manufacturer_slug": "viconics",
 "model": "TRCVT 3.0 Room Controller",
 "model_slug": "trcvt-3-0-room-controller",
 "aliases": [
  "TRCVT",
  "TRC3500",
  "TRC6500",
  "TRCn500nnnn-VC",
  "Viconics Room Controller"
 ],
 "equipment_type": "Networked room controller (thermostat)",
 "applies_to": "Viconics TRC room controllers running firmware 3.0: TRC3500 models for fan coils and TRC6500 models for packaged rooftop units and heat pumps, in wired and wireless versions.",
 "summary": "Viconics TRC room controllers are wall thermostats that run fan coil (TRC3500) or rooftop / heat pump (TRC6500) sequences and expose them as a BACnet application-specific controller on BACnet MS/TP or BACnet IP. One object list covers all models; each object is marked for all models, wireless models only, or one of the two model families. Besides HVAC control the list has lighting and blind commands, demand-response (ADR) points, Zigbee wireless sensor data and Lua script variables.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "3.0",
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Viconics is a Schneider Electric brand; the guide is published on veris.com.",
  "Model applicability from the guide's Model(s) column is in each description: all models, wireless models only, TRC3500 (fan coil) only or TRC6500 (rooftop / heat pump) only.",
  "Access comes from the guide's per-object-type tables, not a per-point column: AI, BI and MI values are writable only out of service; AO, AV, BO, BV and MV have priority arrays (shown as C); CSV values are writable.",
  "Units shown are imperial (Network Units MV 6 defaults to Imperial); the guide also gives metric values.",
  "Device, network port, schedule and calendar objects are described in the guide without instance numbers, so they are not in this list.",
  "Lua Parameter (AV 25-36, 332-337) and Lua Scratchpad (AV 338-355) values are free variables for a custom Lua script. Light and blind values (AV 284-315) have a 0 to 201 range that the guide does not explain."
 ],
 "source": {
  "title": "Viconics Room Controller TRCn500nnnn-VC BACnet Integration Guide, Firmware Revision 3.0",
  "doc_number": "998-23139903-5_EN",
  "revision_date": "2026-09",
  "url": "https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/998-23139903-5_TRCVT-3.0-BACnet-Integration-Guide_EN_RH20260908.pdf"
 },
 "integration": {
  "summary": "Set the COM address (AV 10) and baud rate (MV 8) for BACnet MS/TP, or the IP settings for BACnet IP. The BMS then writes Occupancy Command (MV 10), System Mode (MV 16), Fan Mode (MV 17) and the occupied setpoints (AV 39, AV 40), and reads Room Temperature (AV 100), Effective Occupancy (MI 33), Control Status (MV 112) and the alarm BVs. Write live commands at priorities 4-16; priorities 1-3 lock the value in EEPROM.",
  "minimum_points": [
   {
    "ref": "MV 10",
    "name": "Occupancy Command",
    "why": "BMS occupancy: local, occupied or unoccupied"
   },
   {
    "ref": "MV 16",
    "name": "System Mode",
    "why": "Off / auto / cool / heat"
   },
   {
    "ref": "MV 17",
    "name": "Fan Mode",
    "why": "Fan mode; states differ on TRC3500 and TRC6500"
   },
   {
    "ref": "AV 39",
    "name": "Occupied Heat Setpoint",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "AV 40",
    "name": "Occupied Cool Setpoint",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "MV 112",
    "name": "Control Status",
    "why": "Current state: off, cooling or heating"
   },
   {
    "ref": "MI 326",
    "name": "Fan Speed Status",
    "why": "Fan speed status: off / low / medium / high"
   },
   {
    "ref": "MI 33",
    "name": "Effective Occupancy",
    "why": "Actual occupancy state"
   },
   {
    "ref": "AV 100",
    "name": "Room Temperature",
    "why": "Space temperature used for control"
   },
   {
    "ref": "BV 37",
    "name": "Service Alarm",
    "why": "Service alarm from an input set to Service"
   }
  ],
  "enable": "There is no separate enable point. Occupancy Command (MV 10) selects local occupancy, occupied or unoccupied; in local mode the controller follows its Occupancy Source (MV 110: motion, schedule or both). System Mode (MV 16) and Fan Mode (MV 17) act directly.",
  "heartbeat": null,
  "remote_sensors": "The guide lists no BACnet-written room temperature input. Room Temperature Sensor (MV 150) selects the wired, internal or one of 20 wireless sensors; humidity (MV 154) and CO2 (MV 155) have similar source selectors.",
  "setup": [
   "COM address is AV 10 (0-254, default 254); the same address is used for BACnet or Modbus.",
   "BACnet Baud Rate (MV 8) defaults to Auto; fixed rates are 9600 to 115200.",
   "Max Master and Max Info Frames are writable on the device object for MS/TP.",
   "For BACnet IP, Enable Static IP (MV 183) picks DHCP or static, and foreign device registration to a BBMD is set in the network port object; BBMD Status (MV 207) shows the result.",
   "Vendor ID 140. No segmentation; maximum APDU 480 bytes. COV is supported."
  ],
  "gotchas": [
   "Writes at priority 1-3 are stored in EEPROM, survive power loss and lock out local changes; release them at the same priority or by factory reset.",
   "Writes at priority 4-16 are held in RAM and lost on power cycle, so the BMS must rewrite them after a restart.",
   "Setpoints, system mode and fan mode changed at the thermostat are kept at the relinquish default and survive power loss.",
   "Many objects exist only on TRC3500, TRC6500 or wireless models; check the description before mapping.",
   "Fan Mode (MV 17) has six states on TRC3500 but only On and Auto on TRC6500."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "UI1 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "UI2 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "UI3 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "UI4 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "UI5 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "UI6 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "UI7 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "UI8 Raw Value",
   "description": "Range 0 to 4095, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Light Sensor Level",
   "description": "Range 0 to 30000, default 0.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "RH Temperature Raw Value",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Relative Humidity Raw Value",
   "description": "Range 0 to 100 % RH, default 0 % RH.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "Wireless Device 1 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "Wireless Device 2 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "Wireless Device 3 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "Wireless Device 4 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "Wireless Device 5 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "Wireless Device 6 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "Wireless Device 7 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "Wireless Device 8 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "Wireless Device 9 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "Wireless Device 10 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 329,
   "name": "Effective Setpoint",
   "description": "Heating or cooling setpoint currently in effect",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 330,
   "name": "Paired ZigBee Devices",
   "description": "Range 0 to 20, default 0. Wireless models only.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 342,
   "name": "WiFi Network Signal Strength Percentage",
   "description": "Range 0 to 100 %, default 0 %. Wireless models only.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 355,
   "name": "Wireless Device 11 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 356,
   "name": "Wireless Device 12 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 357,
   "name": "Wireless Device 13 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 358,
   "name": "Wireless Device 14 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 359,
   "name": "Wireless Device 15 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "Wireless Device 16 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "Wireless Device 17 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "Wireless Device 18 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 363,
   "name": "Wireless Device 19 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 364,
   "name": "Wireless Device 20 - Temperature",
   "description": "Range -40 to 185 °F, default -40 °F. Wireless models only.",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 365,
   "name": "Wireless Device 1 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 366,
   "name": "Wireless Device 2 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 367,
   "name": "Wireless Device 3 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 368,
   "name": "Wireless Device 4 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 369,
   "name": "Wireless Device 5 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "Wireless Device 6 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "Wireless Device 7 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "Wireless Device 8 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "Wireless Device 9 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "Wireless Device 10 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "Wireless Device 11 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "Wireless Device 12 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "Wireless Device 13 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "Wireless Device 14 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "Wireless Device 15 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "Wireless Device 16 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "Wireless Device 17 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "Wireless Device 18 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "Wireless Device 19 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "Wireless Device 20 - Humidity",
   "description": "Range 0 to 100 % RH, default 0 % RH. Wireless models only.",
   "units": "% RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "Wireless Device 1 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "Wireless Device 2 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "Wireless Device 3 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "Wireless Device 4 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "Wireless Device 5 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "Wireless Device 6 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "Wireless Device 7 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "Wireless Device 8 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "Wireless Device 9 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 394,
   "name": "Wireless Device 10 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 395,
   "name": "Wireless Device 11 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 396,
   "name": "Wireless Device 12 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 397,
   "name": "Wireless Device 13 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 398,
   "name": "Wireless Device 14 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 399,
   "name": "Wireless Device 15 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "Wireless Device 16 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "Wireless Device 17 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "Wireless Device 18 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "Wireless Device 19 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "Wireless Device 20 - CO2",
   "description": "Range 0 to 5000 ppm, default 0 ppm. Wireless models only.",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 405,
   "name": "WiFi Channel",
   "description": "Range 0 to 165, default 0. Wireless models only.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 21,
   "name": "PI Heating Demand",
   "description": "Range 0 to 100 %, default 0 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 22,
   "name": "PI Cooling Demand",
   "description": "Range 0 to 100 %, default 0 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 23,
   "name": "Economizer Demand",
   "description": "Range 0 to 100 %, default 0 %. TRC6500 (rooftop / heat pump) only.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 24,
   "name": "Analog Output Heat Demand",
   "description": "Range 0 to 100 %, default 0 %. TRC6500 (rooftop / heat pump) only.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 101,
   "name": "AO1 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 102,
   "name": "AO2 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 103,
   "name": "AO3 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 104,
   "name": "AO4 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Low Backlight",
   "description": "Range 0 to 100 %, default 60 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Night Backlight",
   "description": "Range 0 to 100 %, default 5 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Purge Sample Period",
   "description": "Range 0 to 4 h, default 2 h. TRC3500 (fan coil) only.",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Purge Open",
   "description": "Range 1 to 3 min, default 2 min. TRC3500 (fan coil) only.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Calibrate Room Temperature Sensor",
   "description": "Range -5 to 5 Δ°F, default 0 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Calibrate Humidity Sensor",
   "description": "Range -15 to 15 % RH, default 0 % RH.",
   "units": "% RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "COM Address",
   "description": "Network COM address (BACnet or Modbus), 0 to 254, default 254",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "BACnet Stack Poll Rate",
   "description": "Range 1 to 5, default 1.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Supply Temperature Low Limit",
   "description": "Range 35 to 65 °F, default 45 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Minimum Fresh Air",
   "description": "Range 0 to 20000 cfm, default 0 cfm. TRC6500 (rooftop / heat pump) only.",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Maximum Fresh Air",
   "description": "Range 0 to 20000 cfm, default 0 cfm. TRC6500 (rooftop / heat pump) only.",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Minimum CO2",
   "description": "Range 0 to 4800 ppm, default 800 ppm. TRC6500 (rooftop / heat pump) only.",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Maximum CO2",
   "description": "Range 200 to 5000 ppm, default 1200 ppm.",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Lua Parameter A (AV25)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Lua Parameter B (AV26)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Lua Parameter C (AV27)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Lua Parameter D (AV28)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Lua Parameter E (AV29)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Lua Parameter F (AV30)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Lua Parameter G (AV31)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Lua Parameter H (AV32)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Lua Parameter I (AV33)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Lua Parameter J (AV34)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Lua Parameter K (AV35)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Lua Parameter L (AV36)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Occupied Heat Setpoint",
   "description": "Range 40 to 90 °F, default 72 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Occupied Cool Setpoint",
   "description": "Range 54 to 100 °F, default 75 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Standby Heat Setpoint",
   "description": "Range 40 to 90 °F, default 69 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Standby Cool Setpoint",
   "description": "Range 54 to 100 °F, default 78 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Unoccupied Heat Setpoint",
   "description": "Range 40 to 90 °F, default 62 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Unoccupied Cool Setpoint",
   "description": "Range 54 to 100 °F, default 80 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Default Cooling Setpoint",
   "description": "Range 54 to 100 °F, default 75 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Standby Temperature Differential",
   "description": "Range 1 to 5 Δ°F, default 4 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Default Heating Setpoint",
   "description": "Range 40 to 90 °F, default 72 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Number of Pipes",
   "description": "Pipes: 0 (reheat only), 2 or 4; default 2. TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Maximum Heating Setpoint Limit",
   "description": "Range 40 to 90 °F, default 77 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Minimum Cooling Setpoint Limit",
   "description": "Range 54 to 100 °F, default 68 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Minimum Occupied Heating Setpoint Limit",
   "description": "Range 40 to 90 °F, default 65 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Maximum Occupied Cooling Setpoint Limit",
   "description": "Range 54 to 100 °F, default 80 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Temporary Occupancy Time",
   "description": "Range 0 to 24 h, default 2 h.",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Minimum Deadband",
   "description": "Range 2 to 5 Δ°F, default 3 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Proportional Band",
   "description": "Range 3 to 10 Δ°F, default 3 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Standby Time",
   "description": "Range 0.5 to 24 h, default 0.5 h.",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Unoccupied Time",
   "description": "Range 0 to 24 h, default 0 h.",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Dehumidification Setpoint",
   "description": "Range 30 to 95 % RH, default 50 % RH.",
   "units": "% RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Dehumidification Hysteresis",
   "description": "Range 2 to 20 % RH, default 5 % RH.",
   "units": "% RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Dehumidification Max Cooling Limit",
   "description": "Range 20 to 100 %, default 100 %. TRC3500 (fan coil) only.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Calibrate Outside Temperature Sensor",
   "description": "Range -5 to 5 Δ°F, default 0 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Number of Cooling Stages",
   "description": "Cooling stages: 0 = modulating, 1 or 2; default 2. TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Power-up Delay",
   "description": "Range 10 to 120 s, default 10 s.",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Economizer Minimum Position",
   "description": "Range 0 to 99 %, default 0 %. TRC6500 (rooftop / heat pump) only.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Economizer Maximum Position",
   "description": "Range 1 to 100 %, default 100 %. TRC6500 (rooftop / heat pump) only.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "High balance point",
   "description": "Range 34 to 90 °F, default 90 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Low balance point",
   "description": "Range -40 to 30 °F, default -12 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Heating CPH",
   "description": "Range 3 to 8, default 4.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Cooling CPH",
   "description": "Range 3 to 8 (TRC3500) or 3 to 4 (TRC6500), default 4.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Anti Short Cycle Time",
   "description": "Range 0 to 5 min, default 2 min. TRC6500 (rooftop / heat pump) only.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Number of Heating Stages",
   "description": "Heating stages: 0 = modulating, 1 or 2; default 2. TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Heating Demand Limit",
   "description": "Range 0 to 100 %, default 100 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Cooling Demand Limit",
   "description": "Range 0 to 100 %, default 100 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Floating Actuator Time",
   "description": "Range 0.5 to 9 min, default 1.5 min. TRC3500 (fan coil) only.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Heating Lockout from Outside Air Temperature",
   "description": "Range -15 to 120 °F, default 120 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Cooling Lockout",
   "description": "Range -40 to 95 °F, default -40 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Supply Air Temperature Setpoint",
   "description": "Range 50 to 90 °F, default 55 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Changeover Setpoint",
   "description": "Range 14 to 70 °F, default 55 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Fresh Air Range Upper Limit",
   "description": "Range 0 to 20000 cfm, default 0 cfm. TRC6500 (rooftop / heat pump) only.",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Minimum Supply Heat",
   "description": "Range 50 to 72 °F, default 64 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Supply Heat Lockout",
   "description": "Range -15 to 120 °F, default 32 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Supply Temperature High Limit",
   "description": "Range 70 to 150 °F, default 120 °F. TRC6500 (rooftop / heat pump) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Room Temperature",
   "description": "Room temperature used for control",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Outdoor Temperature",
   "description": "Outdoor air temperature",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Supply Temperature",
   "description": "Supply air temperature",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Room Humidity",
   "description": "Room relative humidity",
   "units": "% RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Changeover Temperature",
   "description": "Range -40 to 180 °F, default -40 °F. TRC3500 (fan coil) only.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Wired Temperature Sensor",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "CO2 Level",
   "description": "Room CO2 level",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Airflow Level",
   "description": "Range 0 to 20000 cfm, default 0 cfm.",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "UI1 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "UI2 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "UI3 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "UI4 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "UI5 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "UI6 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "UI7 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "UI8 Voltage",
   "description": "Range 0 to 10 V, default 0 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "UI1 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "UI2 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "UI3 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "UI4 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "UI5 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "UI6 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "UI7 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "UI8 Temperature",
   "description": "Range -40 to 180 °F, default -40 °F.",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "ECM Fan Low Voltage",
   "description": "Range 0.0 to 9.8 V (TRC3500) or 0.0 to 9.9 V (TRC6500), default 2.2 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "ECM Fan Medium Voltage",
   "description": "Range 0.1 to 9.9 V, default 6 V. TRC3500 (fan coil) only.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "ECM Fan High Voltage",
   "description": "Range 0.2 to 10 V (TRC3500) or 0.1 to 10 V (TRC6500), default 8.6 V.",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Inactivity Time",
   "description": "Range 1 to 10 min, default 3 min.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "Backlight Brightness",
   "description": "Range 0 to 100 %, default 60 %.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Halo Red Color",
   "description": "Range 0 to 255, default 0. Wireless models only.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "Halo Green Color",
   "description": "Range 0 to 255, default 0. Wireless models only.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "Halo Blue Color",
   "description": "Range 0 to 255, default 0. Wireless models only.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "Halo Maximum Brightness",
   "description": "Range 0 to 100 %, default 100 %. Wireless models only.",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "ADR Setpoint Offset - Load Shedding",
   "description": "Range 1 to 10 Δ°F, default 4 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "ADR Setpoint Offset - Pricing",
   "description": "Range 1 to 10 Δ°F, default 4 Δ°F.",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "Timezone Offset",
   "description": "Range -1440 to 1440 min, default 0 min.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "Light 1 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "Light 2 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "Light 3 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "Light 4 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "Light 5 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "Light 6 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "Light 7 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "Light 8 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "Blind 1 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "Blind 2 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "Blind 3 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "Blind 4 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "Blind 5 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "Blind 6 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "Blind 7 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "Blind 8 Status",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "Light 1 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "Light 2 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "Light 3 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "Light 4 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "Light 5 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "Light 6 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "Light 7 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "Light 8 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "Blind 1 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "Blind 2 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "Blind 3 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "Blind 4 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "Blind 5 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "Blind 6 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "Blind 7 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "Blind 8 Cmd",
   "description": "Range 0 to 201, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "Light 1 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "Light 2 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "Light 3 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "Light 4 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "Light 5 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "Light 6 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "Light 7 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "Light 8 Cfg",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Non dimmable, Disabled; 1=Non dimmable, Enabled; 2=Dimmable, Disabled; 3=Dimmable, Enabled"
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "Blind 1 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "Blind 2 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "Blind 3 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "Blind 4 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "Blind 5 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "Blind 6 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "Blind 7 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "Blind 8 Cfg",
   "description": "Range 0=Disabled, 1=Enabled, default 0=Disabled.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "Lua Parameter M (AV332)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "Lua Parameter N (AV333)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "Lua Parameter O (AV334)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "Lua Parameter P (AV335)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "Lua Parameter Q (AV336)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "Lua Parameter R (AV337)",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "Lua Scratchpad 1",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "Lua Scratchpad 2",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "Lua Scratchpad 3",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "Lua Scratchpad 4",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "Lua Scratchpad 5",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "Lua Scratchpad 6",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "Lua Scratchpad 7",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "Lua Scratchpad 8",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "Lua Scratchpad 9",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "Lua Scratchpad 10",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "Lua Scratchpad 11",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "Lua Scratchpad 12",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "Lua Scratchpad 13",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "Lua Scratchpad 14",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "Lua Scratchpad 15",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "Lua Scratchpad 16",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "Lua Scratchpad 17",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "Lua Scratchpad 18",
   "description": "Range -32768 to 32767, default 0.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "Fan Pre-occupancy Purge Duration",
   "description": "Range 0 to 240 min, default 60 min.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "Optimal Start Duration",
   "description": "Range 15 to 240 min, default 90 min.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "Optimal Stop Duration",
   "description": "Range 5 to 120 min, default 45 min.",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "UI1 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "UI2 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "UI3 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "UI4 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "UI5 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "UI6 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "UI7 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "UI8 Binary",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Activated, 1=Not activ."
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "DO1 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "DO2 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "DO3 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "DO4 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "DO5 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "DO6 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "DO7 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "DO8 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "DO9 Binary Output",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Door Contact Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Closed, 1=Opened"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Door Contact Installed",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Window Contact Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Closed, 1=Opened"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Window Contact Installed",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Low Battery Alarm",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Clock Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Exception Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "AI Eco Schedule Warning",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "AI Eco Setpoint Warning",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "AI Eco Dehumidification Warning",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Optimal Start Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Optimal Stop Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "PIR Local Motion",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=No motion, 1=Motion"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "PIR Local Proximity",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "0=No proximity, 1=Proximity"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Overheat Protection Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Window Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Filter Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Service Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Dehumidification Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Fan Lock Off Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "CO2 Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Low Fresh Air Alarm",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Frost Protection Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Water Leak Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Water Leak Sensor Installed",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Water Leak Sensor Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Normal, 1=Leak"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Fan Lock On Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Wireless Sensor Communication Alarm",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Condensate Leak Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Changeover Purge Status",
   "description": "TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Fan Pre-occupancy Purge Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "ADR Utility Signal - Load Shedding",
   "description": "Demand-response load-shed signal",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "ADR Status - Load Shedding",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "ADR Override - Load Shedding",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "ADR Utility Signal - Pricing",
   "description": "Demand-response pricing signal",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "ADR Status - Pricing",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "ADR Override - Pricing",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "ZigBee Motion Sensor Installed",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "ZigBee Sensor Motion",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "0=No motion, 1=Motion"
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "Incompatible Base Alarm",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "CO2 Calibration Warning",
   "description": "",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "Short Screen Message Text",
   "description": "Message text shown on the screen",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 4,
   "name": "WiFi Device Name",
   "description": "Text, 0 to 63 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5,
   "name": "WiFi Firmware Version",
   "description": "Text, 0 to 63 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 6,
   "name": "MAC Address",
   "description": "Text, 0 to 18 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 7,
   "name": "WiFi Network SSID",
   "description": "Text, 0 to 33 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 10,
   "name": "ZigBee IEEE Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11,
   "name": "Wireless Device 1 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 12,
   "name": "Wireless Device 2 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "Wireless Device 3 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "Wireless Device 4 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 15,
   "name": "Wireless Device 5 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "Wireless Device 6 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 17,
   "name": "Wireless Device 7 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 18,
   "name": "Wireless Device 8 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "Wireless Device 9 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 20,
   "name": "Wireless Device 10 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 21,
   "name": "Wireless Device 11 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 22,
   "name": "Wireless Device 12 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 23,
   "name": "Wireless Device 13 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 24,
   "name": "Wireless Device 14 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 25,
   "name": "Wireless Device 15 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 26,
   "name": "Wireless Device 16 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 27,
   "name": "Wireless Device 17 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 28,
   "name": "Wireless Device 18 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29,
   "name": "Wireless Device 19 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 30,
   "name": "Wireless Device 20 - Address",
   "description": "Text, 0 to 18 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 31,
   "name": "Active User Id",
   "description": "Text, 0 to 33 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 35,
   "name": "Location",
   "description": "Text, 0 to 49 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 36,
   "name": "Install Code",
   "description": "Text, 0 to 46 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40,
   "name": "Timezone",
   "description": "Text, 0 to 32 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 41,
   "name": "Custom Standby Heading Text",
   "description": "Text, 0 to 65 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 42,
   "name": "Custom Standby Body Text",
   "description": "Text, 0 to 161 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 43,
   "name": "WiFi Country Code",
   "description": "Text, 0 to 64 characters. Wireless models only.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 44,
   "name": "Light 1 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 45,
   "name": "Light 2 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 46,
   "name": "Light 3 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 47,
   "name": "Light 4 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 48,
   "name": "Light 5 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 49,
   "name": "Light 6 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 50,
   "name": "Light 7 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 51,
   "name": "Light 8 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 52,
   "name": "Blind 1 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 53,
   "name": "Blind 2 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 54,
   "name": "Blind 3 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 55,
   "name": "Blind 4 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 56,
   "name": "Blind 5 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 57,
   "name": "Blind 6 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 58,
   "name": "Blind 7 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 59,
   "name": "Blind 8 Short Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 60,
   "name": "AI Model Weights",
   "description": "Text, 0 to 257 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 61,
   "name": "AI Model Version",
   "description": "Text, 0 to 16 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 62,
   "name": "Alerts Title",
   "description": "Text, 0 to 33 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 63,
   "name": "Alerts Description",
   "description": "Text, 0 to 134 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 66,
   "name": "Light 1 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 67,
   "name": "Light 2 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 68,
   "name": "Light 3 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 69,
   "name": "Light 4 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 70,
   "name": "Light 5 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 71,
   "name": "Light 6 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 72,
   "name": "Light 7 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 73,
   "name": "Light 8 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 74,
   "name": "Blind 1 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 75,
   "name": "Blind 2 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 76,
   "name": "Blind 3 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 77,
   "name": "Blind 4 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 78,
   "name": "Blind 5 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 79,
   "name": "Blind 6 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 80,
   "name": "Blind 7 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 81,
   "name": "Blind 8 Long Display Name",
   "description": "Text, 0 to 31 characters.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "ZigBee Network Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Disabled, 2=Initializing, 3=Upgrading, 4=Searching, 5=Joining, 6=Forming, 7=Resuming, 8=Online, 9=Failed"
  },
  {
   "type": "MI",
   "instance": 33,
   "name": "Effective Occupancy",
   "description": "Occupancy state in effect",
   "units": "",
   "access": "R",
   "states": "1=Occupied, 2=Unoccupied, 3=Temp. Occupancy, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 210,
   "name": "Wireless Device 1 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 211,
   "name": "Wireless Device 1 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 212,
   "name": "Wireless Device 1 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 220,
   "name": "Wireless Device 2 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 221,
   "name": "Wireless Device 2 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 222,
   "name": "Wireless Device 2 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 230,
   "name": "Wireless Device 3 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 231,
   "name": "Wireless Device 3 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 232,
   "name": "Wireless Device 3 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 240,
   "name": "Wireless Device 4 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 241,
   "name": "Wireless Device 4 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 242,
   "name": "Wireless Device 4 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 250,
   "name": "Wireless Device 5 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 251,
   "name": "Wireless Device 5 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 252,
   "name": "Wireless Device 5 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 260,
   "name": "Wireless Device 6 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 261,
   "name": "Wireless Device 6 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 262,
   "name": "Wireless Device 6 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 270,
   "name": "Wireless Device 7 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 271,
   "name": "Wireless Device 7 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 272,
   "name": "Wireless Device 7 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 280,
   "name": "Wireless Device 8 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 281,
   "name": "Wireless Device 8 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 282,
   "name": "Wireless Device 8 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 290,
   "name": "Wireless Device 9 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 291,
   "name": "Wireless Device 9 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 292,
   "name": "Wireless Device 9 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 300,
   "name": "Wireless Device 10 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "Wireless Device 10 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "Wireless Device 10 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 309,
   "name": "Effective temperature sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Wired, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
  },
  {
   "type": "MI",
   "instance": 310,
   "name": "Wireless Device 11 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 311,
   "name": "Wireless Device 11 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 312,
   "name": "Wireless Device 11 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 313,
   "name": "Effective relative humidity sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
  },
  {
   "type": "MI",
   "instance": 314,
   "name": "Effective System Mode",
   "description": "Effective heat or cool mode",
   "units": "",
   "access": "R",
   "states": "1=Cool, 2=Heat"
  },
  {
   "type": "MI",
   "instance": 315,
   "name": "IP Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Offline, 2=Initializing, 3=Ready, 4=Booting, 5=Resetting, 6=Fail, 7=Testing"
  },
  {
   "type": "MI",
   "instance": 316,
   "name": "WiFi Network Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Offline, 2=Associate, 3=Online, 4=Failure"
  },
  {
   "type": "MI",
   "instance": 320,
   "name": "Wireless Device 12 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 321,
   "name": "Wireless Device 12 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 322,
   "name": "Wireless Device 12 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 324,
   "name": "CO2 Effective Source",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Expansion Module, 3=Error, 4=Wired, 5=Wireless Sensor 1, 6=Wireless Sensor 2, 7=Wireless Sensor 3, 8=Wireless Sensor 4, 9=Wireless Sensor 5, 10=Wireless Sensor 6, 11=Wireless Sensor 7, 12=Wireless Sensor 8, 13=Wireless Sensor 9, 14=Wireless Sensor 10, 15=Wireless Sensor 11, 16=Wireless Sensor 12, 17=Wireless Sensor 13, 18=Wireless Sensor 14, 19=Wireless Sensor 15, 20=Wireless Sensor 16, 21=Wireless Sensor 17, 22=Wireless Sensor 18, 23=Wireless Sensor 19, 24=Wireless Sensor 20"
  },
  {
   "type": "MI",
   "instance": 325,
   "name": "Time source",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Local, 3=BACnet, 4=NTP, 5=Cloud"
  },
  {
   "type": "MI",
   "instance": 326,
   "name": "Fan Speed Status",
   "description": "Current fan speed",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MI",
   "instance": 327,
   "name": "WiFi Network Signal Strength",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Poor, 2=Fair, 3=Good, 4=Excellent"
  },
  {
   "type": "MI",
   "instance": 330,
   "name": "Wireless Device 13 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 331,
   "name": "Wireless Device 13 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 332,
   "name": "Wireless Device 13 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 340,
   "name": "Wireless Device 14 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 341,
   "name": "Wireless Device 14 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 342,
   "name": "Wireless Device 14 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 350,
   "name": "Wireless Device 15 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 351,
   "name": "Wireless Device 15 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 352,
   "name": "Wireless Device 15 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 360,
   "name": "Wireless Device 16 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 361,
   "name": "Wireless Device 16 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 362,
   "name": "Wireless Device 16 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 370,
   "name": "Wireless Device 17 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 371,
   "name": "Wireless Device 17 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 372,
   "name": "Wireless Device 17 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 380,
   "name": "Wireless Device 18 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 381,
   "name": "Wireless Device 18 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 382,
   "name": "Wireless Device 18 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 390,
   "name": "Wireless Device 19 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 391,
   "name": "Wireless Device 19 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 392,
   "name": "Wireless Device 19 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 400,
   "name": "Wireless Device 20 - Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
  },
  {
   "type": "MI",
   "instance": 401,
   "name": "Wireless Device 20 - Battery",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Normal, 3=Low"
  },
  {
   "type": "MI",
   "instance": 402,
   "name": "Wireless Device 20 - Communication Status",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
  },
  {
   "type": "MI",
   "instance": 406,
   "name": "WiFi Band",
   "description": "Wireless models only.",
   "units": "",
   "access": "R",
   "states": "1=None, 2=5 GHz, 3=2.4 GHz"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Color Theme",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Light, 2=Dark"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "HMI Main Display Value",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Temperature"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Display Language",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=English, 2=French, 3=Spanish, 4=Chinese, 5=Russian, 6=Arabic, 7=Danish, 8=Italian, 9=German, 10=Indonesian, 11=Polish, 12=Swedish, 13=Norwegian, 14=Finnish, 15=Hungarian, 16=Turkish, 17=Dutch, 18=Czech, 19=Portuguese, 20=Bulgarian, 21=Slovak, 22=Japanese, 23=Hebrew, 24=Korean"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Time Format",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=12 Hour (AM-PM), 2=24 Hour"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Network Units",
   "description": "Units used on the network",
   "units": "",
   "access": "C",
   "states": "1=SI, 2=Imperial"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "BACnet Baud Rate",
   "description": "MS/TP baud rate",
   "units": "",
   "access": "C",
   "states": "1=9600, 2=19200, 3=38400, 4=57600, 5=76800, 6=115200, 7=Auto"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Occupancy Command",
   "description": "Occupancy command (local, occupied, unoccupied)",
   "units": "",
   "access": "C",
   "states": "1=Loc occ., 2=Occupied, 3=Unocc."
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Standby Mode Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Absolute, 2=Offset"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Fan Delay",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Dehumidification Enabled",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "Standby Fan",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Auto, 2=Follow occupied"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "Sequence of Operation",
   "description": "TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": "1=Cooling Only, 2=Heating Only, 3=Reheat Only, 4=Cooling/Heating, 5=Cooling/Reheat, 6=Heating/Reheat, 7=Cooling/Heating/Reheat"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "System Mode",
   "description": "System mode command",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Auto, 3=Cool, 4=Heat"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "Fan Mode",
   "description": "Fan mode command; states differ by model",
   "units": "",
   "access": "C",
   "states": "TRC3500: 1=On, 2=Auto, 3=Smart, 4=Low, 5=Medium, 6=High; TRC6500: 1=On, 2=Auto"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "Use Standby Screen",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Custom Image, 3=Default"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "UI1 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Rem NSB, 3=Motion NO, 4=Motion NC, 5=Window, 6=Fan Status"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "UI2 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Door dry, 3=Temp. Occupancy, 4=Filter, 5=Service"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "UI3 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "TRC3500: 1=None, 2=CO2, 3=COC/NH, 4=COC/NC, 5=COS, 6=Condensate Leak; TRC6500: 1=None, 2=CO2, 6=Condensate Leak"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "Temperature Scale",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=°C, 2=°F"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "Frost Protection",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 56,
   "name": "Overheat Protection",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "Fan Sequence",
   "description": "TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": "1=Auto, 2=Smart, 3=Auto-Smart, 4=Speeds-Auto, 5=Speeds-Smart, 6=Speeds-Auto-Smart"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "Setpoint Function",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Dual SP, 2=Attach SP"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "Optimal Stop",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Fixed Duration, 3=Based on outdoor temp."
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "Optimal Start",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Fixed Duration, 3=Based on outdoor temp."
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "Economizer Configuration",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 79,
   "name": "Mechanical Cooling Allowed",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 81,
   "name": "Valve 1 Type",
   "description": "TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": "1=On/Off, 2=Floating, 3=0-10V Direct Acting, 4=0-10V Reverse Acting"
  },
  {
   "type": "MV",
   "instance": 82,
   "name": "Valve 2 Type",
   "description": "TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": "1=On/Off, 2=Floating, 3=0-10V Direct Acting, 4=0-10V Reverse Acting"
  },
  {
   "type": "MV",
   "instance": 91,
   "name": "Reheat Time Base",
   "description": "TRC3500 (fan coil) only.",
   "units": "",
   "access": "C",
   "states": "1=On/Off (4 CPH), 2=PWM (10s Duty Cycle)"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "Auxiliary Output / BO1 Auxiliary Output Configuration",
   "description": "Named Auxiliary Output on TRC3500, BO1 Auxiliary Output Configuration on TRC6500",
   "units": "",
   "access": "C",
   "states": "TRC3500: 1=Reheat (Normally Open), 2=Occupancy (Normally Open), 3=Occupancy (Normally Closed), 4=Aux Fan (Normally Open), 5=Aux Fan (Normally Closed), 6=Reheat (Normally Closed); TRC6500: 1=NO, 2=NC"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Fan Control in Heating Mode",
   "description": "",
   "units": "",
   "access": "C",
   "states": "TRC3500: 1=Enabled, 2=Forced Off-Auto/Smart, 3=Forced Off-All Modes; TRC6500: 1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "DO6-AO1 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Analog, 2=Binary RC, 3=Binary RH"
  },
  {
   "type": "MV",
   "instance": 97,
   "name": "DO7-AO2 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Analog, 2=Binary RC"
  },
  {
   "type": "MV",
   "instance": 98,
   "name": "DO8-AO3 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Analog, 2=Binary RC"
  },
  {
   "type": "MV",
   "instance": 99,
   "name": "DO9-AO4 Configuration",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Analog, 2=Binary RC"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "French",
   "description": "Enables French in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "Spanish",
   "description": "Enables Spanish in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "Chinese",
   "description": "Enables Chinese in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "Russian",
   "description": "Enables Russian in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "Occupancy Source",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Motion, 2=Schedule, 3=Motion during Schedule, 4=Motion or Schedule"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "Control Status",
   "description": "Current control state: off, cooling or heating",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Cool, 3=Heat"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "Comfort or economy mode",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "1=Comfort, 2=Economy"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "Reversing valve operation",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "1=O, 2=B"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "Compressor - auxiliary interlock",
   "description": "TRC6500 (rooftop / heat pump) only.",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "Application",
   "description": "Application: fan coil, rooftop or heat pump",
   "units": "",
   "access": "C",
   "states": "TRC3500: 3=FCU; TRC6500: 1=Rooftop Unit, 2=Heat Pump"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "Arabic",
   "description": "Enables Arabic in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "Czech",
   "description": "Enables Czech in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "Danish",
   "description": "Enables Danish in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "Dutch",
   "description": "Enables Dutch in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "Finnish",
   "description": "Enables Finnish in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "German",
   "description": "Enables German in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "Hungarian",
   "description": "Enables Hungarian in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "Indonesian",
   "description": "Enables Indonesian in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "Italian",
   "description": "Enables Italian in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "Norwegian",
   "description": "Enables Norwegian in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "Polish",
   "description": "Enables Polish in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "Portuguese",
   "description": "Enables Portuguese in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "Slovak",
   "description": "Enables Slovak in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "Swedish",
   "description": "Enables Swedish in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "Turkish",
   "description": "Enables Turkish in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "Schedule Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=7 days, 2=5+2 days, 3=5+1+1 day"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "Schedule Mode",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Occupancy, 3=Event Based"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "UI1 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 142,
   "name": "UI2 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 143,
   "name": "UI3 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 144,
   "name": "UI4 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "UI5 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "UI6 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "UI7 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "UI8 Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Therm., 2=Binary, 3=Voltage"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "Room Temperature Sensor",
   "description": "Selects which sensor supplies room temperature",
   "units": "",
   "access": "C",
   "states": "1=Wired, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
  },
  {
   "type": "MV",
   "instance": 154,
   "name": "Relative humidity sensor",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
  },
  {
   "type": "MV",
   "instance": 155,
   "name": "CO2 source",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Local, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
  },
  {
   "type": "MV",
   "instance": 157,
   "name": "ADR Permission",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 158,
   "name": "Fan Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "TRC3500: 1=1 Speed (H), 2=2 Speed (L-H), 3=3 Speed (L-M-H), 4=ECM; TRC6500: 1=1 Speed, 4=Variable Frequency Drive"
  },
  {
   "type": "MV",
   "instance": 159,
   "name": "Japanese",
   "description": "Enables Japanese in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 160,
   "name": "Hebrew",
   "description": "Enables Hebrew in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 161,
   "name": "Korean",
   "description": "Enables Korean in the language selection list",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 183,
   "name": "Enable Static IP",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Dynamic, 2=Static"
  },
  {
   "type": "MV",
   "instance": 184,
   "name": "Enable WIFI",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 185,
   "name": "Hidden WIFI",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 186,
   "name": "Notification Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Critical, 3=Warning, 4=Ok, 5=Informative"
  },
  {
   "type": "MV",
   "instance": 187,
   "name": "Notification Display Type",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Custom Only, 3=All"
  },
  {
   "type": "MV",
   "instance": 188,
   "name": "Occupancy Sensor",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 189,
   "name": "Proximity Sensor",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 190,
   "name": "Custom Standby Text Color",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=White, 2=Black"
  },
  {
   "type": "MV",
   "instance": 192,
   "name": "HMI Setpoint",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Slider, 3=Buttons (Attached SP Only)"
  },
  {
   "type": "MV",
   "instance": 193,
   "name": "Remote Device Access",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 194,
   "name": "Halo Mode",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Heat/Cool"
  },
  {
   "type": "MV",
   "instance": 195,
   "name": "Button 1",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=System Mode, 3=Fan Mode, 4=AI Eco Mode, 5=Do Not Disturb, 6=Make Up Room, 7=Temp. Occupancy"
  },
  {
   "type": "MV",
   "instance": 196,
   "name": "Button 2",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=System Mode, 3=Fan Mode, 4=AI Eco Mode, 5=Do Not Disturb, 6=Make Up Room, 7=Temp. Occupancy"
  },
  {
   "type": "MV",
   "instance": 197,
   "name": "Button 3",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=System Mode, 3=Fan Mode, 4=AI Eco Mode, 5=Do Not Disturb, 6=Make Up Room, 7=Temp. Occupancy"
  },
  {
   "type": "MV",
   "instance": 198,
   "name": "Button 4",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=System Mode, 3=Fan Mode, 4=AI Eco Mode, 5=Do Not Disturb, 6=Make Up Room, 7=Temp. Occupancy"
  },
  {
   "type": "MV",
   "instance": 200,
   "name": "Info Item 1",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Outdoor Air Temperature, 3=Humidity, 4=CO2 (PPM), 5=CO2 (Text)"
  },
  {
   "type": "MV",
   "instance": 201,
   "name": "Info Item 2",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Outdoor Air Temperature, 3=Humidity, 4=CO2 (PPM), 5=CO2 (Text)"
  },
  {
   "type": "MV",
   "instance": 202,
   "name": "Info Item 3",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Outdoor Air Temperature, 3=Humidity, 4=CO2 (PPM), 5=CO2 (Text)"
  },
  {
   "type": "MV",
   "instance": 205,
   "name": "Default Setpoints",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 206,
   "name": "WiFi Security Type",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=WPA2 AES PSK, 2=WPA2 TKIP PSK, 3=WPA2 MIXED PSK, 4=WPA3 SAE, 5=WPA3 WPA2 PSK, 6=UNKNOWN SECURITY"
  },
  {
   "type": "MV",
   "instance": 207,
   "name": "BBMD Status",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Offline, 2=DNS Lookup, 3=DNS Fail, 4=Registering, 5=Registered, 6=Registration Failed"
  },
  {
   "type": "MV",
   "instance": 210,
   "name": "Wireless Device 1 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 211,
   "name": "Enable AI Eco Setpoint Control",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 212,
   "name": "AI Eco Mode",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 213,
   "name": "AI Eco Optimal Setpoint",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 214,
   "name": "AI Eco Optimal Start",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 215,
   "name": "AI Eco Optimal Stop",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 216,
   "name": "AI Eco Verbose Logging",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 217,
   "name": "Alerts Mode",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Disabled, 2=Critical, 3=Warning, 4=Informative, 5=All Clear"
  },
  {
   "type": "MV",
   "instance": 218,
   "name": "Do Not Disturb",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 219,
   "name": "Make Up Room",
   "description": "",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 220,
   "name": "Wireless Device 2 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 230,
   "name": "Wireless Device 3 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 240,
   "name": "Wireless Device 4 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 250,
   "name": "Wireless Device 5 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 260,
   "name": "Wireless Device 6 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 270,
   "name": "Wireless Device 7 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 280,
   "name": "Wireless Device 8 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 290,
   "name": "Wireless Device 9 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "Wireless Device 10 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 310,
   "name": "Wireless Device 11 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 320,
   "name": "Wireless Device 12 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 330,
   "name": "Wireless Device 13 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 340,
   "name": "Wireless Device 14 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 350,
   "name": "Wireless Device 15 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 360,
   "name": "Wireless Device 16 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 370,
   "name": "Wireless Device 17 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 380,
   "name": "Wireless Device 18 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 390,
   "name": "Wireless Device 19 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "MV",
   "instance": 400,
   "name": "Wireless Device 20 - Function",
   "description": "Wireless models only.",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
  },
  {
   "type": "FILE",
   "instance": 1,
   "name": "Custom Lua File",
   "description": "Lua script file; can also be loaded over USB",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 1,
   "name": "Lua Program 1",
   "description": "Program object that runs and monitors the Lua script",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/viconics/trcvt-3-0-room-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
