{
 "manufacturer": "WaterFurnace",
 "manufacturer_slug": "waterfurnace",
 "model": "Aurora HydroLink2 for TruClimate 700 Single Screw Chiller",
 "model_slug": "aurora-hydrolink2-truclimate-700-single-screw",
 "short_model": "Aurora HydroLink2 TruClimate 700",
 "aliases": [
  "HydroLink2 Single Screw",
  "TruClimate 700",
  "HydroLink2"
 ],
 "equipment_type": "Water-cooled screw chiller / heat pump controller",
 "applies_to": "WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.",
 "summary": "BACnet objects of the Aurora HydroLink2 controller on the TruClimate 700 single screw chiller. The list covers system enable, emergency shutdown, cold and hot water setpoints with on/off offsets, network capacity and valve positions, evaporator and condenser water temperatures and limits, compressor refrigerant and drive data, bypass and isolation valve control, and model and serial number registers.",
 "bacnet_transport": [],
 "firmware": "HydroLink2 Single Screw BACnet objects version 1.00",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Writable points are marked with the BACnet priorities they accept (in1, in4, in5, in8, in16) or 'Any Input'; they are shown here as commandable (C).",
  "Many object names carry over from the dual scroll HydroLink2 list, with 'Evap' and 'Cond' in place of 'Load' and 'Source'.",
  "AV 79 and BV 45 are printed with the name 'Do Not Map - FACTORY USE ONLY!!!'.",
  "MV 501 OperationMode_c is printed with default 8, which is not one of its listed states (1-7, 99).",
  "BV 310 NetIsoCtrl_c and BV 311 Net3wayCtrl_c carry descriptions copied from the delta-control rows; check their meaning on site.",
  "Valve position and capacity settings are printed as fractions (default 0.5 = 50 %) although the unit column says %. The sheet does not state the BACnet transport."
 ],
 "source": {
  "title": "HydroLink2 Single Screw BACnet Objects",
  "doc_number": null,
  "revision_date": "Version 1.00",
  "url": "https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx"
 },
 "integration": {
  "summary": "Keep BV 37 Enabled and set BV 36 to Network while the BAS is in control. Pick the control method on MV 2 (setpoint, network, setpoint with enable) and the operating mode on MV 501, then write the cold and hot water setpoints AV 500/501. Watch MV 0 status, MV 1 mode and the evaporator leaving water temperature.",
  "minimum_points": [
   {
    "ref": "BV 37",
    "name": "SystemEnable_c",
    "why": "System enable; compressor stays off when Disabled"
   },
   {
    "ref": "BV 36",
    "name": "NetworkControl_c",
    "why": "Set to Network while the BAS has control"
   },
   {
    "ref": "BV 2",
    "name": "EmShutdown_c",
    "why": "Network emergency shutdown"
   },
   {
    "ref": "MV 501",
    "name": "OperationMode_c",
    "why": "Operating mode: cooling, heating, free cooling, off..."
   },
   {
    "ref": "AV 500",
    "name": "ColdWaterSP_c",
    "why": "Cold water setpoint"
   },
   {
    "ref": "AV 501",
    "name": "HotWaterSP_c",
    "why": "Hot water setpoint"
   },
   {
    "ref": "BV 33",
    "name": "AlarmReset_c",
    "why": "Alarm reset; return to Normal after the lockout clears"
   },
   {
    "ref": "MV 1",
    "name": "UnitMode_st",
    "why": "Current operating mode"
   },
   {
    "ref": "AV 18",
    "name": "EvapLvgWaterTemp_st",
    "why": "Evaporator leaving water temperature"
   },
   {
    "ref": "MV 0",
    "name": "SystemStatus_st",
    "why": "Overall status: normal, alarm, shutdown, load shed..."
   }
  ],
  "enable": "BV 37 SystemEnable_c must be Enabled for the compressor to run, and the BAS sets BV 36 NetworkControl_c to Network when it takes control. MV 2 picks setpoint (AV 500/501), network or setpoint-with-enable control; MV 501 sets the operating mode. BV 2 EmShutdown_c forces an emergency shutdown.",
  "heartbeat": null,
  "remote_sensors": "AV 506/507 take BAS cold and hot water control temperatures when MV 502/503 are set to option 4 (Network). AV 508 and AV 510-515 take network loop temperatures; BV 503 switches the geothermal loop values between local and network.",
  "setup": [],
  "gotchas": [
   "AV 307 NetVarSpdPct_c sets compressor capacity under network control; AV 327/328 hold the minimum and maximum capacity.",
   "BV 5 EnableManualOverride_c enables manual output overrides; normal logic keeps running underneath.",
   "Model and serial number registers (AV 210-227) are writable; don't write them from the BMS.",
   "Clear BV 33 AlarmReset_c back to Normal once the lockout condition is gone."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 5,
   "name": "CompADischPressure_st",
   "description": "Compressor A discharge pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "CompASuctPressure_st",
   "description": "Compressor A suction pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "CondLvgWaterTemp_st",
   "description": "Source heat exchanger leaving water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "CondEntWaterTemp_st",
   "description": "Source heat exchanger entering water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "CompASuctLineTemp_st",
   "description": "Compressor A suction line temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "EvapLvgWaterTemp_st",
   "description": "Evaporator heat exchanger leaving water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "EvapEntWaterTemp_st",
   "description": "Evaporator heat exchanger entering water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "EvapLWTLowAlarmLimit_c",
   "description": "Evaporator leaving low water temperature alarm limit (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "EvapEWTHighAlarmLimit_c",
   "description": "Evaporator entering high water temperature alarm limit (default 200°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "EvapEWTLowAlarmLimit_c",
   "description": "Evaporator entering low water temperature alarm limit (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "EvapLWTHighAlarmLimit_c",
   "description": "Evaporator leaving high water temperature alarm limit (default 200°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "EvapLvgWaterHighTempFaultLimit_c",
   "description": "Evaporator leaving high water temperature fault limit (default 200°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "EvapEntWaterCalib_c",
   "description": "Calibration offset for the entering evaporator water temperature sensor (default 0 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "EvapEntWaterLowTempFaultLimit_c",
   "description": "Condensor entering low water temperature fault limit (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "EvapEntWaterHighTempFaultLimit_c",
   "description": "Evaporator entering high water temperature fault limit (default 200°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "EvapLeavingWaterCalib_c",
   "description": "Calibration offset for the leaving condensor water temperature sensor (default 0 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "EvapLvgWaterLowTempFaultLimit_c",
   "description": "Evaporator leaving low water temperature fault limit (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "CondLWTLowAlarmLimit_c",
   "description": "Condensor leaving low water temperature alarm limit (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "CondEWTHighAlarmLimit_c",
   "description": "Condensor entering high water temperature alarm limit (default 200°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "CondEWTLowAlarmLimit_c",
   "description": "Condensor entering low water temperature alarm limit (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "CondLWTHighAlarmLimit_c",
   "description": "Condensor leaving high water temperature alarm limit (default 200°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "SlowValveTimer_c",
   "description": "Delay for water valves to open before compressor start (default 60 sec)",
   "units": "sec",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "CompPowerFactorAdjust_c",
   "description": "Adjustment of the compressor power factor (default 0.88)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "MeasuredLineVoltageCal_c",
   "description": "Calibrates the line voltage calculation (default 480 V)",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "ABCALockoutStatusAna_st",
   "description": "Most recent fault code for compressor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "ABCA_FP2_st",
   "description": "Compressor FP2 temperature value",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "ABCA_FP1_st",
   "description": "Compressor FP1 temperature value",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "FP2LimitOverride_c",
   "description": "FP2 Setpoint Over-ride (default -0.1°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "FP1LimitOverride_c",
   "description": "FP1 Setpoint Over-ride (default -0.1°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "CompressorHoursA_st",
   "description": "Compressor operating hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "SaturatedEvapTempA_st",
   "description": "Compressor saturated evaporator temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "SaturatedCondTempA_st",
   "description": "Compressor saturated condenser temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "SuperheatA_st",
   "description": "Compressor superheat value",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "SubcoolingA_st",
   "description": "Compressor subcooling value",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "EEVPositionA_st",
   "description": "Compressor EEV position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "ABCAAlarmStatusAna_st",
   "description": "Numeric Fault code of most recent fault detected by ABC A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Do Not Map - FACTORY USE ONLY!!!",
   "description": "Internal use; do not map to BAS",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "EEVStartPos_c",
   "description": "EEV Start BAC (default 0.5)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "EEVMoveToPos_c",
   "description": "EEV Move to BAC (default 0.5)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "ABCFirmwareRevision_st",
   "description": "Current ABC Firmware revision",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "AXBFirmwareRevision_st",
   "description": "Current AXB Firmware revision",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "VSDFirmwareRevision_st",
   "description": "Current VSD Firmware revision",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "ABC_DIPSwitchSettings_st",
   "description": "ABC Dip switch settings",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "AXB_DIPswitchSettings_st",
   "description": "AXB Dip switch settings",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "ModelNumber1-2_c",
   "description": "Model number 1-2 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "ModelNumber3-4_c",
   "description": "Model number 3-4 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "ModelNumber5-6_c",
   "description": "Model number 5-6 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "ModelNumber7-8_c",
   "description": "Model number 7-8 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "ModelNumber9-10_c",
   "description": "Model number 9-10 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "ModelNumber11-12_c",
   "description": "Model number 11-12 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "ModelNumber13-14_c",
   "description": "Model number 13-14 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "ModelNumber15-16_c",
   "description": "Model number 15-16 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "ModelNumber17-18_c",
   "description": "Model number 17-18 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "ModelNumber19-20_c",
   "description": "Model number 19-20 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "ModelNumber21-22_c",
   "description": "Model number 21-22 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "ModelNumber23-24_c",
   "description": "Model number 23-24 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "ModelNumber25-26_c",
   "description": "Model number 25-26 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "SerialNumber1-2_c",
   "description": "Serial number 1-2 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "SerialNumber3-4_c",
   "description": "Serial number 3-4 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "SerialNumber5-6_c",
   "description": "Serial number 5-6 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "SerialNumber7-8_c",
   "description": "Serial number 7-8 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "SerialNumber9-10_c",
   "description": "Serial number 9-10 settings",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "CurrentCompPct_st",
   "description": "Current variable speed compressor operating percentage",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "CurrentCompRPM_st",
   "description": "Current variable speed compressor operating speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "MinCompPct_st",
   "description": "Minimum variable speed compressor operating percentage from drive",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "MaxCompPct_st",
   "description": "Maximum variable speed compressor operating percentage from drive",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "NetVarSpdPct_c",
   "description": "Target compressor capacity, network control (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "VarSpdOverride_c",
   "description": "Manual override value for variable speed compressor capacity (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "VSCompHours_st",
   "description": "Variable speed compressor operating hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "VSCompPower_st",
   "description": "Variable speed compressor power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "CompAMinPct_c",
   "description": "Minimum compressor operating capacity setting (default 0.25)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "CompAMaxPct_c",
   "description": "Maximum compressor operating capacity setting (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "RampingStep_c",
   "description": "Ramping step size for variable capacity systems (default 0.05)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "RampingRate_c",
   "description": "Ramping rate for variable capacity systems (default 1.0 sec)",
   "units": "sec",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "CondValvePosA_st",
   "description": "Current position of the isolation valve for the condensor heat exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "EvapValvePosA_st",
   "description": "Current position of the isolation valve for the evaporator heat exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "MaxCondIsoVlvPos_c",
   "description": "Maximum open position of the condenser isolation valve(s) (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "MinCondIsoVlvPos_c",
   "description": "Minimum open position of the condenser isolation valve(s) (default 0.5)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "MaxEvapIsoVlvPos_c",
   "description": "Maximum open position of the evaporator isolation valve(s) (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "MinEvapIsoVlvPos_c",
   "description": "Minimum open position of the evaporator isolation valve(s) (default 0.5)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "CondTargDTHtg_c",
   "description": "Target condenser Delta T for heating mode operation (default 20 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "EvapTargDTHtg_c",
   "description": "Target evaporator Delta T for heating mode operation (default 20 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "NetEvapPos_c",
   "description": "Network evaporator position (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "NetCondPos_c",
   "description": "Network condensor position (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "NetEvap3wayPos_c",
   "description": "Network evaporator 3way position (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "NetCond3wayPos_c",
   "description": "Network condensor 3way position (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "EvapOffPos_c",
   "description": "Evaporator off position (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 376,
   "name": "CondOffPos_c",
   "description": "Condensor off position (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "ColdWaterSP_c",
   "description": "Cold water setpoint (default 50°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "HotWaterSP_c",
   "description": "Hot water setpoint (default 80°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "ColdDeltaOn_c",
   "description": "Offset above cold water setpoint to start cooling (default 3 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "ColdDeltaOff_c",
   "description": "Offset below cold water setpoint to stop cooling (default 3 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "HotDeltaOn_c",
   "description": "Offset below hot water setpoint to start heating (default 3 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "HotDeltaOff_c",
   "description": "Offset above hot water setpoint to stop heating (default 3 Δ°F)",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "CW_NetworkTemp_c",
   "description": "Network supplied cold water temperature value for setpoint control with network temperature",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "HW_NetworkTemp_c",
   "description": "Network supplied hot water temperature value for setpoint control with network temperature",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "Geo_NetworkTemp_c",
   "description": "Network supplied geothermal loop temperature",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "UnitOffsetTemp_c",
   "description": "Global offset for heating and cooling demands (default 0°F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "NetColdInTemp_c",
   "description": "Network supplied cold water in temperature value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "NetColdOutTemp_c",
   "description": "Network supplied cold water out temperature value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "NetHotInTemp_c",
   "description": "Network supplied hot water in temperature value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "NetHotOutTemp_c",
   "description": "Network supplied hot water out temperature value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 514,
   "name": "NetGeoInTemp_c",
   "description": "Network supplied geo water in temperature value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 515,
   "name": "NetGeoOutTemp_c",
   "description": "Network supplied geo water out temperature values",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 516,
   "name": "MaxHotBypass_c",
   "description": "Maximum open position for hot loop bypass valve (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 517,
   "name": "MaxColdBypass_c",
   "description": "Maximum open position for cold loop bypass valve (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 518,
   "name": "MaxGeoBypass_c",
   "description": "Maximum open position for geo loop bypass valve (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 519,
   "name": "BypassValveOffset_c",
   "description": "Control valve percent closed before its bypass valve opens (default 0.3)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 520,
   "name": "MinLoadValvePos_c",
   "description": "Minimum position the load control valves will modulate to during operation (default 0.1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 521,
   "name": "MinSourceValvePos_c",
   "description": "Minimum position the source control valves will modulate to during operation (default 0.1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "NetColdBypass_c",
   "description": "Cold bypass valve position under network control (BV 501 Active) (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "NetHotBypass_c",
   "description": "Hot bypass valve position under network control (BV 501 Active) (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 524,
   "name": "NetGeoBypass_c",
   "description": "Geo bypass valve position under network control (BV 501 Active) (default 1)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 528,
   "name": "PropCool_c",
   "description": "Cooling PID proportional constant (default 2)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 529,
   "name": "IntCool_c",
   "description": "Cooling PID integral constant (default 0.3)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 530,
   "name": "DerivCool_c",
   "description": "Cooling PID derivative constant (default 0.1)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 531,
   "name": "CoolExecuteTime_c",
   "description": "Cooling PID execution time (default 5 sec)",
   "units": "sec",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 532,
   "name": "CoolRampTime_c",
   "description": "Cooling PID ramp time (min time for 0-100%) (default 15 min)",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 533,
   "name": "PropHeat_c",
   "description": "Heating PID proportional constant (default 2)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 534,
   "name": "IntHeat_c",
   "description": "Heating PID integral constant (default 0.3)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 535,
   "name": "DerivHeat_c",
   "description": "Heating PID derivative constant (default 0.1)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 536,
   "name": "HeatExecuteTime_c",
   "description": "Heating PID execution time (default 5 sec)",
   "units": "sec",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "HeatRampTime_c",
   "description": "Heating PID ramp time (min time for 0-100%) (default 15 min)",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "LoadValveProp_c",
   "description": "Evaporator valve PID proportional constant (default 2)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 539,
   "name": "LoadValveInt_c",
   "description": "Evaporator valve PID integral constant (default 1)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 540,
   "name": "LoadValveExecute_c",
   "description": "Evaporator valve PID execution time (default 0.5 sec)",
   "units": "sec",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "SourceValveProp_c",
   "description": "Condensor valve PID proportional constant (default 2)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 542,
   "name": "CondValveInt_c",
   "description": "Condensor valve PID integral constant (default 1)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 543,
   "name": "CondValveExecute_c",
   "description": "Condensor valve PID execution time (default 0.5 sec)",
   "units": "sec",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 544,
   "name": "LoadInTemp_st",
   "description": "Evaporator heat exchanger entering water temperature (same as AV:19)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 545,
   "name": "LoadOutTemp_st",
   "description": "Evaporator heat exchanger leaving water temperature (same as AV:18)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 546,
   "name": "SourceInTemp_st",
   "description": "Condensor heat exchanger entering water temperature (same as AV:9)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 547,
   "name": "SourceOutTemp_st",
   "description": "Condensor heat exchanger leaving water temperature (same as AV:8)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 548,
   "name": "ColdHeaderInletTemp_st",
   "description": "Cold water loop inlet temperature measured by HydroLink controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 549,
   "name": "ColdHeaderOutletTemp_st",
   "description": "Cold water loop outlet temperature measured by HydroLink controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 550,
   "name": "HotHeaderInletTemp_st",
   "description": "Hot water loop inlet temperature measured by HydroLink controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 551,
   "name": "HotHeaderOutletTemp_st",
   "description": "Hot water loop outlet temperature measured by HydroLink controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 552,
   "name": "GeoHeaderInletTemp_st",
   "description": "Geothermal loop water inlet temperature measured by HydroLink controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 553,
   "name": "GeoHeaderOutletTemp_st",
   "description": "Geothermal loop water outlet temperature measured by HydroLink controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 554,
   "name": "ActiveColdWaterTemp_st",
   "description": "Active cold water control temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 555,
   "name": "ActiveHotWaterTemp_st",
   "description": "Active hot water control temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 556,
   "name": "ActiveGeoWaterTemp_st",
   "description": "Active geothermal water temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 557,
   "name": "CurrentDemandPct_st",
   "description": "Calculated PID operating demand percentage",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 558,
   "name": "Evap3WayValve_st",
   "description": "Current position of 3-way evaporator control valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 559,
   "name": "Cond3WayValve_st",
   "description": "Current position of 3-way condensor control valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 560,
   "name": "ColdBypassValve_st",
   "description": "Current position of cold water loop bypass valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 561,
   "name": "HotBypassValve_st",
   "description": "Current position of hot water loop bypass valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 563,
   "name": "ManEva3WayValvePct_c",
   "description": "Manually controlled position of 3-way evaporator control valve (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 564,
   "name": "ManCond3WayValvePct_c",
   "description": "Manually controlled position of 3-way condensor control valve (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 565,
   "name": "ManColdBypassValvePct_c",
   "description": "Manually controlled position of cold water loop bypass valve (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 566,
   "name": "ManHotBypassValvePct_c",
   "description": "Manually controlled position of hot water loop bypass valve (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 567,
   "name": "ManGeoBypassValvePct_c",
   "description": "Manually controlled position of geothermal water loop bypass valve (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 569,
   "name": "ManEvapIsoValvePct_c",
   "description": "Manual evaporator isolation valve BAC (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 570,
   "name": "ManCondIsoValvePct_c",
   "description": "Manual condensor isolation valve BAC (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 0,
   "name": "SystemStatus_st",
   "description": "Current overall system status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Alarm, 3=Shutdown, 4=Load Shed, 5=ABC Communication Loss, 6=AXB Communication Loss, 7=Evap Entering Water Temp Alarm, 8=Evap Leaving Water Temp Alarm, 9=Cond Entering Water Temp Alarm, 10=Cond Leaving Water Temp Alarm, 11=Cold Water Sensor Fault, 12=Hot Water Sensor Fault, 13=Geo Water Sensor Fault"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UnitMode_st",
   "description": "Current overall system operating mode",
   "units": "",
   "access": "R",
   "states": "1=Standby, 2=Compressor Cooling, 3=Compressors Heating, 4=Compressor Full Building, 5=Compressors Primary Cooling, 6=Compressors Primary Heating, 7=Free Cooling, 8=Emergency Shutdown, 9=Load Shed, 10=Lockout, 11=Test Mode, 12=Startup Delay, 13=Cond Flow Switch Fault, 14=Evap Flow Switch Fault, 15=Evap and Cond Flow Switch Fault"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "TempControlMethod_c",
   "description": "Selects temperature control method for non-header rack applications (default 1)",
   "units": "",
   "access": "C",
   "states": "1=Setpoint (uses AV:500 or AV:501 as setpoint), 2=Network, 3=Setpoint with Enable, 4=Niagara"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "EnergyMonitorMode_c",
   "description": "Aurora controls energy monitoring modes selection (default 3)",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Compressor Monitoring, 3=Energy Monitoring"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "ABCALockoutStatus_st",
   "description": "Enumerated description of most recent fault detected by ABC A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "ABCAAlarmStatus_st",
   "description": "Enumerated description of a currently active fault detected by ABC A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 500,
   "name": "HeaderRackType_c",
   "description": "Header rack selection value (default 1)",
   "units": "",
   "access": "C",
   "states": "1=No header, 3=4 Pipe Reversing, 4=6 Pipe Standard"
  },
  {
   "type": "MV",
   "instance": 501,
   "name": "OperationMode_c",
   "description": "Operating mode selection (default 8)",
   "units": "",
   "access": "C",
   "states": "1=Cooling only, 2=Heating only, 3=Auto full building, 4=Full building, 5=Primary cooling, 6=Primary heating, 7=Free Cooling, 99=System off"
  },
  {
   "type": "MV",
   "instance": 502,
   "name": "ColdWaterSelect_c",
   "description": "Selects cold water control temperature (default 1)",
   "units": "",
   "access": "C",
   "states": "1=Heat Exchanger Out, 2=Cold Water Out, 3=Cold Water In, 4=Network (AV:506)"
  },
  {
   "type": "MV",
   "instance": 503,
   "name": "HotWaterSelect_c",
   "description": "Selects hot water control temperature (default 1)",
   "units": "",
   "access": "C",
   "states": "1=Heat Exchanger Out, 2=Hot Water Out, 3=Hot Water In, 4=Network (AV:507)"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "EmShutdown_c",
   "description": "Enable/disable Emergency Shutdown",
   "units": "",
   "access": "C",
   "states": "Inactive=Normal, Active=Shutdown"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "LoadShedA_c",
   "description": "Enable/disable Load Shed on Compressor A",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "EnableManualOverride_c",
   "description": "Enable/disable Manual Override of Y1, Y2, O/B logic outputs",
   "units": "",
   "access": "C",
   "states": "Inactive=Disabled, Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "TestModeCommand_c",
   "description": "Enable/disable the test mode of the Aurora control system",
   "units": "",
   "access": "C",
   "states": "Inactive=Normal, Active=Test Mode"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "PowerPhaseSelect_c",
   "description": "Single or three phase power for power calculations",
   "units": "",
   "access": "C",
   "states": "Inactive=Single Phase, Active=Three Phase"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "ABCA_HDW_ALM_st",
   "description": "Status of ABC A alarm output",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "ABCA_HDW_Y1_st",
   "description": "Status of ABC A physical Y1 input",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "ABCA_HDW_Y2_st",
   "description": "Status of ABC A physical Y2 input",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "ABCA_HDW_OB_st",
   "description": "Status of ABC A physical O/B input",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "ABCA_HDW_ES_st",
   "description": "Status of ABC A physical emergency shutdown input",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal, Active=Shutdown"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "ABCA_HDW_LPS_st",
   "description": "Status of ABC A physical low pressure switch input",
   "units": "",
   "access": "R",
   "states": "Inactive=Open, Active=Closed"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "ABCA_HDW_HPS_st",
   "description": "Status of ABC A physical high pressure switch input",
   "units": "",
   "access": "R",
   "states": "Inactive=Open, Active=Closed"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "ABCA_HDW_LS_st",
   "description": "Status of ABC A physical load shed input",
   "units": "",
   "access": "R",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "ABCA_HDW_CC_st",
   "description": "Status of ABC A compressor output",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "ABCA_HDW_RV_st",
   "description": "Status of ABC A reversing valve output",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "ABCA_HDW_ACC_st",
   "description": "Status of ABC A accessory relay output",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "AlarmReset_c",
   "description": "Alarm reset command to clear lockout condition",
   "units": "",
   "access": "C",
   "states": "Inactive=Normal, Active=Reset"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "NetworkControl_c",
   "description": "Indication that system is under network control",
   "units": "",
   "access": "C",
   "states": "Inactive=Normal, Active=Network"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "SystemEnable_c",
   "description": "Enables (True) or Disables (False) system operation",
   "units": "",
   "access": "C",
   "states": "Inactive=Disabled, Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "CondFlowSw_st",
   "description": "Condenser loop flow switch (On = flow)",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "EvapFlowSw_st",
   "description": "Evaporator loop flow switch (On = flow)",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Do Not Map - FACTORY USE ONLY!!!",
   "description": "Internal use; do not map to BAS",
   "units": "",
   "access": "C",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "SystemSave_c",
   "description": "Save All",
   "units": "",
   "access": "C",
   "states": "Inactive=Normal, Active=Save"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "ClrFaults_c",
   "description": "Clr Faults BAC",
   "units": "",
   "access": "C",
   "states": "Inactive=Normal, Active=Save"
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "CondHPCEnable_c",
   "description": "Enable condenser head pressure control (envelope protection)",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "EvapMOPEnable_c",
   "description": "Enable evaporator maximum pressure control (envelope protection)",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "CondHtgDeltaEnable_c",
   "description": "Enable delta control, condenser isolation valve, heating",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "EvapHtgDeltaEnable_c",
   "description": "Enable delta control, evaporator isolation valve, heating",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "NetIsoCtrl_c",
   "description": "Delta control variable, condenser isolation valve, cooling",
   "units": "",
   "access": "C",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "Net3wayCtrl_c",
   "description": "Delta control variable, condenser isolation valve, heating",
   "units": "",
   "access": "C",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 501,
   "name": "NetBypassCtrl_c",
   "description": "Local or network control of bypass valves",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 502,
   "name": "Man3wayValveCtrl_c",
   "description": "Manual 3way valve control",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "GeoWaterSelect_c",
   "description": "Selection between Local (False) and Network (True) geothermal loop temperature values",
   "units": "",
   "access": "C",
   "states": "Inactive=Local, Active=Network"
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "ManBypassValves_c",
   "description": "Manual Bypass valve control BAC",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  },
  {
   "type": "BV",
   "instance": 507,
   "name": "CWSensorFault_st",
   "description": "Indication that the currently selected cold water control temperature is invalid",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 508,
   "name": "HWSensorFault_st",
   "description": "Indication that the currently selected hot water control temperature is invalid",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 509,
   "name": "TempSensorFault_st",
   "description": "Selected cold or hot water control temperature is invalid",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 510,
   "name": "ManIsoValves_c",
   "description": "Manual control value for isolation valves",
   "units": "",
   "access": "C",
   "states": "Inactive=Inactive, Active=Active"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
