{
 "manufacturer": "WEG",
 "manufacturer_slug": "weg",
 "model": "CFW100 (BACnet MS/TP)",
 "model_slug": "cfw100",
 "aliases": [
  "CFW100",
  "WEG CFW100",
  "CFW100 BACnet",
  "10007481001"
 ],
 "equipment_type": "Variable frequency drive",
 "applies_to": "WEG CFW100 mini frequency inverters using BACnet MS/TP on the RS-485 port (plug-in communication module).",
 "summary": "The CFW100 runs BACnet MS/TP on its RS-485 port and maps drive parameters to fixed objects: AVs for speed, current, voltage, frequency, torque, heatsink temperature, alarm/fault numbers, ramps and the network speed reference; BVs for the status word (P680) and control word (P682); plus digital inputs DI1-DI4. A mailbox (AV 100/101, BV 100/101) reads or writes any parameter by number.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "359000 + serial address (P308) when P760 and P761 are 0",
 "access_inferred": false,
 "notes": [
  "Reserved status-word bits are listed as printed (no state or access given).",
  "The CFW100 list has no analog or digital output objects; BI 0-3 are DI1-DI4.",
  "AV 11 Speed in 13 bits and AV 12 Serial/USB Speed Ref. use a 13-bit scale: 8192 = motor rated frequency.",
  "Mailbox: write the parameter number to AV 100, then 1 to BV 100 to read it into AV 101, or set AV 101 and write 1 to BV 101."
 ],
 "integration": {
  "summary": "Set P312 = 3 (BACnet MS/TP), the address in P308 and the baud rate in P310, then set P220-P228 so run/stop, direction and reference come from the serial port. Write BV 16 ramp enable (run/stop) with BV 17 general enable and the speed reference to AV 12 (8192 = rated frequency). Read BV 8, AV 3, AV 1 and BV 15, and reset faults with BV 23.",
  "minimum_points": [
   {
    "ref": "BV 16",
    "name": "Ramp Enable",
    "why": "Start/stop from the BMS (1 = run)"
   },
   {
    "ref": "BV 17",
    "name": "General Enable",
    "why": "General enable; must be on to run"
   },
   {
    "ref": "BV 20",
    "name": "Remote",
    "why": "Remote mode when P220 selects serial"
   },
   {
    "ref": "AV 12",
    "name": "Serial/USB Speed Ref.",
    "why": "Speed reference, 8192 = rated frequency"
   },
   {
    "ref": "BV 23",
    "name": "Fault Reset",
    "why": "Reset a tripped drive"
   },
   {
    "ref": "BV 8",
    "name": "Running",
    "why": "Running status"
   },
   {
    "ref": "AV 3",
    "name": "Motor Frequency",
    "why": "Output frequency in Hz"
   },
   {
    "ref": "AV 1",
    "name": "Motor Current",
    "why": "Motor amps"
   },
   {
    "ref": "BV 15",
    "name": "Fault",
    "why": "Any active drive fault"
   },
   {
    "ref": "AV 8",
    "name": "Present Fault",
    "why": "Active fault number"
   }
  ],
  "enable": "The drive only obeys the network when P220-P228 select the serial option for local/remote, reference, direction and run/stop. It needs both BV 17 General Enable and BV 16 Ramp Enable; BV 20 Remote switches to remote when P220 takes local/remote from the serial control word.",
  "heartbeat": "P314 Serial Watchdog (0.0-999.0 s, 0 = off, factory 0.0): if no valid telegram arrives within that time the drive shows alarm A128 (or fault F228) and runs the P313 action: 0 none, 1 ramp stop (factory), 2 general disable, 3 go to local, 4 local keeping commands, 5 fault. Timing starts at the first valid telegram after power-up.",
  "remote_sensors": null,
  "setup": [
   "P312 = 3 (BACnet MS/TP); P308 sets the MS/TP address (MS/TP allows 0-254; 128-254 are slave-only).",
   "P310 baud 9600, 19200, 38400, 57600 or 76800; P311 must be 0 (8 bits, no parity, 1 stop).",
   "Device instance: P760 x 10000 + P761; with both at 0 the drive uses 359000 + P308 (WEG vendor ID 359).",
   "P762 max master (factory 127), P763 max info frames, P764 I-Am at power-up (factory) or continuously."
  ],
  "gotchas": [
   "Speed reference AV 12 is a 13-bit value, not Hz or %: 8192 = motor rated frequency; negative values reverse.",
   "Ramp times AV 9/10 and the mailbox write change drive parameters; don't write them cyclically.",
   "P313 = 0 keeps the drive running at the last command after a comm loss.",
   "P311 factory value is 1 (even parity); BACnet needs 0."
  ]
 },
 "source": {
  "title": "BACnet CFW100 User's Manual",
  "doc_number": "10007481001 / 00",
  "revision_date": "2020-03",
  "url": "https://static.weg.net/medias/downloadcenter/hfc/h9b/WEG-CFW100-bacnet-users-manual-10007481001-en.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 0,
   "name": "Motor Speed",
   "description": "Motor speed (P002)",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Motor Current",
   "description": "Motor current (P003)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "DC Link Voltage (Ud)",
   "description": "DC bus voltage (P004)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Motor Frequency",
   "description": "Output frequency (P005)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Motor Voltage",
   "description": "Output voltage (P007)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Motor Torque",
   "description": "Motor torque (P009)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Heatsink Temperature",
   "description": "Heatsink temperature (P030)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Present Alarm",
   "description": "Active alarm number (P048)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Present Fault",
   "description": "Active fault number (P049)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Acceleration Time",
   "description": "Acceleration ramp time (P100)",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Deceleration Time",
   "description": "Deceleration ramp time (P101)",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Speed in 13 bits",
   "description": "Motor speed in 13-bit scale (P681)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Serial/USB Speed Ref.",
   "description": "Speed reference from the network, 13-bit (P683)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Mailbox: param. number",
   "description": "Mailbox parameter number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Mailbox: param. value",
   "description": "Mailbox parameter value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "DI1",
   "description": "Digital input 1 (P012 bit 0)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI2",
   "description": "Digital input 2 (P012 bit 1)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI3",
   "description": "Digital input 3 (P012 bit 2)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI4",
   "description": "Digital input 4 (P012 bit 3)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "Reserved",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Run Command",
   "description": "Status word: Run Command (P680 bit 1)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Fire mode",
   "description": "Status word: Fire mode (P680 bit 2)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Reserved",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Reserved",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "2nd Ramp",
   "description": "Status word: 2nd Ramp (P680 bit 5)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Config. Mode",
   "description": "Status word: Config. Mode (P680 bit 6)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Config"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Alarm",
   "description": "Status word: Alarm (P680 bit 7)",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Running",
   "description": "Status word: Running (P680 bit 8)",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Enabled",
   "description": "Status word: Enabled (P680 bit 9)",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Forward",
   "description": "Status word: Forward (P680 bit 10)",
   "units": "",
   "access": "R",
   "states": "0=Reverse, 1=Forward"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "JOG",
   "description": "Status word: JOG (P680 bit 11)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Remote",
   "description": "Status word: Remote (P680 bit 12)",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Subvoltage",
   "description": "Status word: Subvoltage (P680 bit 13)",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Subvoltage"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Reservado",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Fault",
   "description": "Status word: Fault (P680 bit 15)",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=Fault"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Ramp Enable",
   "description": "Control word: Ramp Enable (P682 bit 0)",
   "units": "",
   "access": "C",
   "states": "0=Stop, 1=Run"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "General Enable",
   "description": "Control word: General Enable (P682 bit 1)",
   "units": "",
   "access": "C",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Run Forward",
   "description": "Control word: Run Forward (P682 bit 2)",
   "units": "",
   "access": "C",
   "states": "0=Reverse, 1=Forward"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "JOG Enable",
   "description": "Control word: JOG Enable (P682 bit 3)",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Remote",
   "description": "Control word: Remote (P682 bit 4)",
   "units": "",
   "access": "C",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "2nd Ramp",
   "description": "Control word: 2nd Ramp (P682 bit 5)",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Quick Stop",
   "description": "Control word: Quick Stop (P682 bit 6)",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Fault Reset",
   "description": "Control word: Fault Reset (P682 bit 7)",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=Reset"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "Mailbox: exec. read",
   "description": "Mailbox read trigger",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Mailbox: exec. write",
   "description": "Mailbox write trigger",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/weg/cfw100",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device."
}
