{
 "manufacturer": "Wildeboer",
 "manufacturer_slug": "wildeboer",
 "model": "WiVent-B decentralised ventilation unit, BACnet IP",
 "model_slug": "wivent-b",
 "aliases": [
  "WiVent-B",
  "WiVent",
  "WiVent B",
  "Wildeboer WiVent",
  "WiVent dezentrales Lüftungsgerät"
 ],
 "equipment_type": "Decentralised ventilation unit (energy recovery)",
 "applies_to": "Wildeboer WiVent-B decentralised facade ventilation units (one master with up to five slaves) with the BACnet IP interface on the Beckhoff CX9020 controller.",
 "summary": "The WiVent-B is a decentralised facade ventilation unit for classrooms and offices. Its Beckhoff CX9020 controller runs TwinCAT BACnet over BACnet IP and publishes a schedule and holiday calendar, command switches and push buttons as Binary Values, status and alarm flags as Binary Inputs, airflow and temperature settings as Analog Values, measurements for the master and up to five slave units as Analog Inputs, and operating mode, faults and warnings as multi-state objects.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "TwinCAT BACnet 4.0.1 (PICS)",
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The interface description is in German; object names, state texts and Active/Inactive texts are kept as printed and descriptions are translated.",
  "The table has no read/write column; Binary Values, Analog Values, the schedule, calendar and MSV 400 are listed as writable (settings, switches and buttons), inputs and status/fault multi-states as read-only.",
  "Some names are printed in quotes (\"WiVent_Betriebsart\"); the quotes are dropped here.",
  "Defaults and limits printed for the Analog Values can differ after system parameterisation.",
  "Slave objects only report when slave units are connected (AI 378 = number of active slaves)."
 ],
 "source": {
  "title": "BACnet - Schnittstellenbeschreibung WiVent-B Dezentrales Lüftungsgerät",
  "doc_number": "c6584.408.005-00_wivent_bacnet_pics_de_00-00",
  "revision_date": "2019-03-04",
  "url": "https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf"
 },
 "integration": {
  "summary": "Command the operating mode with MSV 400 (or let the internal schedule run), keep the watchdog alive if it is enabled, and read the operating mode status, room temperature, CO2 and the fault and warning flags.",
  "minimum_points": [
   {
    "ref": "MV 400",
    "name": "WiVent_Betriebsart",
    "why": "Operating mode command"
   },
   {
    "ref": "BV 201",
    "name": "WiVent_Takt_Watchdog",
    "why": "Watchdog pulse, toggle faster than every 10 s"
   },
   {
    "ref": "BV 209",
    "name": "WiVent_Externe_Fehlerquittierung",
    "why": "Fault acknowledge"
   },
   {
    "ref": "MI 450",
    "name": "WiVent_Betriebsart_Status",
    "why": "Current operating mode"
   },
   {
    "ref": "AI 352",
    "name": "WiVent_Temperatur_IDA",
    "why": "Room temperature, °C"
   },
   {
    "ref": "AI 353",
    "name": "WiVent_Luftqualität_IDA",
    "why": "Room CO2, ppm"
   },
   {
    "ref": "AI 355",
    "name": "WiVent_Temperatur_SUP_Master",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "BI 262",
    "name": "WiVent_Störung_1",
    "why": "Master fault"
   },
   {
    "ref": "BI 260",
    "name": "WiVent_Warnung_1B",
    "why": "Warning with unit shutdown"
   },
   {
    "ref": "MV 460",
    "name": "WiVent_Warnung_System",
    "why": "System warning code (filters, schedule)"
   }
  ],
  "enable": "MSV 400 sets the operating mode; BV 204 (external release) and BV 205 (external fault shutdown) put the unit into protection mode.",
  "heartbeat": "BV 200 enables a connection watchdog; BV 201 is the watchdog pulse and must change faster than every 10 s. The document does not say what the unit does when the pulse stops.",
  "remote_sensors": null,
  "setup": [
   "BACnet IP on the Beckhoff CX9020 (TwinCAT BACnet, vendor ID 415); the PICS also lists MS/TP via an EL6861 terminal.",
   "The full set of objects for a given installation is defined in its EDE files."
  ],
  "gotchas": [
   "Filter test, filter drying, presence and fault acknowledge are push-button Binary Values; write active, not a held state.",
   "State texts of the multi-states are German."
  ]
 },
 "points": [
  {
   "type": "SCH",
   "instance": 100,
   "name": "WiVent_Scheduler",
   "description": "Building automation time schedule",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 101,
   "name": "Ferienkalender",
   "description": "Holiday calendar",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "WiVent_Watchdog",
   "description": "Connection watchdog on/off",
   "units": "",
   "access": "W",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "WiVent_Takt_Watchdog",
   "description": "Watchdog pulse (toggle faster than 10 s)",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "WiVent_Filtertest",
   "description": "Start filter test (push button)",
   "units": "",
   "access": "W",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "WiVent_Filtertrocknung",
   "description": "Start filter drying (push button)",
   "units": "",
   "access": "W",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "WiVent_Externe_Freigabe",
   "description": "External release; unit goes to protection mode (switch)",
   "units": "",
   "access": "W",
   "states": "1=Release"
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "WiVent_Externe_Fehlerabschaltung",
   "description": "External fault shutdown; unit goes to protection mode (switch)",
   "units": "",
   "access": "W",
   "states": "1=Failure"
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "WiVent_Gedämpfte_Außentemperatur",
   "description": "Enable damped outdoor temperature (switch)",
   "units": "",
   "access": "W",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "WiVent_Sekundärluftbetrieb",
   "description": "Enable secondary-air (recirculation) mode (switch)",
   "units": "",
   "access": "W",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BV",
   "instance": 208,
   "name": "WiVent_Präsenz",
   "description": "Presence request (push button)",
   "units": "",
   "access": "W",
   "states": "1=Aktivate"
  },
  {
   "type": "BV",
   "instance": 209,
   "name": "WiVent_Externe_Fehlerquittierung",
   "description": "Fault acknowledge (push button)",
   "units": "",
   "access": "W",
   "states": "1=Acknowledge"
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "WiVent_Meldung_Betriebsart",
   "description": "Internal operating mode overridden",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "WiVent_Status_Manuelle_Steuerung",
   "description": "Manual control active",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "WiVent_Status_Klappe_ODA",
   "description": "Outdoor air facade damper (master)",
   "units": "",
   "access": "R",
   "states": "0=OPEN, 1=CLOSED"
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "WiVent_Status_Klappe_EHA",
   "description": "Exhaust air facade damper (master)",
   "units": "",
   "access": "R",
   "states": "0=OPEN, 1=CLOSED"
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "WiVent_Status_ExterneZeitquelle",
   "description": "External time source (NTP) status",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "WiVent_Status_Freigabekontakt",
   "description": "Release contact status",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "WiVent_Status_Fehlerabschaltung",
   "description": "Fault shutdown status",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "WiVent_Status_Präsenz",
   "description": "Presence status",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "WiVent_Status_Sekundärluftbetrieb",
   "description": "Forced secondary-air mode status",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "WiVent_Warnung_1A",
   "description": "System warning, unit keeps running",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "WiVent_Warnung_1B",
   "description": "System warning with unit shutdown",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "WiVent_Warnung_2",
   "description": "Slave unit warning",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "WiVent_Störung_1",
   "description": "Master unit fault",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "WiVent_Störung_2",
   "description": "Slave unit fault",
   "units": "",
   "access": "R",
   "states": "0=Inaktive, 1=Aktive"
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "WiVent_Volumenstrom_Grundlüftung",
   "description": "Airflow setpoint, base ventilation (100-500, default 300)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "WiVent_Volumenstrom_Komfortbetrieb",
   "description": "Airflow setpoint, comfort mode (default 300)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "WiVent_Volumenstrom_Außenluftbetrieb",
   "description": "Airflow setpoint, outdoor-air mode (default 300)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "WiVent_Volumenstrom_Nachtlüftung",
   "description": "Airflow setpoint, night ventilation (default 300)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "WiVent_Volumenstrom_Pausenlüftung",
   "description": "Airflow setpoint, break ventilation (default 500)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "WiVent_Volumenstrom_Filtertrocknung",
   "description": "Airflow setpoint, filter drying (default 250)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "WiVent_Zeitvorgabe_Filtertrocknung",
   "description": "Filter drying duration (10-180, default 30)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "WiVent_Zeitvorgabe_Präsenz",
   "description": "Presence run time after activation (10-480, default 120)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "WiVent_Filterverschmutzung_ODA",
   "description": "Outdoor air filter warning threshold (default 85)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "WiVent_Filterverschmutzung_ETA",
   "description": "Extract air filter warning threshold (default 85)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "WiVent_Temperatur_Schutzbetrieb",
   "description": "Protection mode temperature threshold (default 18)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "WiVent_Temperatur_Heizmedium",
   "description": "Heating medium threshold for heating (default 24)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "WiVent_Temperatur_Kühlmedium",
   "description": "Cooling medium threshold for cooling (default 22)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "WiVent_Einschalttemperatur_IDA_Nachtkühlung",
   "description": "Night cooling on at room temp (default 24)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "WiVent_Ausschalttemperatur_IDA_Nachtkühlung",
   "description": "Night cooling off at room temp (default 20)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "WiVent_Differenztemperatur_Nachtkühlung",
   "description": "Night cooling minimum indoor-outdoor difference (default 4)",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "WiVent_Min_Temperatur_ODA_Nachtkühlung",
   "description": "Night cooling minimum outdoor temp (default 12)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "WiVent_Max_Untertemperaturdifferenz_SUP-IDA>25°C",
   "description": "Max supply air under-temperature vs room above 25 °C (default 5)",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "WiVent_Max_Übertemperaturdifferenz_SUP-IDA",
   "description": "Max supply air over-temperature vs room (default 20)",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "WiVent_Min_Temperatur_RBG",
   "description": "Room unit temperature adjust minimum (default -3)",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "WiVent_Max_Temperatur_RBG",
   "description": "Room unit temperature adjust maximum (default 3)",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "WiVent_Min_Volumenstrom_RBG",
   "description": "Room unit airflow adjust minimum (default 120)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "WiVent_Max_Volumenstrom_RBG",
   "description": "Room unit airflow adjust maximum (default 120)",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "WiVent_CO2_Einschaltschwelle",
   "description": "CO2 switch-on threshold (default 700)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "WiVent_CO2_Ausschaltschwelle",
   "description": "CO2 switch-off threshold (default 600)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "WiVent_Temperatur_Bereitschaft",
   "description": "Standby temperature threshold (default 19)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 350,
   "name": "WiVent_Firmware",
   "description": "Current firmware version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 351,
   "name": "WiVent_Temperatur_ODA",
   "description": "Outdoor temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 352,
   "name": "WiVent_Temperatur_IDA",
   "description": "Room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 353,
   "name": "WiVent_Luftqualität_IDA",
   "description": "Room air quality, CO2",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 354,
   "name": "WiVent_Luftfeuchtigkeit_IDA",
   "description": "Room relative humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 355,
   "name": "WiVent_Temperatur_SUP_Master",
   "description": "Supply air temperature, master",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 356,
   "name": "WiVent_Soll_Temperatur_IDA",
   "description": "Room temperature setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 357,
   "name": "WiVent_Rücklauftemperatur_Heizen_Master",
   "description": "Heating medium return temperature, master",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 358,
   "name": "WiVent_Rücklauftemperatur_Kühlen_Master",
   "description": "Cooling medium return temperature, master",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 359,
   "name": "WiVent_Verschmutzung_Filter_ODA",
   "description": "Outdoor air filter loading",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "WiVent_Verschmutzung_Filter_ETA",
   "description": "Extract air filter loading",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "WiVent_Gedämpfte_Temperatur_ODA",
   "description": "Damped outdoor temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "WiVent_Durchflusskennwert_ETA",
   "description": "Extract air flow pressure value",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 363,
   "name": "WiVent_Druckverlust_Filter_ETA",
   "description": "Extract air filter pressure drop",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 364,
   "name": "WiVent_Durchflusskennwert_ODA",
   "description": "Outdoor air flow pressure value",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 365,
   "name": "WiVent_Druckverlust_Filter_ODA",
   "description": "Outdoor air filter pressure drop",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 366,
   "name": "WiVent_Temperatur_Offset_RBG",
   "description": "Temperature offset from room unit",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 367,
   "name": "WiVent_Volumensrom_Offset_RBG",
   "description": "Airflow offset from room unit",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 368,
   "name": "WiVent_Temperatur_MIA",
   "description": "Mixed air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 369,
   "name": "WiVent_Restlaufzeit_Präsenz",
   "description": "Remaining presence run time",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "WiVent_Einschalttemperatur_Heizen",
   "description": "Heating switch point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "WiVent_Einschalttemperatur_Kühlen",
   "description": "Cooling switch point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "WiVent_Offset_Raumregler",
   "description": "Room controller offset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "WiVent_Betriebsstunden_Gerät",
   "description": "Unit operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "WiVent_Betriebsstunden_Ventilatoren",
   "description": "Fan operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "WiVent_Zähler_Ventilatorstarts",
   "description": "Fan start count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "WiVent_Zähler_Klappen_Öffnungen",
   "description": "Facade damper opening count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "WiVent_Zähler_Gerät_Ein",
   "description": "Unit switch-on count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "WiVent_Aktive_Slaves",
   "description": "Number of active slave units",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "WiVent_Temperatur_SUP_Slave1",
   "description": "Supply air temperature, slave 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "WiVent_Rücklauftemperatur_Heizen_Slave1",
   "description": "Heating medium return temperature, slave 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "WiVent_Rücklauftemperatur_Kühlen_Slave1",
   "description": "Cooling medium return temperature, slave 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "WiVent_Temperatur_SUP_Slave2",
   "description": "Supply air temperature, slave 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "WiVent_Rücklauftemperatur_Heizen_Slave2",
   "description": "Heating medium return temperature, slave 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "WiVent_Rücklauftemperatur_Kühlen_Slave2",
   "description": "Cooling medium return temperature, slave 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "WiVent_Temperatur_SUP_Slave3",
   "description": "Supply air temperature, slave 3",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "WiVent_Rücklauftemperatur_Heizen_Slave3",
   "description": "Heating medium return temperature, slave 3",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "WiVent_Rücklauftemperatur_Kühlen_Slave3",
   "description": "Cooling medium return temperature, slave 3",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "WiVent_Temperatur_SUP_Slave4",
   "description": "Supply air temperature, slave 4",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "WiVent_Rücklauftemperatur_Heizen_Slave4",
   "description": "Heating medium return temperature, slave 4",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "WiVent_Rücklauftemperatur_Kühlen_Slave4",
   "description": "Cooling medium return temperature, slave 4",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "WiVent_Temperatur_SUP_Slave5",
   "description": "Supply air temperature, slave 5",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "WiVent_Rücklauftemperatur_Heizen_Slave5",
   "description": "Heating medium return temperature, slave 5",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "WiVent_Rücklauftemperatur_Kühlen_Slave5",
   "description": "Cooling medium return temperature, slave 5",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 400,
   "name": "WiVent_Betriebsart",
   "description": "Operating mode command",
   "units": "",
   "access": "W",
   "states": "1=inaktiv, 2=Gerät Aus, 3=Schutzbetrieb, 4=Grundlüftung, 5=Aufheizen, 6=Komfortbetrieb, 7=Außenluftbetrieb, 8=Bereitschaft, 9=Nachtlüftung, 10=Pausenlüftung"
  },
  {
   "type": "MI",
   "instance": 450,
   "name": "WiVent_Betriebsart_Status",
   "description": "Current operating mode",
   "units": "",
   "access": "R",
   "states": "1=Gerät Aus, 2=Schutzbetrieb, 3=Grundlüftung, 4=Aufheizen, 5=Komfortbetrieb, 6=Außenluftbetrieb, 7=Bereitschaft, 8=Nachtlüftung, 9=Pausenlüftung, 10=Filterüberwachung, 11=Filtertrocknung, 12=Sicherheits/Notbetrieb"
  },
  {
   "type": "MI",
   "instance": 451,
   "name": "WiVent_Betriebsmodus",
   "description": "Heating/cooling mode",
   "units": "",
   "access": "R",
   "states": "1=Aus, 2=Kühlen, 3=Heizen"
  },
  {
   "type": "MV",
   "instance": 452,
   "name": "WiVent_Störungen_Sensoren_Master",
   "description": "Master sensor faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Master-Raumtempertursensor, 3=Master-Raumluftsensor, 4=Master-Außenluft-Temperatursensor, 5=Master-Zuluft-Temperatursensor, 6=Master-Mischluft-Temperatursensor, 7=Master-Heizmedium-Temperatursensor, 8=Master-Kühlmedium-Temperatursensor, 9=Master-Drucksensoren"
  },
  {
   "type": "MV",
   "instance": 453,
   "name": "WiVent_Störungen_Aktoren_Master",
   "description": "Master actuator faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Kondensatpumpe Master, 3=Außenluft-Fassadenklappe, 4=Fortluft-Fassadenklappe"
  },
  {
   "type": "MV",
   "instance": 454,
   "name": "WiVent_Störungen_Temperatur",
   "description": "Temperature faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Mischlufttemperatur zu kalt, 3=Zulufttemperatur zu kalt (verzögerte Abschaltung), 4=Zulufttemperatur < 5°C (Sofortabschaltung)"
  },
  {
   "type": "MV",
   "instance": 455,
   "name": "WiVent_Störungen_Slave1",
   "description": "Slave 1 faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Slave 1-Außenluft-Temperatursensor, 3=Slave 1-Zuluft-Temperatursensor, 4=Slave 1-Mischluft-Temperatursensor, 5=Slave 1-Heizmedium-Temperatursensor, 6=Slave 1-Kühlmedium-Temperatursensor, 7=Slave 1-Außenluft-Fassadenklappe, 8=Slave 1-Fortluft-Fassadenklappe, 9=Slave 1-Kondensatpumpe"
  },
  {
   "type": "MV",
   "instance": 456,
   "name": "WiVent_Störungen_Slave2",
   "description": "Slave 2 faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Slave 2-Außenluft-Temperatursensor, 3=Slave 2-Zuluft-Temperatursensor, 4=Slave 2-Mischluft-Temperatursensor, 5=Slave 2-Heizmedium-Temperatursensor, 6=Slave 2-Kühlmedium-Temperatursensor, 7=Slave 2-Außenluft-Fassadenklappe, 8=Slave 2-Fortluft-Fassadenklappe, 9=Slave 2-Kondensatpumpe"
  },
  {
   "type": "MV",
   "instance": 457,
   "name": "WiVent_Störungen_Slave3",
   "description": "Slave 3 faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Slave 3-Außenluft-Temperatursensor, 3=Slave 3-Zuluft-Temperatursensor, 4=Slave 3-Mischluft-Temperatursensor, 5=Slave 3-Heizmedium-Temperatursensor, 6=Slave 3-Kühlmedium-Temperatursensor, 7=Slave 3-Außenluft-Fassadenklappe, 8=Slave 3-Fortluft-Fassadenklappe, 9=Slave 3-Kondensatpumpe"
  },
  {
   "type": "MV",
   "instance": 458,
   "name": "WiVent_Störungen_Slave4",
   "description": "Slave 4 faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Slave 4-Außenluft-Temperatursensor, 3=Slave 4-Zuluft-Temperatursensor, 4=Slave 4-Mischluft-Temperatursensor, 5=Slave 4-Heizmedium-Temperatursensor, 6=Slave 4-Kühlmedium-Temperatursensor, 7=Slave 4-Außenluft-Fassadenklappe, 8=Slave 4-Fortluft-Fassadenklappe, 9=Slave 4-Kondensatpumpe"
  },
  {
   "type": "MV",
   "instance": 459,
   "name": "WiVent_Störungen_Slave5",
   "description": "Slave 5 faults",
   "units": "",
   "access": "R",
   "states": "1=keine Störung, 2=Slave 5-Außenluft-Temperatursensor, 3=Slave 5-Zuluft-Temperatursensor, 4=Slave 5-Mischluft-Temperatursensor, 5=Slave 5-Heizmedium-Temperatursensor, 6=Slave 5-Kühlmedium-Temperatursensor, 7=Slave 5-Außenluft-Fassadenklappe, 8=Slave 5-Fortluft-Fassadenklappe, 9=Slave 5-Kondensatpumpe"
  },
  {
   "type": "MV",
   "instance": 460,
   "name": "WiVent_Warnung_System",
   "description": "System warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=keine Einträge Ferien, 3=keine Einträge Zeitplanung, 4=Außenluftfilter bald wechseln, 5=Abluftfilter bald wechseln, 6=Außenluftfilter wechseln, 7=Abluftfilter wechseln, 8=Außenlufttemperatur zu kalt, 9=Winddruckabschaltung"
  },
  {
   "type": "MV",
   "instance": 461,
   "name": "WiVent_Warnung_Externe_Kontakte",
   "description": "External contact warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Freigabekontalt, 3=Fehlerkontakt"
  },
  {
   "type": "MV",
   "instance": 462,
   "name": "WiVent_Warnung_Master",
   "description": "Master warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Master kein Heizmedium, 3=Master kein Kühlmedium"
  },
  {
   "type": "MV",
   "instance": 463,
   "name": "WiVent_Warnung_Slave1",
   "description": "Slave 1 warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Slave1 kein Heizmedium, 3=Slave1 kein Kühlmedium"
  },
  {
   "type": "MV",
   "instance": 464,
   "name": "WiVent_Warnung_Slave2",
   "description": "Slave 2 warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Slave2 kein Heizmedium, 3=Slave2 kein Kühlmedium"
  },
  {
   "type": "MV",
   "instance": 465,
   "name": "WiVent_Warnung_Slave3",
   "description": "Slave 3 warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Slave3 kein Heizmedium, 3=Slave3 kein Kühlmedium"
  },
  {
   "type": "MV",
   "instance": 466,
   "name": "WiVent_Warnung_Slave4",
   "description": "Slave 4 warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Slave4 kein Heizmedium, 3=Slave4 kein Kühlmedium"
  },
  {
   "type": "MV",
   "instance": 467,
   "name": "WiVent_Warnung_Slave5",
   "description": "Slave 5 warnings",
   "units": "",
   "access": "R",
   "states": "1=keine Warnung, 2=Slave5 kein Heizmedium, 3=Slave5 kein Kühlmedium"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
