{
 "manufacturer": "Wilo",
 "manufacturer_slug": "wilo",
 "model": "CC Lift (BACnet IP / MS/TP)",
 "model_slug": "cc-lift-bacnet",
 "aliases": [
  "Wilo CC Lift BACnet"
 ],
 "equipment_type": "Pump controller (lifting station switch box)",
 "applies_to": "Wilo CC switch boxes running the Lift application on wastewater lifting stations, fitted with the BACnet IP or BACnet MS/TP extension module.",
 "summary": "Wilo's CC-family switch boxes run multi-pump systems and connect to a BMS through a plug-in BACnet IP or BACnet MS/TP extension module, acting as a BACnet server. The CC Lift list covers on/off, water level setpoints, level sensors, pump modes, pump state bits, running hours, error bits and an alarm history. Fieldbus write access is governed by a bus command timer that must be refreshed every five minutes.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 22,
 "access_inferred": false,
 "notes": [
  "Taken from the CC Lift table in Wilo's CC BACnet supplement (English part, pp76-80). Wilo prints a 'BACnet ID' beside an explicit object type (AV, BV, MSV); the ID is used here as the object instance. The doc never says 'instance' in words, so confirm one point on the device.",
  "Where Wilo prints several IDs against one name (pump state, error state and other bitmaps), each ID is its own Binary Value for the element printed beside it; the element is shown in brackets after the name. Elements printed as '-' or '---' are unused and left out (26 here).",
  "Analog values with several units listed (bar, m, K, °C, psi...) report in the unit of the active control mode.",
  "The 'Added' column gives the list version each object appeared in (31.000, 31.102); older switch box software may lack some objects.",
  "Set points water level 1-4 are printed twice: IDs 1318-1321 are the pump start levels and 1326-1329 the stop levels (per Wilo's data-point descriptions). 'Cycles float switches P2 on' is printed as ID 137, which looks like a typo for 1437; it is kept as printed."
 ],
 "integration": {
  "summary": "Map Drives on/off (BV 224) as the start/stop command and the water level setpoints (AV 1318-1337) if the BMS should adjust them. For fieldbus control, write Set to the Bus command timer (MV 208) and repeat it within five minutes. Read the collective run and fault signals (BV 976/977) and the Error state bits for alarms; acknowledge with BV 1985.",
  "minimum_points": [
   {
    "ref": "BV 224",
    "name": "Drives on/off",
    "why": "Automatic operation and all pumps on/off"
   },
   {
    "ref": "AV 1318",
    "name": "Set points water level 1",
    "why": "Pump 1 start level, cm"
   },
   {
    "ref": "MV 208",
    "name": "Bus command timer",
    "why": "Write Set (3) at least every 5 min to keep control"
   },
   {
    "ref": "BV 1985",
    "name": "Acknowledge",
    "why": "Alarm acknowledge"
   },
   {
    "ref": "BV 976",
    "name": "Switch box state (SBM)",
    "why": "Collective run signal"
   },
   {
    "ref": "AV 1313",
    "name": "Level sensor 1",
    "why": "Tank level, sensor 1"
   },
   {
    "ref": "BV 977",
    "name": "Switch box state (SSM)",
    "why": "Collective fault signal"
   }
  ],
  "enable": "The Bus command timer (MV 208) decides who may change settings. Manual: HMI and fieldbus both write, last value wins. Off: HMI locked, fieldbus only. Set: HMI locked and a 5-minute timer starts (state reads Active).",
  "heartbeat": "With the Bus command timer in Set mode, Set must be written again at least every five minutes. If it lapses the state changes to Reset, the HMI gets access back and the fieldbus is locked until Set is written again.",
  "remote_sensors": null,
  "setup": [
   "Menu 4.3.8.3 sets the BACnet device name (default WILO CC BAC) and device object ID (0-4194303, default 22).",
   "BACnet IP module: default IP 192.168.0.5, mask 255.255.255.0, gateway 0.0.0.0.",
   "BACnet MS/TP module: baud 9600, 19.2k, 38.4k or 76.8k; node address 0-127 (default 2); max master default 10; max info frames 1-127.",
   "The BACnet extension needs a switch box software update by Wilo service."
  ],
  "gotchas": [
   "In Bus command timer Off mode the HMI stays locked; if the fieldbus fails there is no access until it recovers.",
   "Active setpoint value (AV 416) is read-only in dp-v and dT-v control modes.",
   "Alarm history: write the index to AV 1990, then read the code, year, month/day and time objects. Month/day and time are packed (value mod 100 and value / 100).",
   "AV 137 ('Cycles float switches P2 on') is probably 1437; the doc prints 137."
  ]
 },
 "source": {
  "title": "BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC",
  "doc_number": "wilo110044",
  "revision_date": "CC BACnet 2016-04-05 (list 31.106)",
  "url": "https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 0,
   "name": "Version communication profile",
   "description": "Version of the fieldbus data-point list",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Wink service",
   "description": "Write >0 to blink the HMI indicator for 30 s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 208,
   "name": "Bus command timer",
   "description": "HMI vs fieldbus access; Set must be resent within 5 min",
   "units": "",
   "access": "W",
   "states": "1=-, 2=Off, 3=Set, 4=Active, 5=Reset, 6=Manual"
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "Drives on/off",
   "description": "Switches automatic operation and all pumps on/off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 384,
   "name": "Control mode",
   "description": "Active control mode",
   "units": "",
   "access": "R",
   "states": "1=p-c, 2=dp-c, 3=dp-v, 4=dT-c, 5=dT-v, 6=n(TV), 7=n(TR), 8=n(TP), 9=n(TA), 10=n-c, 11=fill, 12=empty, 13=FTS, 14=cleans/day, 15=cleans/month"
  },
  {
   "type": "AV",
   "instance": 400,
   "name": "Current value",
   "description": "Measured value; unit follows the control mode",
   "units": "bar / m / K / °C / cm / min / h / psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "Active setpoint value",
   "description": "Active setpoint; read-only in dp-v and dT-v modes",
   "units": "bar / m / K / °C / psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 432,
   "name": "Number of pumps",
   "description": "Pumps present in the system",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 512,
   "name": "Pump 1 state (Auto)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 513,
   "name": "Pump 1 state (Manu)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 514,
   "name": "Pump 1 state (Disabled)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 515,
   "name": "Pump 1 state (Running)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 516,
   "name": "Pump 1 state (Warning)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 517,
   "name": "Pump 1 state (Error)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 518,
   "name": "Pump 1 state (Reserve pump)",
   "description": "Bit of the Pump 1 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 528,
   "name": "Pump 2 state (Auto)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 529,
   "name": "Pump 2 state (Manu)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 530,
   "name": "Pump 2 state (Disabled)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 531,
   "name": "Pump 2 state (Running)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 532,
   "name": "Pump 2 state (Warning)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 533,
   "name": "Pump 2 state (Error)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 534,
   "name": "Pump 2 state (Reserve pump)",
   "description": "Bit of the Pump 2 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 544,
   "name": "Pump 3 state (Auto)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 545,
   "name": "Pump 3 state (Manu)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 546,
   "name": "Pump 3 state (Disabled)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 547,
   "name": "Pump 3 state (Running)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 548,
   "name": "Pump 3 state (Warning)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 549,
   "name": "Pump 3 state (Error)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 550,
   "name": "Pump 3 state (Reserve pump)",
   "description": "Bit of the Pump 3 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 560,
   "name": "Pump 4 state (Auto)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 561,
   "name": "Pump 4 state (Manu)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 562,
   "name": "Pump 4 state (Disabled)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 563,
   "name": "Pump 4 state (Running)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 564,
   "name": "Pump 4 state (Warning)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 565,
   "name": "Pump 4 state (Error)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 566,
   "name": "Pump 4 state (Reserve pump)",
   "description": "Bit of the Pump 4 state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 640,
   "name": "Pump 1 mode",
   "description": "Mode of pump 1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Hand, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 656,
   "name": "Pump 2 mode",
   "description": "Mode of pump 2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Hand, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 672,
   "name": "Pump 3 mode",
   "description": "Mode of pump 3",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Hand, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 688,
   "name": "Pump 4 mode",
   "description": "Mode of pump 4",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Hand, 3=Auto"
  },
  {
   "type": "BV",
   "instance": 976,
   "name": "Switch box state (SBM)",
   "description": "Collective run signal (operation)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 977,
   "name": "Switch box state (SSM)",
   "description": "Collective fault signal (alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1216,
   "name": "Switch box cycles",
   "description": "Total power-offs of the switch box",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1248,
   "name": "Switch box total running hours",
   "description": "Total on-time of the switch box",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1280,
   "name": "Pump 1 switch cycles",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1312,
   "name": "Pump 2 switch cycles",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1344,
   "name": "Pump 3 switch cycles",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1376,
   "name": "Pump 4 switch cycles",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1536,
   "name": "Pump 1 total running hours",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1568,
   "name": "Pump 2 total running hours",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1600,
   "name": "Pump 3 total running hours",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1632,
   "name": "Pump 4 total running hours",
   "description": "",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1965,
   "name": "Error state (Sensor error)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1966,
   "name": "Error state (P man)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1967,
   "name": "Error state (P min)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1968,
   "name": "Error state (FC)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1969,
   "name": "Error state (TLS)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1970,
   "name": "Error state (Pump 1 Alarm)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1971,
   "name": "Error state (Pump 2 Alarm)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1972,
   "name": "Error state (Pump 3 Alarm)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1973,
   "name": "Error state (Pump 4 Alarm)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1974,
   "name": "Error state (Pump 5 Alarm)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1975,
   "name": "Error state (Pump 6 Alarm)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1978,
   "name": "Error state (Frost)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1979,
   "name": "Error state (Battery Low)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1980,
   "name": "Error state (High water)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1981,
   "name": "Error state (Priority off)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1982,
   "name": "Error state (Redundancy)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1983,
   "name": "Error state (Plausibility)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1984,
   "name": "Error state (Slave communication)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1986,
   "name": "Error state (Net supply)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1987,
   "name": "Error state (Leakage)",
   "description": "Bit of the Error state bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1985,
   "name": "Acknowledge",
   "description": "Acknowledges an alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1990,
   "name": "Alarm history index",
   "description": "Selects an alarm history entry (CC 0-35)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1995,
   "name": "Alarm history error code",
   "description": "Error code of the selected history entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2000,
   "name": "Alarm history year",
   "description": "Year of the selected history entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2005,
   "name": "Alarm history month",
   "description": "Entry date: month = value mod 100, day = value / 100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2010,
   "name": "Alarm history time",
   "description": "Entry time: minutes = value mod 100, hours = value / 100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1281,
   "name": "Option Float switches (DR)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1282,
   "name": "Option Float switches (HW)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1283,
   "name": "Option Float switches (Level sensor mode)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1284,
   "name": "Option Float switches (Float switch mode)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1285,
   "name": "Option Float switches (fill control mode)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1286,
   "name": "Option Float switches (empty control mode)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1287,
   "name": "Option Float switches (FTS control mode)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1288,
   "name": "Option Float switches (2nd level sensor present)",
   "description": "Bit of the Option Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1297,
   "name": "State Float switches (DR)",
   "description": "Bit of the State Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1298,
   "name": "State Float switches (Ps off)",
   "description": "Bit of the State Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1299,
   "name": "State Float switches (P1 on)",
   "description": "Bit of the State Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1300,
   "name": "State Float switches (P2 on)",
   "description": "Bit of the State Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1301,
   "name": "State Float switches (HW)",
   "description": "Bit of the State Float switches bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1313,
   "name": "Level sensor 1",
   "description": "Tank level from sensor 1",
   "units": "cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1314,
   "name": "Level sensor 2",
   "description": "Tank level from sensor 2",
   "units": "cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1315,
   "name": "Maximum sensor difference",
   "description": "Maximum allowed difference between the level sensors",
   "units": "cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1316,
   "name": "Offset level sensor",
   "description": "Distance from tank bottom to the level sensor",
   "units": "cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1317,
   "name": "Maximum tank level",
   "description": "Maximum possible fill level",
   "units": "cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1318,
   "name": "Set points water level 1",
   "description": "Level where pump 1 starts",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1319,
   "name": "Set points water level 2",
   "description": "Level where pump 2 starts",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1320,
   "name": "Set points water level 3",
   "description": "Level where pump 3 starts",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1321,
   "name": "Set points water level 4",
   "description": "Level where pump 4 starts",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1326,
   "name": "Set points water level 1",
   "description": "Level where pump 1 stops",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1327,
   "name": "Set points water level 2",
   "description": "Level where pump 2 stops",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1328,
   "name": "Set points water level 3",
   "description": "Level where pump 3 stops",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1329,
   "name": "Set points water level 4",
   "description": "Level where pump 4 stops",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1334,
   "name": "Dry run level",
   "description": "Level where dry run is reported",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1335,
   "name": "Dry run level off",
   "description": "Level where the dry-run report resets",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1336,
   "name": "High water level",
   "description": "Level where high water is reported",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1337,
   "name": "High water level off",
   "description": "Level where the high-water report resets",
   "units": "cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1338,
   "name": "Error state Lift 1 (No feedback pump 1)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1339,
   "name": "Error state Lift 1 (No feedback pump 2)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1340,
   "name": "Error state Lift 1 (No feedback pump 3)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1341,
   "name": "Error state Lift 1 (No feedback pump 4)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1342,
   "name": "Error state Lift 1 (No feedback pump 5)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1343,
   "name": "Error state Lift 1 (No feedback pump 6)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1345,
   "name": "Error state Lift 1 (No feedback pump 7)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1346,
   "name": "Error state Lift 1 (No feedback pump 8)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1347,
   "name": "Error state Lift 1 (Tightness pump 1)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1348,
   "name": "Error state Lift 1 (Tightness pump 2)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1349,
   "name": "Error state Lift 1 (Tightness pump 3)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1350,
   "name": "Error state Lift 1 (Tightness pump 4)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1351,
   "name": "Error state Lift 1 (Tightness pump 5)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1352,
   "name": "Error state Lift 1 (Tightness pump 6)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1353,
   "name": "Error state Lift 1 (Tightness pump 7)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1354,
   "name": "Error state Lift 1 (Tightness pump 8)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1355,
   "name": "Error state Lift 1 (Warning WSK PTC pump 1)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1356,
   "name": "Error state Lift 1 (Warning WSK PTC pump 2)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1357,
   "name": "Error state Lift 1 (Warning WSK PTC pump 3)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1358,
   "name": "Error state Lift 1 (Warning WSK PTC pump 4)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1359,
   "name": "Error state Lift 1 (Warning WSK PTC pump 5)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1360,
   "name": "Error state Lift 1 (Warning WSK PTC pump 6)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1361,
   "name": "Error state Lift 1 (Warning WSK PTC pump 7)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1362,
   "name": "Error state Lift 1 (Warning WSK PTC pump 8)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1363,
   "name": "Error state Lift 1 (Error WSK PTC pump 1)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1364,
   "name": "Error state Lift 1 (Error WSK PTC pump 2)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1365,
   "name": "Error state Lift 1 (Error WSK PTC pump 3)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1366,
   "name": "Error state Lift 1 (Error WSK PTC pump 4)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1367,
   "name": "Error state Lift 1 (Error WSK PTC pump 5)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1368,
   "name": "Error state Lift 1 (Error WSK PTC pump 6)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1369,
   "name": "Error state Lift 1 (Error WSK PTC pump 7)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1370,
   "name": "Error state Lift 1 (Error WSK PTC pump 8)",
   "description": "Bit of the Error state Lift 1 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1371,
   "name": "Error state Lift 2 (Short-circuit pump 1)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1372,
   "name": "Error state Lift 2 (Short-circuit pump 2)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1373,
   "name": "Error state Lift 2 (Short-circuit pump 3)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1374,
   "name": "Error state Lift 2 (Short-circuit pump 4)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1375,
   "name": "Error state Lift 2 (Short-circuit pump 5)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1377,
   "name": "Error state Lift 2 (Short-circuit pump 6)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1378,
   "name": "Error state Lift 2 (Short-circuit pump 7)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1379,
   "name": "Error state Lift 2 (Short-circuit pump 8)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1380,
   "name": "Error state Lift 2 (Runtime exceeded pump 1)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1381,
   "name": "Error state Lift 2 (Runtime exceeded pump 2)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1382,
   "name": "Error state Lift 2 (Runtime exceeded pump 3)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1383,
   "name": "Error state Lift 2 (Runtime exceeded pump 4)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1384,
   "name": "Error state Lift 2 (Runtime exceeded pump 5)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1385,
   "name": "Error state Lift 2 (Runtime exceeded pump 6)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1386,
   "name": "Error state Lift 2 (Runtime exceeded pump 7)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1387,
   "name": "Error state Lift 2 (Runtime exceeded pump 8)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1388,
   "name": "Error state Lift 2 (Dry run)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1389,
   "name": "Error state Lift 2 (High water)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1390,
   "name": "Error state Lift 2 (FC error)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1391,
   "name": "Error state Lift 2 (Sensor failure)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1392,
   "name": "Error state Lift 2 (Battery min)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1393,
   "name": "Error state Lift 2 (Net error)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1394,
   "name": "Error state Lift 2 (Plausibility DR-P1&2off)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1395,
   "name": "Error state Lift 2 (Plausibility P1&2off-P1on)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1396,
   "name": "Error state Lift 2 (Plausibility P1on-P2on)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1397,
   "name": "Error state Lift 2 (Plausibility P2on-HW)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1398,
   "name": "Error state Lift 2 (Plausibility DR-P2on)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1399,
   "name": "Error state Lift 2 (Plausibility P2-P1)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1400,
   "name": "Error state Lift 2 (Plausibility P1on-P1&2off)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1401,
   "name": "Error state Lift 2 (Plausibility P1&P2off-HW)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1402,
   "name": "Error state Lift 2 (Plausibility DR-HW)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1403,
   "name": "Error state Lift 2 (Plausibility P1on-HW)",
   "description": "Bit of the Error state Lift 2 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1404,
   "name": "Error state Lift 3 (Plausibility DR-P1on)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1405,
   "name": "Error state Lift 3 (Priority off - extern dry run)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1406,
   "name": "Error state Lift 3 (Priority off - extern high water)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1407,
   "name": "Error state Lift 3 (sensor 1 failure)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1409,
   "name": "Error state Lift 3 (sensor 2 failure)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1410,
   "name": "Error state Lift 3 (Plausibility Sensors)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1441,
   "name": "Error state Lift 3 (Plausibility float switch)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1442,
   "name": "Error state Lift 3 (Slave communication)",
   "description": "Bit of the Error state Lift 3 bitmap",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1434,
   "name": "Cycles float switches DR",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1435,
   "name": "Cycles float switches Pumps off",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1436,
   "name": "Cycles float switches P1 on",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Cycles float switches P2 on",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1438,
   "name": "Cycles float switches HW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1257,
   "name": "Cycles float switches today DR",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1258,
   "name": "Cycles float switches today pumps off",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1259,
   "name": "Cycles float switches today pump 1 on",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1260,
   "name": "Cycles float switches today pump 2 on",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1261,
   "name": "Cycles float switches today HW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
