{
 "manufacturer": "WOLF",
 "manufacturer_slug": "wolf",
 "model": "WRS-K air handling unit controller - BACnet interface",
 "model_slug": "wrs-k-bacnet-interface",
 "aliases": [
  "WOLF WRS-K BACnet",
  "Rozhraní BACnet pro WRS-K",
  "Rozhranie BACnet pre WRS-K",
  "KLM-S",
  "KLM-L",
  "KLM-XL"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "WOLF air handling and ventilation units with the WRS-K regulator (KLM-S, KLM-L, KLM-XL air-handling modules) fitted with the BACnet interface card.",
 "summary": "The BACnet interface card for WOLF's WRS-K air-handling controller gives BACnet IP (or BACnet Ethernet) access to the unit. It publishes fixed binary and analog values: operating states and outputs, temperatures, humidity, pressures and airflows, active special modes, one binary value per alarm, and a write section with BMS setpoints, setpoint offsets, the operating mode, BMS outdoor/room temperature, an electric heater power limit and remote alarm reset.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "WRS-K 5.4-5.8 (some objects need the later versions)",
 "default_device_instance": 77000,
 "access_inferred": false,
 "notes": [
  "Taken from section 7 (Interface description) of WOLF's Czech-language BACnet interface manual for the WRS-K (3065168, 2024-05); object types, instances, object names and units are printed in the tables, the descriptions there are Czech.",
  "Access follows the manual's sections: 7.1 read-only access, 7.2 write access. AV 1006 Operation_Mode is listed in both and is writable.",
  "The manual prints BV 90 twice: as Adiabatic_Cooling_Enable (air-heater thermostat) in the read table and as Alarm_Reset_BMS (WRS-K 5.7.000+) in the write section. Only the Alarm_Reset_BMS entry is kept; check on site.",
  "BV 87 and BV 90 both carry the name Adiabatic_Cooling_Enable in the read table; AV 1092 and AV 1093 are both printed as Pressure_Filter_SUP3. Names are kept as printed.",
  "Airflow objects marked in the manual (AV 1004/1005, 1010/1011, 1017/1018, 1022/1023) carry the real value divided by 10.",
  "Several objects need a minimum WRS-K software version (5.4.000 to 5.8.000), as footnoted in the manual."
 ],
 "integration": {
  "summary": "Set AV 1006 Operation_Mode to 2 (BMS operation) and write the BMS setpoints (AV 15 temperature, AV 16/17 fan speeds or AV 1015/1016 pressure, AV 1014 fan step). In manual or weekly-program mode, adjust with the Offset objects instead. Read BV 5 Status_AHU, the supply and room temperatures, and BV 1 Alarm_General plus the individual alarm BVs.",
  "minimum_points": [
   {
    "ref": "AV 1006",
    "name": "Operation_Mode",
    "why": "Operating mode: 0 manual, 1 weekly program, 2 BMS"
   },
   {
    "ref": "AV 1014",
    "name": "Setpoint_Fan_Step_BMS",
    "why": "Unit on/off in BMS mode: 1 = off, 2 = on"
   },
   {
    "ref": "AV 15",
    "name": "Setpoint_Temperature_BMS",
    "why": "Temperature setpoint from the BMS, °C"
   },
   {
    "ref": "AV 16",
    "name": "Setpoint_Speed_SUP_BMS",
    "why": "Supply fan speed setpoint from the BMS, %"
   },
   {
    "ref": "AV 17",
    "name": "Setpoint_Speed_ETA_BMS",
    "why": "Extract fan speed setpoint from the BMS, %"
   },
   {
    "ref": "BV 90",
    "name": "Alarm_Reset_BMS",
    "why": "Remote alarm reset (enable in service menu)"
   },
   {
    "ref": "BV 5",
    "name": "Status_AHU",
    "why": "Unit status (1 = running)"
   },
   {
    "ref": "AV 1",
    "name": "Temperature_SUP",
    "why": "Supply air temperature"
   },
   {
    "ref": "AV 3",
    "name": "Temperature_Room",
    "why": "Room temperature"
   },
   {
    "ref": "BV 1",
    "name": "Alarm_General",
    "why": "Common fault"
   }
  ],
  "enable": "AV 1006 Operation_Mode selects 0 = manual operation, 1 = weekly program, 2 = BMS operation. In BMS operation the _BMS setpoint objects apply and AV 1014 Setpoint_Fan_Step_BMS switches the unit (1 = off, 2 = on); in manual or weekly-program mode the Offset_..._BMS objects shift the local setpoints. Values outside the allowed range are rejected and the old value is kept.",
  "heartbeat": null,
  "remote_sensors": "AV 37 Temperature_Outdoor_BMS and AV 71 Temperature_Room_BMS take outdoor and room temperature from the BMS once enabled in the service menu. Each value is plausibility-checked: outside -50 to 60 °C, or unchanged by at least 0.1 K for 24 hours, raises an alarm.",
  "setup": [
   "Factory device instance 77000; choose BACnet IP or BACnet Ethernet on the card's BACnet web page.",
   "Out of the box the card's web pages answer at 172.16.0.1 (factory login in the manual); IP settings are on Configuration > Network.",
   "An EDE file for the interface is offered on wolf.eu."
  ],
  "gotchas": [
   "AV 1055 Max_Power_Eheater is held in controller memory and saved to permanent memory only hourly, to spare the memory cells; after a power cut the last saved value applies until a new one is sent.",
   "With an active setpoint device on the unit, the temperature setpoint cannot be changed over the interface.",
   "In BMS operation a supply fan speed or pressure setpoint of 0 also sets the extract setpoint to 0.",
   "Remote alarm reset (BV 90) must be enabled by a service technician and is only offered on some series (CGL2 edu, CFL edu)."
  ]
 },
 "source": {
  "title": "Rozhraní BACnet pro WRS-K - Návod k obsluze (BACnet interface for WRS-K, operating instructions, Czech)",
  "doc_number": "3065168 | 202405",
  "revision_date": "2024-05",
  "url": "https://wolf.eu/download-asset/Ly95RHEwRzlhSGJQRUt0MlhvRnBKZz09"
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "Alarm_General",
   "description": "Common fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Ext_Request_Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Hygrostat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Humidifier_Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "Dehumidification_Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Status_AHU",
   "description": "Unit status",
   "units": "",
   "access": "R",
   "states": "0=Unit not running, 1=Unit running"
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "Status_Operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Standby, 1=Ready"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Pump_Heating",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Pump_Cooling",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Request_Heating",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Request_Heat_Recovery",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Request_Damper_SUP",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Request_Damper_ETA",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "Adiabatic_Cooling_Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "Air_Heater_Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Alarm_Reset_BMS",
   "description": "Alarm reset from the BMS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "Drain_Valve_SUP_Water",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "Drain_Valve_Tank",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "Feed_Valve_Adiabatic_Cooling",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "FilterPreDreyer",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "Request_Preheater",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Temperature_SUP",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Temperature_Outdoor",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Temperature_Room",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Temperature_ETA",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Temperature_Dewpoint",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Temperature_SUP_HR",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Air_Quality_VOC",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Setpoint_Device",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Humidity_Room",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Humidity_ETA",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Humidity_SUP",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Humidity_Outdoor",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Setpoint_Temperature_SUP",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Setpoint_Temperature",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Setpoint_Fresh_Air",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Setpoint_Speed_SUP_Fan",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Setpoint_Speed_ETA_Fan",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Setpoint_Humidity",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Setpoint_Humidity_Abs",
   "description": "",
   "units": "g/kg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Temperature_Heat_Recovery",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Signal_Valve_Heating",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Signal_Valve_Cooling",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Signal_Heat_Recovery",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Signal_Humidifier",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Signal_PreHeat",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Temperature_Adiabatic_Cooling",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Signal_Valve_Reheating",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Temperature_Outdoor_HR",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Temperature_inlet_heater",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Temperature_return_heater",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Temperature_inlet_cooler",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Temperature_return_cooler",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "Air_Quality_CO2",
   "description": "",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1002,
   "name": "Pressure_SUP",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "Pressure_ETA",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1175,
   "name": "Pressure_Static_SUP",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1185,
   "name": "Pressure_Static_ETA",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1004,
   "name": "Volume_SUP",
   "description": "Supply airflow; real value = transmitted x 10",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "Volume_ETA",
   "description": "Extract airflow; real value = transmitted x 10",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "Operation_Mode",
   "description": "Operating mode; write 2 for BMS operation",
   "units": "",
   "access": "W",
   "states": "0=Manual operation, 1=Weekly program, 2=BMS operation"
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "Setpoint_Fan_Stage",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Fans off, 1=Fans on"
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "Setpoint_Pressure_SUP_Air",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "Setpoint_Pressure_ETA_Air",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "Setpoint_Volume_SUP_Air",
   "description": "Supply airflow setpoint; real value = transmitted x 10",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "Setpoint_Volume_ETA_Air",
   "description": "Extract airflow setpoint; real value = transmitted x 10",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1025,
   "name": "Chiller_Stage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1012,
   "name": "Request_Cooling",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1024,
   "name": "EHeating_Stage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1047,
   "name": "Heatpump-Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=No release, 1=Heating released, 2=Cooling released"
  },
  {
   "type": "AV",
   "instance": 1091,
   "name": "Pressure_Filter_SUP1",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1092,
   "name": "Pressure_Filter_SUP3",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1093,
   "name": "Pressure_Filter_SUP3",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1094,
   "name": "Pressure_Filter_ETA1",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1095,
   "name": "Pressure_Filter_ETA2",
   "description": "",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Special_Holiday",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Special_Filter",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Special_Preheat",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Special_NightVentilation",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Special_BackupMode",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Special_Utilisation",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Special_PeakVentilation",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Special_NaturalCooling",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Special_Hygrostat",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Special_AirQuality",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Special_ExternalDemand",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Special_RunOn",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Special_HR_Icing",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Special_Speed Reduction",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "Special_Setback Mode",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "Special_Winterstart",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "Special_Min_Temp_SUP",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "Special_Quickheat",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "Special_Defrost_HP",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "Special_Frost",
   "description": "Special operating mode active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Alarm_Inverter_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Alarm_Temp_Motor_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Alarm_RepairSwitch_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Alarm_AirFlow_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Alarm_Inverter_ETA",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Alarm_RepairSwitch_ETA",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Alarm_AirFlow_ETA",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Alarm_Pump_HotWater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Alarm_Frost",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Alarm_Frost_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Alarm_TempLimiter_EHeater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Alarm_SafetyTempLimiter_EHeater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Alarm_Pump_ColdWater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Alarm_Chiller",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Alarm_Fire",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Alarm_Fire_Damper",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Alarm_Fan_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Alarm_Fan_ETA",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Alarm_KLM_E",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Alarm_BMK_F",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Alarm_Service",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Alarm_HR",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Alarm_Service_Humi",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Alarm_Humi",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Alarm_Extern",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Alarm_SmokeAlarm",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Alarm_Setpoint_Device",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Alarm_Fire_Damper_1",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Alarm_Fire_Damper_2",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Alarm_Fire_Damper_3",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Alarm_Fire_Damper_4",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Alarm_Fire_Damper_5",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "Alarm_Fire_Damper_6",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Alarm_Fire_Damper_7",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "Alarm_Fire_Damper_8",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Alarm_Fire_Damper_9",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "Alarm_Fire_Damper_10",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "Alarm_Fire_Damper_11",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "Alarm_Fire_Damper_12",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Alarm_Fire_Damper_13",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Alarm_Fire_Damper_14",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "Alarm_Fire_Damper_15",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "Alarm_Fire_Damper_16",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "Alarm_Fire_Damper_17",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "Alarm_Fire_Damper_18",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "Alarm_Fire_Damper_19",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "Alarm_Fire_Damper_20",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "Alarm_Fire_Damper_21",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "Alarm_AC_Calcification",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "Alarm_Air_Heater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "Alarm_AC_Humi",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "Alarm_AC_Cooling_Power",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "Alarm_AC_Icing",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "Alarm_Service_AC_Humi",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "Alarm_HP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "Alarm_Pump_Reheating",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "Alarm_Frost_Reheating",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "Alarm_pLAN_Chiller",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "Alarm_pLAN_CCS",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "Alarm_kvs",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "Alarm_Temp_out_glt",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "Alarm_Temp_Room_BMS",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "SafetyTempLim_Preheater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "Alarm_Dehumification",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "Alarm_SUP_Filter_1",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "Alarm_SUP_Filter_2",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "Alarm_SUP_Filter_3",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "Alarm_ETA_Filter_1",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "Alarm_ETA_Filter_2",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "Alarm_Inverter_1",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "Alarm_Inverter_2",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "Alarm_Inverter_3",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "Alarm_Pump_ChOver",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "Alarm_SafetyTempLim_Predryer",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "Alarm_Ventilator2_SUP",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "Alarm_Ventilator2_ETA",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "Alarm_Frost_Return_Heater",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "Alarm_Condensatepump_HR",
   "description": "Alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Setpoint_Temperature_BMS",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Setpoint_Speed_SUP_BMS",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Setpoint_Speed_ETA_BMS",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1013,
   "name": "Setpoint_Fresh_Air_BMS",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1014,
   "name": "Setpoint_Fan_Step_BMS",
   "description": "Unit on/off in BMS operation",
   "units": "",
   "access": "W",
   "states": "1=Unit off, 2=Unit on"
  },
  {
   "type": "AV",
   "instance": 1015,
   "name": "Setpoint_Pressure_SUP_BMS",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1016,
   "name": "Setpoint_Pressure_Exh_Air_BMS",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1017,
   "name": "Setpoint_Volume_SUP_BMS",
   "description": "Real value = transmitted x 10",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1018,
   "name": "Setpoint_Volume_ETA_BMS",
   "description": "Real value = transmitted x 10",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Setpoint_Humidity_BMS",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Setpoint_Humidity_Abs_BMS",
   "description": "",
   "units": "g/kg",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Offset_Temperature_BMS",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Offset_Speed_SUP_Fan_BMS",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Offset_Speed_ETA_Fan_BMS",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1019,
   "name": "Offset_Fresh_Air_BMS",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1020,
   "name": "Offset_Pressure_SUP_BMS",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1021,
   "name": "Offset_Pressure_ETA_BMS",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Offset_Humidity_BMS",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Offset_Humidity_Abs_BMS",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1022,
   "name": "Offset_Volume_SUP_BMS",
   "description": "Real value = transmitted x 10",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1023,
   "name": "Offset_Volume_ETA_BMS",
   "description": "Real value = transmitted x 10",
   "units": "m³/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1055,
   "name": "Max_Power_Eheater",
   "description": "Electric heater power limit",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Temperature_Outdoor_BMS",
   "description": "Outdoor temperature from the BMS",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Temperature_Room_BMS",
   "description": "Room temperature from the BMS",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "Mode_cool_ext",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Heating medium, 1=Cooling medium"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-interface",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
