{
 "manufacturer": "WOLF",
 "manufacturer_slug": "wolf",
 "model": "WRS-K air handling unit controller - BACnet-Pro interface",
 "model_slug": "wrs-k-bacnet-pro-interface",
 "aliases": [
  "WOLF BACnet-Pro",
  "BACnet-Pro-Schnittstelle WRS-K",
  "WRS-K BACnet-Pro"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "WOLF air handling units with the WRS-K controller fitted with the newer BACnet-Pro interface (EDE index 05).",
 "summary": "The BACnet-Pro interface is WOLF's newer BACnet connection for the WRS-K air-handling controller. Unlike the older BACnet interface it publishes measurements as Analog Inputs, BMS setpoints and offsets as commandable Analog Outputs, states and alarms as Binary Inputs, stages as Multistate Inputs, the operating mode as a Multistate Value, plus trend logs, schedules for the BMS setpoints and notification classes.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": 2000,
 "access_inferred": false,
 "notes": [
  "Taken from WOLF's EDE export for the BACnet-Pro interface (index 05, 08.07.2025); the EDE has no separate descriptions, so the descriptions here are expanded from the object names.",
  "Access follows the EDE 'settable' column; settable outputs (AO, MO) are listed as commandable.",
  "This is a different object set from the older WOLF WRS-K BACnet interface (BV/AV based); only a few names match.",
  "Which objects carry real values depends on the unit's options (heat recovery type, humidifier, adiabatic cooling, fire dampers, heat pump).",
  "Trend logs, schedules and notification classes from the EDE are included."
 ],
 "source": {
  "title": "EDE-File BACnet-Pro-Schnittstelle fuer WRS-K, Index05 (BACnet-Pro_Index05_EDE_komplett.csv)",
  "doc_number": "Index05",
  "revision_date": "08.07.2025",
  "url": "https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09"
 },
 "integration": {
  "summary": "Set MV 1006 Operation_Mode and write the BMS setpoints (AO 15 temperature, AO 16 / 17 fan speeds, MO 222 fan step). Read BI 5 Status_AHU, the supply and room temperatures and BI 1 Alarm_General plus the individual alarm BIs; reset alarms with BV 1.",
  "minimum_points": [
   {
    "ref": "MV 1006",
    "name": "Operation_Mode",
    "why": "Operating mode: 1 manual, 2 7-day program, 3 BMS"
   },
   {
    "ref": "MO 222",
    "name": "Setpoint_Fan_Step_BMS",
    "why": "Fan stage from BMS: 1 off, 2 on, 3-4 stages"
   },
   {
    "ref": "AO 15",
    "name": "Setpoint_Temperature_BMS",
    "why": "Temperature setpoint from the BMS, °C"
   },
   {
    "ref": "AO 16",
    "name": "Setpoint_Speed_SUP_BMS",
    "why": "Supply fan speed setpoint, %"
   },
   {
    "ref": "AO 17",
    "name": "Setpoint_Speed_ETA_BMS",
    "why": "Extract fan speed setpoint, %"
   },
   {
    "ref": "BV 1",
    "name": "Alarm_Reset_BMS",
    "why": "Remote alarm reset"
   },
   {
    "ref": "BI 5",
    "name": "Status_AHU",
    "why": "Unit status"
   },
   {
    "ref": "AI 1",
    "name": "Temperature_SUP",
    "why": "Supply air temperature, °C"
   },
   {
    "ref": "AI 3",
    "name": "Temperature_Room",
    "why": "Room temperature, °C"
   },
   {
    "ref": "BI 1",
    "name": "Alarm_General",
    "why": "General alarm"
   }
  ],
  "enable": "MV 1006 Operation_Mode selects manual mode, the 7-day program or BMS mode. The EDE does not say which BMS setpoints take effect in which mode; check on site.",
  "heartbeat": null,
  "remote_sensors": "Outdoor and room temperature can be written from the BMS (AO 37 Temperature_Outdoor_BMS, AO 71 Temperature_Room_BMS, -50 to 60 °C); BI 128 / BI 134 flag problems with them.",
  "setup": [
   "Default device instance 2000.",
   "BACnet IP via the interface's network port."
  ],
  "gotchas": [
   "Offset objects (AO 18-22, AO 1019-1023) shift setpoints rather than replace them; check which ones the unit uses.",
   "BI 300 Alarm_Watchdog_KLM is a watchdog alarm flag; the EDE gives no timeout."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Temperature_SUP",
   "description": "Temperature supply",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Temperature_Outdoor",
   "description": "Temperature Outdoor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Temperature_Room",
   "description": "Temperature Room",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Temperature_ETA",
   "description": "Temperature extract",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Air_Quality_VOC",
   "description": "Air Quality VOC",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Setpoint_Device",
   "description": "Setpoint Device",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Humidity_Room",
   "description": "Humidity Room",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Humidity_ETA",
   "description": "Humidity extract",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Humidity_SUP",
   "description": "Humidity supply",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Setpoint_Temperature_SUP",
   "description": "Setpoint Temperature supply",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Setpoint_Temperature",
   "description": "Setpoint Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Setpoint_Fresh_Air",
   "description": "Setpoint Fresh Air",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Setpoint_Speed_SUP_Fan",
   "description": "Setpoint Speed supply Fan",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Setpoint_Speed_ETA_Fan",
   "description": "Setpoint Speed extract Fan",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Setpoint_Humidity",
   "description": "Setpoint Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Setpoint_Humidity_Abs",
   "description": "Setpoint Humidity Abs",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Temperature_EHA",
   "description": "Temperature exhaust",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Signal_Valve_Heating",
   "description": "Signal Valve Heating",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Signal_Valve_Cooling",
   "description": "Signal Valve Cooling",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Signal_Heat_Recovery",
   "description": "Signal Heat Recovery",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Signal_Humidifier",
   "description": "Signal Humidifier",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Temperature_Adiabatic_Cooling",
   "description": "Temperature Adiabatic Cooling",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Signal_Valve_Reheating",
   "description": "Signal Valve Reheating",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Humidity_Outdoor",
   "description": "Humidity Outdoor",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Temperature_Outdoor_HR",
   "description": "Temperature Outdoor heat recovery",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Temperature_SUP_HR",
   "description": "Temperature supply heat recovery",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Signal_Valve_PreHeating",
   "description": "Signal Valve Pre Heating",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Temperature_Dewpoint",
   "description": "Temperature Dewpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Temperature_Inlet_Heater",
   "description": "Temperature Inlet Heater",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Temperature_Return_Heater",
   "description": "Temperature Return Heater",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Temperature_Inlet_Cooler",
   "description": "Temperature Inlet Cooler",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Temperature_Return_Cooler",
   "description": "Temperature Return Cooler",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1001,
   "name": "Air_Quality_CO2",
   "description": "Air Quality CO2",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1002,
   "name": "Pressure_SUP",
   "description": "Pressure supply",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1003,
   "name": "Pressure_ETA",
   "description": "Pressure extract",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1004,
   "name": "Volume_SUP",
   "description": "Volume supply",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1005,
   "name": "Volume_ETA",
   "description": "Volume extract",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1008,
   "name": "Setpoint_Pressure_SUP",
   "description": "Setpoint Pressure supply",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1009,
   "name": "Setpoint_Pressure_ETA",
   "description": "Setpoint Pressure extract",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1010,
   "name": "Setpoint_Volume_SUP",
   "description": "Setpoint Volume supply",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1011,
   "name": "Setpoint_Volume_ETA",
   "description": "Setpoint Volume extract",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1091,
   "name": "Pressure_Filter_SUP1",
   "description": "Pressure Filter SUP1",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1092,
   "name": "Pressure_Filter_SUP2",
   "description": "Pressure Filter SUP2",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1093,
   "name": "Pressure_Filter_SUP3",
   "description": "Pressure Filter SUP3",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1094,
   "name": "Pressure_Filter_ETA1",
   "description": "Pressure Filter ETA1",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1095,
   "name": "Pressure_Filter_ETA2",
   "description": "Pressure Filter ETA2",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1175,
   "name": "Pressure_Static_SUP",
   "description": "Pressure Static supply",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1185,
   "name": "Pressure_Static_ETA",
   "description": "Pressure Static extract",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 15,
   "name": "Setpoint_Temperature_BMS",
   "description": "Setpoint Temperature from BMS",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 16,
   "name": "Setpoint_Speed_SUP_BMS",
   "description": "Setpoint Speed supply from BMS",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 17,
   "name": "Setpoint_Speed_ETA_BMS",
   "description": "Setpoint Speed extract from BMS",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 18,
   "name": "Offset_Temperature_BMS",
   "description": "Offset Temperature from BMS",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 19,
   "name": "Offset_Speed_SUP_Fan_BMS",
   "description": "Offset Speed supply Fan from BMS",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 20,
   "name": "Offset_Speed_ETA_Fan_BMS",
   "description": "Offset Speed extract Fan from BMS",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 21,
   "name": "Offset_Humidity_BMS",
   "description": "Offset Humidity from BMS, range -30.0 to 30.0",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 22,
   "name": "Offset_Humidity_Abs_BMS",
   "description": "Offset Humidity Abs from BMS, range -10.0 to 10.0",
   "units": "g/kg",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 25,
   "name": "Setpoint_Humidity_BMS",
   "description": "Setpoint Humidity from BMS, range 0.0 to 95.0",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 26,
   "name": "Setpoint_Humidity_Abs_BMS",
   "description": "Setpoint Humidity Abs from BMS, range 0.0 to 25.0",
   "units": "g/kg",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 37,
   "name": "Temperature_Outdoor_BMS",
   "description": "Temperature Outdoor from BMS, range -50.0 to 60.0",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 71,
   "name": "Temperature_Room_BMS",
   "description": "Temperature Room from BMS, range -50.0 to 60.0",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1013,
   "name": "Setpoint_Fresh_Air_BMS",
   "description": "Setpoint Fresh Air from BMS",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1015,
   "name": "Setpoint_Pressure_SUP_BMS",
   "description": "Setpoint Pressure supply from BMS",
   "units": "Pa",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1016,
   "name": "Setpoint_Pressure_ETA_BMS",
   "description": "Setpoint Pressure extract from BMS",
   "units": "Pa",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1017,
   "name": "Setpoint_Volume_SUP_BMS",
   "description": "Setpoint Volume supply from BMS",
   "units": "m³/h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1018,
   "name": "Setpoint_Volume_ETA_BMS",
   "description": "Setpoint Volume extract from BMS",
   "units": "m³/h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1019,
   "name": "Offset_Fresh_Air_BMS",
   "description": "Offset Fresh Air from BMS",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1020,
   "name": "Offset_Pressure_SUP_BMS",
   "description": "Offset Pressure supply from BMS",
   "units": "Pa",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1021,
   "name": "Offset_Pressure_ETA_BMS",
   "description": "Offset Pressure extract from BMS",
   "units": "Pa",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1022,
   "name": "Offset_Volume_SUP_BMS",
   "description": "Offset Volume supply from BMS",
   "units": "m³/h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1023,
   "name": "Offset_Volume_ETA_BMS",
   "description": "Offset Volume extract from BMS",
   "units": "m³/h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1055,
   "name": "Max_Power_Eheater",
   "description": "Max Power electric heater, range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Alarm_General",
   "description": "Alarm General",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Ext_Request_Enable",
   "description": "Ext Request Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Hygrostat",
   "description": "Hygrostat",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Humidifier_Enable",
   "description": "Humidifier Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Status_AHU",
   "description": "Status unit",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Special_Holiday",
   "description": "Special Holiday",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Special_Filter",
   "description": "Special Filter",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Special_Preheat",
   "description": "Special Preheat",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Special_NightVentilation",
   "description": "Special Night Ventilation",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Special_BackupMode",
   "description": "Special Backup Mode",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Special_Utilisation",
   "description": "Special Utilisation",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Special_PeakVentilation",
   "description": "Special Peak Ventilation",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Special_NaturalCooling",
   "description": "Special Natural Cooling",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Special_Hygrostat",
   "description": "Special Hygrostat",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Special_AirQuality",
   "description": "Special Air Quality",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Special_ExternalDemand",
   "description": "Special External Demand",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Special_RunOn",
   "description": "Special Run On",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Pump_Cooling",
   "description": "Pump Cooling",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "Alarm_Inverter_SUP",
   "description": "Alarm Inverter supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Alarm_RepairSwitch_SUP",
   "description": "Alarm Repair Switch supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Alarm_AirFlow_SUP",
   "description": "Alarm Air Flow supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "Alarm_Inverter_ETA",
   "description": "Alarm Inverter extract",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Alarm_RepairSwitch_ETA",
   "description": "Alarm Repair Switch extract",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Alarm_AirFlow_ETA",
   "description": "Alarm Air Flow extract",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Alarm_Pump_HotWater",
   "description": "Alarm Pump Hot Water",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Alarm_Frost",
   "description": "Alarm Frost",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Alarm_Frost_SUP",
   "description": "Alarm Frost supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Alarm_TempLimiter_Eheater",
   "description": "Alarm Temp Limiter electric heater",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Alarm_SafetyTempLimiter_Eheater",
   "description": "Alarm Safety Temp Limiter electric heater",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Alarm_Pump_ColdWater",
   "description": "Alarm Pump Cold Water",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Alarm_Chiller",
   "description": "Alarm Chiller",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Alarm_Fire",
   "description": "Alarm Fire",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Alarm_Fan_SUP",
   "description": "Alarm Fan supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Alarm_Fan_ETA",
   "description": "Alarm Fan extract",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Alarm_KLM_E",
   "description": "Alarm KLM E",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Alarm_BMK_F",
   "description": "Alarm BMK F",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Alarm_Service",
   "description": "Alarm Service",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Alarm_HR",
   "description": "Alarm heat recovery",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Alarm_Service_Humi",
   "description": "Alarm Service humidifier",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Alarm_Humi",
   "description": "Alarm humidifier",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Alarm_Extern",
   "description": "Alarm Extern",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Alarm_SmokeAlarm",
   "description": "Alarm Smoke Alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Alarm_Setpoint_Device",
   "description": "Alarm Setpoint Device",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Pump_Heating",
   "description": "Pump Heating",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Request_Heating",
   "description": "Request Heating",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Request_Heat_Recovery",
   "description": "Request Heat Recovery",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Request_Damper_SUP",
   "description": "Request Damper supply",
   "units": "",
   "access": "R",
   "states": "Inactive=closed, Active=open"
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Request_Damper_ETA",
   "description": "Request Damper extract",
   "units": "",
   "access": "R",
   "states": "Inactive=closed, Active=open"
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Alarm_Fire_Damper_1",
   "description": "Alarm Fire Damper 1",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Alarm_Fire_Damper_2",
   "description": "Alarm Fire Damper 2",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "Alarm_Fire_Damper_3",
   "description": "Alarm Fire Damper 3",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Alarm_Fire_Damper_4",
   "description": "Alarm Fire Damper 4",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Alarm_Fire_Damper_5",
   "description": "Alarm Fire Damper 5",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "Alarm_Fire_Damper_6",
   "description": "Alarm Fire Damper 6",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Alarm_Fire_Damper_7",
   "description": "Alarm Fire Damper 7",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Alarm_Fire_Damper_8",
   "description": "Alarm Fire Damper 8",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Alarm_Fire_Damper_9",
   "description": "Alarm Fire Damper 9",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Alarm_Fire_Damper_10",
   "description": "Alarm Fire Damper 10",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Alarm_Fire_Damper_11",
   "description": "Alarm Fire Damper 11",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Alarm_Fire_Damper_12",
   "description": "Alarm Fire Damper 12",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Alarm_Fire_Damper_13",
   "description": "Alarm Fire Damper 13",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Alarm_Fire_Damper_14",
   "description": "Alarm Fire Damper 14",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Alarm_Fire_Damper_15",
   "description": "Alarm Fire Damper 15",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Alarm_Fire_Damper_16",
   "description": "Alarm Fire Damper 16",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Alarm_Fire_Damper_17",
   "description": "Alarm Fire Damper 17",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Alarm_Fire_Damper_18",
   "description": "Alarm Fire Damper 18",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Alarm_Fire_Damper_19",
   "description": "Alarm Fire Damper 19",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Alarm_Fire_Damper_20",
   "description": "Alarm Fire Damper 20",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Alarm_Fire_Damper_21",
   "description": "Alarm Fire Damper 21",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "Adiabatic_Cooling_Enable",
   "description": "Adiabatic Cooling Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "Alarm_AC_Calcification",
   "description": "Alarm adiabatic cooling Calcification",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "Drain_Valve_Supply_Water",
   "description": "Drain Valve Supply Water",
   "units": "",
   "access": "R",
   "states": "Inactive=closed, Active=open"
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "Drain_Valve_Tank",
   "description": "Drain Valve Tank",
   "units": "",
   "access": "R",
   "states": "Inactive=closed, Active=open"
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "Feed_Valve_Adiabatic_Cooling",
   "description": "Feed Valve Adiabatic Cooling",
   "units": "",
   "access": "R",
   "states": "Inactive=closed, Active=open"
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "Alarm_AC_Humi",
   "description": "Alarm adiabatic cooling humidifier",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Alarm_AC_Cooling_Power",
   "description": "Alarm adiabatic cooling Cooling Power",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Alarm_Service_AC_Humi",
   "description": "Alarm Service adiabatic cooling humidifier",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Special_HR_Icing",
   "description": "Special heat recovery Icing",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Special_Speed Reduction",
   "description": "Special Speed Reduction",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "FilterPreDreyer",
   "description": "Filter Pre Dreyer",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Special_Setback Mode",
   "description": "Special Setback Mode",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Special_Winterstart",
   "description": "Special Winterstart",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Alarm_HP",
   "description": "Alarm HP",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Alarm_Pump_Reheating",
   "description": "Alarm Pump Reheating",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Alarm_Frost_Reheating",
   "description": "Alarm Frost Reheating",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Status_Operation",
   "description": "Status Operation",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Alarm_pLAN_Chiller",
   "description": "Alarm p LAN Chiller",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Alarm_kvs",
   "description": "Alarm kvs",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Special_Min_Temp_SUP",
   "description": "Special Min Temp supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Alarm_Temp_Out_BMS",
   "description": "Alarm Temp Out from BMS",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Special_Quickheat",
   "description": "Special Quickheat",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "Alarm_Temp_Room_BMS",
   "description": "Alarm Temp Room from BMS",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "SafetyTempLim_Preheater",
   "description": "Safety Temp Lim Preheater",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "Request_Bypass_Coil1",
   "description": "Request Bypass Coil1",
   "units": "",
   "access": "R",
   "states": "Inactive=open, Active=closed"
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "Alarm_Dehumification",
   "description": "Alarm Dehumification",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "Dehumidification_Enable",
   "description": "Dehumidification Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "Special_Defrost_HP",
   "description": "Special Defrost HP",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "Request_Bypass_Coil2",
   "description": "Request Bypass Coil2",
   "units": "",
   "access": "R",
   "states": "Inactive=open, Active=closed"
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "Alarm_ETA_Filter_1",
   "description": "Alarm extract Filter 1",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "Alarm_ETA_Filter_2",
   "description": "Alarm extract Filter 2",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "Alarm_SUP_Filter_1",
   "description": "Alarm supply Filter 1",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "Alarm_SUP_Filter_2",
   "description": "Alarm supply Filter 2",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "Alarm_SUP_Filter_3",
   "description": "Alarm supply Filter 3",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "Alarm_Inverter_1",
   "description": "Alarm Inverter 1",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "Alarm_Inverter_2",
   "description": "Alarm Inverter 2",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "Alarm_Inverter_3",
   "description": "Alarm Inverter 3",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "Alarm_Pump_ChOver",
   "description": "Alarm Pump Ch Over",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "Alarm_SafetyTempLim_Predryer",
   "description": "Alarm Safety Temp Lim Predryer",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "Alarm_Ventilator2_SUP",
   "description": "Alarm Ventilator2 supply",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "Alarm_Ventilator2_ETA",
   "description": "Alarm Ventilator2 extract",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "Request_Preheater",
   "description": "Request Preheater",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "Special_Frost",
   "description": "Special Frost",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "Alarm_Frost_Return_Heater",
   "description": "Alarm Frost Return Heater",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "Alarm_Condensatepump_HR",
   "description": "Alarm Condensatepump heat recovery",
   "units": "",
   "access": "R",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "Alarm_Watchdog_KLM",
   "description": "Alarm Watchdog KLM",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal, Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Alarm_Reset_BMS",
   "description": "Alarm Reset from BMS",
   "units": "",
   "access": "W",
   "states": "Inactive=inactive, Active=active"
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "Mode_cool_ext",
   "description": "Mode cool ext",
   "units": "",
   "access": "W",
   "states": "Inactive=Heating, Active=Cooling"
  },
  {
   "type": "MI",
   "instance": 7,
   "name": "Setpoint_Fan_Stage",
   "description": "Setpoint Fan Stage",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=ON, 3=Stage 2, 4=Stage 3"
  },
  {
   "type": "MI",
   "instance": 12,
   "name": "Request_Cooling",
   "description": "Request Cooling",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=Stage 1, 3=Stage 2"
  },
  {
   "type": "MI",
   "instance": 24,
   "name": "EHeating_Stage",
   "description": "EHeating Stage",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=Stage 1, 3=Stage 2, 4=Stage 3, 5=Stage 4, 6=Stage 5"
  },
  {
   "type": "MI",
   "instance": 25,
   "name": "Chiller_Stage",
   "description": "Chiller Stage",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=Stage 1, 3=Stage 2"
  },
  {
   "type": "MI",
   "instance": 47,
   "name": "Heatpump-Mode",
   "description": "Heatpump-Mode",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=Heating, 3=Cooling"
  },
  {
   "type": "MO",
   "instance": 222,
   "name": "Setpoint_Fan_Step_BMS",
   "description": "Setpoint Fan Step from BMS",
   "units": "",
   "access": "C",
   "states": "1=OFF, 2=ON, 3=Stage 2, 4=Stage 3"
  },
  {
   "type": "NC",
   "instance": 1,
   "name": "NC1",
   "description": "Notification class: Fire alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 2,
   "name": "NC2",
   "description": "Notification class: System failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 3,
   "name": "NC3",
   "description": "Notification class: Fault message",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 4,
   "name": "NC4",
   "description": "Notification class: Warning message",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1006,
   "name": "Operation_Mode",
   "description": "Operation Mode",
   "units": "",
   "access": "W",
   "states": "1=Manual mode, 2=7-day programm, 3=BMS mode"
  },
  {
   "type": "TL",
   "instance": 1,
   "name": "TL_Temperature_SUP",
   "description": "Trend log of Temperature_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 2,
   "name": "TL_Temperature_Outdoor",
   "description": "Trend log of Temperature_Outdoor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 3,
   "name": "TL_Temperature_Room",
   "description": "Trend log of Temperature_Room",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 4,
   "name": "TL_Temperature_ETA",
   "description": "Trend log of Temperature_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 5,
   "name": "TL_Air_Quality_VOC",
   "description": "Trend log of Air_Quality_VOC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 6,
   "name": "TL_Setpoint_Device",
   "description": "Trend log of Setpoint_Device",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 7,
   "name": "TL_Humidity_Room",
   "description": "Trend log of Humidity_Room",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 8,
   "name": "TL_Humidity_ETA",
   "description": "Trend log of Humidity_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 9,
   "name": "TL_Humidity_SUP",
   "description": "Trend log of Humidity_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 10,
   "name": "TL_Setpoint_Temperature_SUP",
   "description": "Trend log of Setpoint_Temperature_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 11,
   "name": "TL_Setpoint_Temperature",
   "description": "Trend log of Setpoint_Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 12,
   "name": "TL_Setpoint_Fresh_Air",
   "description": "Trend log of Setpoint_Fresh_Air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 13,
   "name": "TL_Setpoint_Speed_SUP_Fan",
   "description": "Trend log of Setpoint_Speed_SUP_Fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 14,
   "name": "TL_Setpoint_Speed_ETA_Fan",
   "description": "Trend log of Setpoint_Speed_ETA_Fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 23,
   "name": "TL_Setpoint_Humidity",
   "description": "Trend log of Setpoint_Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 24,
   "name": "TL_Setpoint_Humidity_Abs",
   "description": "Trend log of Setpoint_Humidity_Abs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 27,
   "name": "TL_Temperature_EHA",
   "description": "Trend log of Temperature_EHA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 28,
   "name": "TL_Signal_Valve_Heating",
   "description": "Trend log of Signal_Valve_Heating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 29,
   "name": "TL_Signal_Valve_Cooling",
   "description": "Trend log of Signal_Valve_Cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 30,
   "name": "TL_Signal_Heat_Recovery",
   "description": "Trend log of Signal_Heat_Recovery",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 31,
   "name": "TL_Signal_Humidifier",
   "description": "Trend log of Signal_Humidifier",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 32,
   "name": "TL_Temperature_Adiabatic_Cooling",
   "description": "Trend log of Temperature_Adiabatic_Cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 33,
   "name": "TL_Signal_Valve_Reheating",
   "description": "Trend log of Signal_Valve_Reheating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 42,
   "name": "TL_Humidity_Outdoor",
   "description": "Trend log of Humidity_Outdoor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 45,
   "name": "TL_Temperature_Outdoor_HR",
   "description": "Trend log of Temperature_Outdoor_HR",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 46,
   "name": "TL_Temperature_SUP_HR",
   "description": "Trend log of Temperature_SUP_HR",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 47,
   "name": "TL_Signal_Valve_PreHeating",
   "description": "Trend log of Signal_Valve_PreHeating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 48,
   "name": "TL_Temperature_Dewpoint",
   "description": "Trend log of Temperature_Dewpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 59,
   "name": "TL_Temperature_Inlet_Heater",
   "description": "Trend log of Temperature_Inlet_Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 60,
   "name": "TL_Temperature_Return_Heater",
   "description": "Trend log of Temperature_Return_Heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 61,
   "name": "TL_Temperature_Inlet_Cooler",
   "description": "Trend log of Temperature_Inlet_Cooler",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 62,
   "name": "TL_Temperature_Return_Cooler",
   "description": "Trend log of Temperature_Return_Cooler",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1001,
   "name": "TL_Air_Quality_CO2",
   "description": "Trend log of Air_Quality_CO2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1002,
   "name": "TL_Pressure_SUP",
   "description": "Trend log of Pressure_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1003,
   "name": "TL_Pressure_ETA",
   "description": "Trend log of Pressure_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1004,
   "name": "TL_Volume_SUP",
   "description": "Trend log of Volume_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1005,
   "name": "TL_Volume_ETA",
   "description": "Trend log of Volume_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1008,
   "name": "TL_Setpoint_Pressure_SUP",
   "description": "Trend log of Setpoint_Pressure_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1009,
   "name": "TL_Setpoint_Pressure_ETA",
   "description": "Trend log of Setpoint_Pressure_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1010,
   "name": "TL_Setpoint_Volume_SUP",
   "description": "Trend log of Setpoint_Volume_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1011,
   "name": "TL_Setpoint_Volume_ETA",
   "description": "Trend log of Setpoint_Volume_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1091,
   "name": "TL_Pressure_Filter_SUP1",
   "description": "Trend log of Pressure_Filter_SUP1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1092,
   "name": "TL_Pressure_Filter_SUP2",
   "description": "Trend log of Pressure_Filter_SUP2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1093,
   "name": "TL_Pressure_Filter_SUP3",
   "description": "Trend log of Pressure_Filter_SUP3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1094,
   "name": "TL_Pressure_Filter_ETA1",
   "description": "Trend log of Pressure_Filter_ETA1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1095,
   "name": "TL_Pressure_Filter_ETA2",
   "description": "Trend log of Pressure_Filter_ETA2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1175,
   "name": "TL_Pressure_Static_SUP",
   "description": "Trend log of Pressure_Static_SUP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1185,
   "name": "TL_Pressure_Static_ETA",
   "description": "Trend log of Pressure_Static_ETA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 30105,
   "name": "TL_FilterPreDreyer",
   "description": "Trend log of FilterPreDreyer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 130007,
   "name": "TL_Setpoint_Fan_Stage",
   "description": "Trend log of Setpoint_Fan_Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 130012,
   "name": "TL_Request_Cooling",
   "description": "Trend log of Request_Cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 130024,
   "name": "TL_EHeating_Stage",
   "description": "Trend log of EHeating_Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 130025,
   "name": "TL_Chiller_Stage",
   "description": "Trend log of Chiller_Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 130047,
   "name": "TL_Heatpump-Mode",
   "description": "Trend log of Heatpump-Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10015,
   "name": "SC_Setpoint_Temperature_BMS",
   "description": "Schedule for Setpoint_Temperature_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10016,
   "name": "SC_Setpoint_Speed_SUP_BMS",
   "description": "Schedule for Setpoint_Speed_SUP_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10017,
   "name": "SC_Setpoint_Speed_ETA_BMS",
   "description": "Schedule for Setpoint_Speed_ETA_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10025,
   "name": "SC_Setpoint_Humidity_BMS",
   "description": "Schedule for Setpoint_Humidity_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10026,
   "name": "SC_Setpoint_Humidity_Abs_BMS",
   "description": "Schedule for Setpoint_Humidity_Abs_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11013,
   "name": "SC_Setpoint_Fresh_Air_BMS",
   "description": "Schedule for Setpoint_Fresh_Air_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11015,
   "name": "SC_Setpoint_Pressure_SUP_BMS",
   "description": "Schedule for Setpoint_Pressure_SUP_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11016,
   "name": "SC_Setpoint_Pressure_ETA_BMS",
   "description": "Schedule for Setpoint_Pressure_ETA_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11017,
   "name": "SC_Setpoint_Volume_SUP_BMS",
   "description": "Schedule for Setpoint_Volume_SUP_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11018,
   "name": "SC_Setpoint_Volume_ETA_BMS",
   "description": "Schedule for Setpoint_Volume_ETA_BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 140222,
   "name": "SC_Setpoint_Fan_Step_BMS",
   "description": "Schedule for Setpoint_Fan_Step_BMS",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
