{
 "manufacturer": "Xylem",
 "manufacturer_slug": "xylem",
 "model": "Lowara hydrovar X HVX / HVX+ pump drive (BACnet MS/TP)",
 "model_slug": "lowara-hydrovar-x-hvx",
 "aliases": [
  "hydrovar X",
  "HVX",
  "HVX+",
  "Lowara HVX",
  "Lowara hydrovar X",
  "001088108"
 ],
 "equipment_type": "Pump frequency drive (motor-mounted)",
 "applies_to": "Xylem Lowara hydrovar X HVX and HVX+ motor-mounted pump drives with firmware 01.00.00, single or multi-pump.",
 "summary": "The hydrovar X HVX / HVX+ drive mounts on the pump motor and has BACnet MS/TP built in. Analog Inputs give the last ten errors with their logged operating data, actual pressure, flow, temperature and level, speed, current, power, voltages, temperatures, I/O status and firmware versions; Analog Values carry start/stop, error reset and the full drive parameter set (control mode, setpoints, ramps, limits, sensor scaling, multipump and communication settings). Three CharacterString values hold part and serial numbers.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "01.00.00",
 "default_device_instance": 84003,
 "access_inferred": true,
 "notes": [
  "The tables have no read/write column; Analog Values (parameters and commands) are taken as writable and Analog Inputs as read-only.",
  "Many units follow unit-selection parameters (P04.0.11 pressure, P04.0.12 flow, P04.0.13 temperature, P04.0.14 level, P04.0.15 power, P04.0.16 energy); the description names the parameter.",
  "Objects marked \"HVX+ only\" (menu index flagged [X+]) exist only on the HVX+.",
  "The manual prints AI 73-90 twice around the page 75/76 break (the repeat names AI 77 \"Log: Motor load\"); each is listed once. AV 41-44, 64, 88-89 and 126-127 are not in the table.",
  "Error log objects (AI 0-199) repeat in blocks of 20 for errors 1-10; names carry the error number.",
  "Set P04.1.60 Limit Setpoint Saving to Yes when setpoints are written often, to spare the EEPROM."
 ],
 "source": {
  "title": "HVX, HVX+ Installation, Operation and Programming Manual, ch. 7.4-7.6 BACnet objects",
  "doc_number": "001088108 EN rev C",
  "revision_date": "08/2023",
  "url": "https://prod.xylem.com/siteassets/brand/lowara/resources/manual/001088108en_c_08_2023_hvx_hvx.pdf"
 },
 "integration": {
  "summary": "Start and stop the pump with AV 0 and reset errors with AV 1. Choose the control mode (AV 3) and write the active setpoint; read pump status (AI 211), actual pressure (AI 205), motor speed (AI 215/216), power and the most recent error (AI 0).",
  "minimum_points": [
   {
    "ref": "AV 0",
    "name": "SET_STARTSTOP",
    "why": "Start/stop: 0 = stop, 1 = start"
   },
   {
    "ref": "AV 3",
    "name": "SET_CONTROLMOD",
    "why": "Control mode"
   },
   {
    "ref": "AV 1",
    "name": "ERRORRESTCMD",
    "why": "Error reset command"
   },
   {
    "ref": "AI 211",
    "name": "PUMPDEVICESTAT",
    "why": "Pump status"
   },
   {
    "ref": "AI 205",
    "name": "HEAD",
    "why": "Actual pressure (head)"
   },
   {
    "ref": "AI 215",
    "name": "MOTOR_SPEED",
    "why": "Motor speed, rpm"
   },
   {
    "ref": "AI 218",
    "name": "OUTPUTPOWER",
    "why": "Motor power"
   },
   {
    "ref": "AI 0",
    "name": "ERROR1CODE",
    "why": "Most recent error code"
   }
  ],
  "enable": "AV 0 SET_STARTSTOP starts (1) and stops (0) the pump.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Factory device instance 84003 (P08.2.04 or Object_Identifier); MAC address 1 (P08.2.01); MS/TP settings are AV 142-148.",
   "Wire RS-485 to terminals 31 (B), 32 (A) and 33 (C)."
  ],
  "gotchas": [
   "Set P04.1.60 Limit Setpoint Saving (AV 163) to Yes before writing setpoints cyclically, to spare the EEPROM.",
   "Bitfield objects (error, alarm, status) must be split into bits; the meanings are in the manual."
  ]
 },
 "points": [
  {
   "type": "CSV",
   "instance": 0,
   "name": "PARTNUMBER",
   "description": "Unit Part Number; menu P03.4.01",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "SERIALFINISHED",
   "description": "Unit Serial Number; menu P03.4.03",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "SERIAL_DRIVE",
   "description": "Drive Serial Number; menu P03.4.06",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 0,
   "name": "ERROR1CODE",
   "description": "Error 1 (Most Recent); menu P02.0.01",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "ERROR1DATE",
   "description": "Error 1 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "ERROR1TIME",
   "description": "Error 1 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "ERROR1ENDDATE",
   "description": "Error 1 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "ERROR1ENDTIME",
   "description": "Error 1 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "LOGERRORCOUN 1",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "LOGERROR1BF 1",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "LOGERROR2BF 1",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "LOGALARM1BF 1",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "LOGSYSSTATUS 1",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "LOGINTERNALC 1",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "LOGFLOW 1",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "LOGHEAD 1",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "LOGIGBTTEMP 1",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "LOG_I_MOT 1",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "LOG_V_MOT 1",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "LOGINNERTEMP 1",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "LOGTORQUE 1",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "LOG_DC_BUSVO 1",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "LOGGRIDVOLTA 1",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "ERROR2CODE",
   "description": "Error 2; menu P02.0.02",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "ERROR2DATE",
   "description": "Error 2 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "ERROR2TIME",
   "description": "Error 2 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "ERROR2ENDDATE",
   "description": "Error 2 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "ERROR2ENDTIME",
   "description": "Error 2 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "LOGERRORCOUN 2",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "LOGERROR1BF 2",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "LOGERROR2BF 2",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "LOGALARM1BF 2",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "LOGSYSSTATUS 2",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "LOGINTERNALC 2",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "LOGFLOW 2",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "LOGHEAD 2",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "LOGIGBTTEMP 2",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "LOG_I_MOT 2",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "LOG_V_MOT 2",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "LOGINNERTEMP 2",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "LOGTORQUE 2",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "LOG_DC_BUSVO 2",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "LOGGRIDVOLTA 2",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "ERROR3CODE",
   "description": "Error 3; menu P02.0.03",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "ERROR3DATE",
   "description": "Error 3 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "ERROR3TIME",
   "description": "Error 3 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "ERROR3ENDDATE",
   "description": "Error 3 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "ERROR3ENDTIME",
   "description": "Error 3 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "LOGERRORCOUN 3",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "LOGERROR1BF 3",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "LOGERROR2BF 3",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "LOGALARM1BF 3",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "LOGSYSSTATUS 3",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "LOGINTERNALC 3",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "LOGFLOW 3",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "LOGHEAD 3",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "LOGIGBTTEMP 3",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "LOG_I_MOT 3",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "LOG_V_MOT 3",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "LOGINNERTEMP 3",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "LOGTORQUE 3",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "LOG_DC_BUSVO 3",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "LOGGRIDVOLTA 3",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "ERROR4CODE",
   "description": "Error 4; menu P02.0.04",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "ERROR4DATE",
   "description": "Error 4 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "ERROR4TIME",
   "description": "Error 4 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "ERROR4ENDDATE",
   "description": "Error 4 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "ERROR4ENDTIME",
   "description": "Error 4 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "LOGERRORCOUN 4",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "LOGERROR1BF 4",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "LOGERROR2BF 4",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "LOGALARM1BF 4",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "LOGSYSSTATUS 4",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "LOGINTERNALC 4",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "LOGFLOW 4",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "LOGHEAD 4",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "LOGIGBTTEMP 4",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "LOG_I_MOT 4",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "LOG_V_MOT 4",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "LOGINNERTEMP 4",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "LOGTORQUE 4",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "LOG_DC_BUSVO 4",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "LOGGRIDVOLTA 4",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "ERROR5CODE",
   "description": "Error 5; menu P02.0.05",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "ERROR5DATE",
   "description": "Error 5 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "ERROR5TIME",
   "description": "Error 5 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "ERROR5ENDDATE",
   "description": "Error 5 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "ERROR5ENDTIME",
   "description": "Error 5 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "LOGERRORCOUN 5",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "LOGERROR1BF 5",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "LOGERROR2BF 5",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "LOGALARM1BF 5",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "LOGSYSSTATUS 5",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "LOGINTERNALC 5",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "LOGFLOW 5",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "LOGHEAD 5",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "LOGIGBTTEMP 5",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "LOG_I_MOT 5",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "LOG_V_MOT 5",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "LOGINNERTEMP 5",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "LOGTORQUE 5",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "LOG_DC_BUSVO 5",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "LOGGRIDVOLTA 5",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "ERROR6CODE",
   "description": "Error 6; menu P02.0.06",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "ERROR6DATE",
   "description": "Error 6 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "ERROR6TIME",
   "description": "Error 6 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "ERROR6ENDDATE",
   "description": "Error 6 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "ERROR6ENDTIME",
   "description": "Error 6 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "LOGERRORCOUN 6",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "LOGERROR1BF 6",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "LOGERROR2BF 6",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "LOGALARM1BF 6",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "LOGSYSSTATUS 6",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "LOGINTERNALC 6",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "LOGFLOW 6",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "LOGHEAD 6",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "LOGIGBTTEMP 6",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "LOG_I_MOT 6",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "LOG_V_MOT 6",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "LOGINNERTEMP 6",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "LOGTORQUE 6",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "LOG_DC_BUSVO 6",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "LOGGRIDVOLTA 6",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "ERROR7CODE",
   "description": "Error 7; menu P02.0.07",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "ERROR7DATE",
   "description": "Error 7 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "ERROR7TIME",
   "description": "Error 7 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "ERROR7ENDDATE",
   "description": "Error 7 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "ERROR7ENDTIME",
   "description": "Error 7 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "LOGERRORCOUN 7",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "LOGERROR1BF 7",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "LOGERROR2BF 7",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "LOGALARM1BF 7",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "LOGSYSSTATUS 7",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "LOGINTERNALC 7",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "LOGFLOW 7",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "LOGHEAD 7",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "LOGIGBTTEMP 7",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "LOG_I_MOT 7",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "LOG_V_MOT 7",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "LOGINNERTEMP 7",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "LOGTORQUE 7",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "LOG_DC_BUSVO 7",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "LOGGRIDVOLTA 7",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "ERROR8CODE",
   "description": "Error 8; menu P02.0.08",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "ERROR8DATE",
   "description": "Error 8 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "ERROR8TIME",
   "description": "Error 8 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "ERROR8ENDDATE",
   "description": "Error 8 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "ERROR8ENDTIME",
   "description": "Error 8 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "LOGERRORCOUN 8",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "LOGERROR1BF 8",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "LOGERROR2BF 8",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "LOGALARM1BF 8",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "LOGSYSSTATUS 8",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "LOGINTERNALC 8",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "LOGFLOW 8",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "LOGHEAD 8",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "LOGIGBTTEMP 8",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "LOG_I_MOT 8",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "LOG_V_MOT 8",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "LOGINNERTEMP 8",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "LOGTORQUE 8",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "LOG_DC_BUSVO 8",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "LOGGRIDVOLTA 8",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "ERROR9CODE",
   "description": "Error 9; menu P02.0.09",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "ERROR9DATE",
   "description": "Error 9 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "ERROR9TIME",
   "description": "Error 9 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "ERROR9ENDDATE",
   "description": "Error 9 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "ERROR9ENDTIME",
   "description": "Error 9 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "LOGERRORCOUN 9",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "LOGERROR1BF 9",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "LOGERROR2BF 9",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "LOGALARM1BF 9",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "LOGSYSSTATUS 9",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "LOGINTERNALC 9",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "LOGFLOW 9",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "LOGHEAD 9",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "LOGIGBTTEMP 9",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "LOG_I_MOT 9",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "LOG_V_MOT 9",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "LOGINNERTEMP 9",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "LOGTORQUE 9",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "LOG_DC_BUSVO 9",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "LOGGRIDVOLTA 9",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "ERROR10CODE",
   "description": "Error 10; menu P02.0.10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "ERROR10DATE",
   "description": "Error 10 - Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "ERROR10TIME",
   "description": "Error 10 - Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "ERROR10ENDDATE",
   "description": "Error 10 - End Date",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "ERROR10ENDTIME",
   "description": "Error 10 - End time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "LOGERRORCOU 10",
   "description": "Log: Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "LOGERROR1BF 10",
   "description": "Log: Error 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "LOGERROR2BF 10",
   "description": "Log: Error 2 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "LOGALARM1BF 10",
   "description": "Log: Alarm 1 Bitfield",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "LOGSYSSTATU 10",
   "description": "Log: System Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "LOGINTERNAL 10",
   "description": "Log: Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "LOGFLOW 10",
   "description": "Log: Flow Rate; unit per P04.0.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "LOGHEAD 10",
   "description": "Log: Head; unit per P04.0.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "LOGIGBTTEMP 10",
   "description": "Log: Power Module Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "LOG_I_MOT 10",
   "description": "Log: Motor Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "LOG_V_MOT 10",
   "description": "Log: Motor Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "LOGINNERTEM 10",
   "description": "Log: Inverter Temperature; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "LOGTORQUE 10",
   "description": "Log: Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "LOG_DC_BUSV 10",
   "description": "Log: DC Bus Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "LOGGRIDVOLT 10",
   "description": "Log: Grid Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "TOTAL_ERRORS_C",
   "description": "Total Error Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "TOTAL_ALARMS_C",
   "description": "Total Alarms Counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "ERROR1_BF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "ERROR2_BF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "ALARM1_BF",
   "description": "Alarm bitfield (bit list in manual)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "HEAD",
   "description": "Current pressure (head); menu P03.0.01",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "FLOW",
   "description": "Actual Flow; menu P03.0.02; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "FLUIDTEMP",
   "description": "Current Fluid Temp.; menu P03.0.03; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "ACTUALLEVEL",
   "description": "Actual Level; menu P03.0.04; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "EFFREQVAL",
   "description": "Effective Value Required; menu P03.0.10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "INITIALREQVAL",
   "description": "Required Value; menu P03.0.20",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "PUMPDEVICESTAT",
   "description": "Pump status; menu P03.0.30",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "POWERUPTIME",
   "description": "Unit Powered Time; menu P03.1.01",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "MOTORRUNNINGTI",
   "description": "Operating time; menu P03.1.02",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "ENERGYCOUNTER",
   "description": "Energy Counter; menu P03.1.05; unit per P04.0.16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "MOTOR_SPEED",
   "description": "Motor Speed; menu P03.2.01",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "MOTOR_SPEED_PE",
   "description": "Motor Speed %; menu P03.2.02",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "OUTPUTCURRENT",
   "description": "Motor Current; menu P03.2.05",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "OUTPUTPOWER",
   "description": "Motor Power; menu P03.2.06; unit per P04.0.15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "OUTPUTVOLTAGE",
   "description": "Motor Voltage; menu P03.2.07",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "GRIDVOLTAGE",
   "description": "Grid Voltage; menu P03.2.08",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "DCLINKVOLTAGE",
   "description": "DC Bus Voltage; menu P03.2.09",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "INVERTERPOWERM",
   "description": "Power Module Temperature; menu P03.2.20; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "INVERTERCARDTE",
   "description": "Inverter Temperature; menu P03.2.21; unit per P04.0.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "MOTORPTCVALUE",
   "description": "Motor Ptc; menu P03.2.22",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "DIGITAL_IO_STA",
   "description": "Digital I/O Status; menu P03.3.01",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "ANALOGVALUE1",
   "description": "Analogue Input 1 Value; menu P03.3.11; unit per P05.1.02",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "ANALOGVALUE2",
   "description": "Analogue Input 2 Value; menu P03.3.12; unit per P05.1.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "ANALOGVALUE3",
   "description": "Analogue Input 3 Value; menu P03.3.13; unit per P05.1.22; HVX+ only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "ANALOGVALUE4",
   "description": "Analogue Input 4 Value; menu P03.3.14; unit per P05.1.32; HVX+ only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "ANALOGOUTVALUE",
   "description": "Analogue Output Value; menu P03.3.20; unit per P05.3.02",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "DATE_SERIALFIN",
   "description": "Unit Production Date; menu P03.4.02",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "PRODUCTIONDATE",
   "description": "Drive Production Date; menu P03.4.05",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "DRIVETYPE",
   "description": "Type of Drive",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "MULTIPUMPSMAP",
   "description": "Multipump Map; menu P06.0.04",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "MPO_MYPUMPPRIO",
   "description": "Multipump Priority; menu P06.0.05",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "AOC_VERSION",
   "description": "Control Card Firmware Version; menu P03.4.13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "MOC_VERSION",
   "description": "Power Card Firmware Version; menu P03.4.12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "UI_VERSION",
   "description": "Hmi Firmware Version; menu P03.4.10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "BTLE_VERSION",
   "description": "Hmi-Bt Firmware Version; menu P03.4.11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "MAPS_VERSION",
   "description": "Map File Version; menu P03.4.14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "DEFAULT_VERSIO",
   "description": "Default File Version; menu P03.4.15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "LUT_PAR_VERSIO",
   "description": "Parameter File Version; menu P03.4.16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "UI_LANGUAGES_V",
   "description": "Language File Version; menu P03.4.17; HVX+ only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "SET_STARTSTOP",
   "description": "Start/stop: 0 = stop, 1 = start",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ERRORRESTCMD",
   "description": "Error reset command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "SYSTEMTYPE",
   "description": "System Type; menu P04.0.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "SET_CONTROLMOD",
   "description": "Control Mode; menu P04.0.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "DIRECTION_OF_R",
   "description": "Regulation Mode; menu P04.0.03",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "SET_RESTARTVAL",
   "description": "Start Value; menu P04.0.05",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "AUTOSTART",
   "description": "Auto Start; menu P04.0.06",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "SET_MINSPEEDCO",
   "description": "Configuration of minimum speed; menu P04.0.07",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "UNITSELECTION",
   "description": "Measuring Unit Selection; menu P04.0.09",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "PRESSUREUNITSE",
   "description": "Pressure Measuring Unit; menu P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "FLOWUNITSEL",
   "description": "Flow Measuring Unit; menu P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "TEMPUNITSEL",
   "description": "Temperature Measuring Unit; menu P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "LEVELUNITSEL",
   "description": "Level Measuring Unit; menu P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "POWERUNITSEL",
   "description": "Power Measuring Unit; menu P04.0.15; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "ENERGYUNITSEL",
   "description": "Energy Measuring Unit; menu P04.0.16; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "SPENUNITSEL",
   "description": "Specific Energy Meas. Unit; menu P04.0.17; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "MAXDECIMALS",
   "description": "Max Decimals; menu P09.1.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "CONFSETP 1",
   "description": "Setpoint 1 Selection; menu P04.0.21",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "CONFSETP 2",
   "description": "Setpoint 2 Selection; menu P04.0.22",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "CONFSETP 3",
   "description": "Setpoint 3 Selection; menu P04.0.23; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "CONFSETP 4",
   "description": "Setpoint 4 Selection; menu P04.0.24; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SETPOINTSPEED1",
   "description": "Speed Setpoint 1; menu P04.1.01",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "SETPOINTSPEED2",
   "description": "Speed Setpoint 2; menu P04.1.02",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "SETPOINTSPEED3",
   "description": "Speed Setpoint 3; menu P04.1.03; HVX+ only",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "SETPOINTSPEED4",
   "description": "Speed Setpoint 4; menu P04.1.04; HVX+ only",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "SETPOINTPRESS1",
   "description": "Pressure-Setpoint 1; menu P04.1.11; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "SETPOINTPRESS2",
   "description": "Pressure-Setpoint 2; menu P04.1.12; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SETPOINTPRESS3",
   "description": "Pressure-Setpoint 3; menu P04.1.13; unit per P04.0.11; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SETPOINTPRESS4",
   "description": "Pressure-Setpoint 4; menu P04.1.14; unit per P04.0.11; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SETPOINTFLOW1",
   "description": "Flow Setpoint 1; menu P04.1.21; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SETPOINTFLOW2",
   "description": "Flow Setpoint 2; menu P04.1.22; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "SETPOINTFLOW3",
   "description": "Flow Setpoint 3; menu P04.1.23; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "SETPOINTFLOW4",
   "description": "Flow Setpoint 4; menu P04.1.24; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "SETPOINTTEMP1",
   "description": "Temperature-Setp. 1; menu P04.1.31; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "SETPOINTTEMP2",
   "description": "Temperature-Setp. 2; menu P04.1.32; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "SETPOINTTEMP3",
   "description": "Temperature-Setp. 3; menu P04.1.33; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "SETPOINTTEMP4",
   "description": "Temperature-Setp. 4; menu P04.1.34; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "SETPOINTLEVEL1",
   "description": "Level Setpoint 1; menu P04.1.41; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "SETPOINTLEVEL2",
   "description": "Level Setpoint 2; menu P04.1.42; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "SETPOINTLEVEL3",
   "description": "Level Setpoint 3; menu P04.1.43; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "SETPOINTLEVEL4",
   "description": "Level Setpoint 4; menu P04.1.44; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "SET_RPMWINDOW_",
   "description": "Window; menu P04.2.01",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "SET_RPMHYST_PE",
   "description": "Hysteresis; menu P04.2.02",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "SPEEDLIFTKNEE",
   "description": "Lift Speed; menu P04.2.06",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "SPEEDLIFTAMOUN",
   "description": "Linear Lift Amount; menu P04.2.07",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "QUADRATICLIFTA",
   "description": "Quadrat. Incr. Val.; menu P04.2.08; HVX+ only",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "RAMP1_SEC",
   "description": "Ramp 1; menu P04.2.11",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "RAMP2_SEC",
   "description": "Ramp 2; menu P04.2.12",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "RAMP3_SEC",
   "description": "Ramp 3; menu P04.2.13",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "RAMP4_SEC",
   "description": "Ramp 4; menu P04.2.14",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "RAMPSPEEDMIN_A",
   "description": "Ramp Speed Min Acceleration; menu P04.2.15",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "RAMPSPEEDMIN_D",
   "description": "Ramp Speed Min Deceleration; menu P04.2.16",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "SET_MINRPM_RPM",
   "description": "Min. speed; menu P04.2.31",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "SET_MAXRPM_RPM",
   "description": "Max RPM set; menu P04.2.32",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "MINSPEEDTIME",
   "description": "Min Speed Time; menu P04.2.35",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "AUTOMATICERROR",
   "description": "Automatic Error Reset; menu P04.3.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "MINTHRESHPRESS",
   "description": "Pressure - Minimum Threshold; menu P04.3.01; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "MINTHRESHTEMP",
   "description": "Flow - Minimum Threshold; menu P04.3.02; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "MINTHRESHFLVL",
   "description": "Temperature - Minimum Threshold; menu P04.3.03; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "MINTHRESHFLOW",
   "description": "Level - Minimum Threshold; menu P04.3.04; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "MINTHRESHDELAY",
   "description": "Minimum Threshold Delay; menu P04.3.10",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "LOW_DELAY",
   "description": "Lack Of Water Delay; menu P04.3.11",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "TESTRUNSPEED",
   "description": "Test Run Speed; menu P04.4.01",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "TESTRUNTIMEOUT",
   "description": "Test Run Timeout; menu P04.4.02",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "TESTRUNTIME",
   "description": "Test Run Time; menu P04.4.03",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "TESTRUNCOMMAND",
   "description": "Test Run Command; menu P04.4.05",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "SET_PIPEFILLIN",
   "description": "Pipe Filling Function; menu P04.6.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "PIPE_FILL_THRE",
   "description": "Pipe Filling Threshold; menu P04.6.03; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "SET_RAMP_PF_SE",
   "description": "Pipe Filling Time; menu P04.6.05",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "MAXPIPEFILLING",
   "description": "Max Pipe Filling Pumps; menu P04.6.06",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "SET_STEADYTIME",
   "description": "Pipe Filling Steady Time; menu P04.6.10",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "SET_RPMSTEPPF",
   "description": "Pipe Filling Speed Step; menu P04.6.15",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "ACT_VAL_SOURCE",
   "description": "Actual Value Source; menu P05.0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "ACTUATOR_ZERO",
   "description": "Actuator - Zero Value; menu P05.0.01",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "ACTUATOR_FULL",
   "description": "Actuator - Full Scale; menu P05.0.02",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "PRESS_ZERO_VAL",
   "description": "Pressure - Zero Value; menu P05.0.11; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "PRESS_FULL",
   "description": "Pressure - Full Scale; menu P05.0.12; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "FLOW_ZERO_VAL",
   "description": "Flow - Zero Value; menu P05.0.21; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "FLOW_FULL",
   "description": "Flow - Full Scale; menu P05.0.22; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "TEMPE_ZERO_VAL",
   "description": "Temperature - Zero Value; menu P05.0.31; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "TEMP_FULL",
   "description": "Temperature - Full Scale; menu P05.0.32; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "LEVEL_ZERO_VAL",
   "description": "Level - Zero Value; menu P05.0.41; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "LEVEL_FULL",
   "description": "Level - Full Scale; menu P05.0.42; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "ANALOG_IN1_FUN",
   "description": "Analogue Input 1 Function; menu P05.1.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "ANALOG_IN1_CFG",
   "description": "Analog Input 1 Type; menu P05.1.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "ANALOG_IN2_FUN",
   "description": "Analogue Input 2 Function; menu P05.1.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "ANALOG_IN2_CFG",
   "description": "Analog Input 2 Type; menu P05.1.12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "ANALOG_IN3_FUN",
   "description": "Analogue Input 3 Function; menu P05.1.21; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "ANALOG_IN3_CFG",
   "description": "Analog Input 3 Type; menu P05.1.22; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "ANALOG_IN4_FUN",
   "description": "Analogue Input 4 Function; menu P05.1.31; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "ANALOG_IN4_CFG",
   "description": "Analog Input 1 Type; menu P05.1.32; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "LINEARQUADRATI",
   "description": "Sensor Curve; menu P05.1.40; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "ANALOGACTUATOR",
   "description": "Analogue Actuator Type; menu P05.1.50; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "DIG_IN_3_FUN",
   "description": "Digital Input 3 Function; menu P05.2.03",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "DIG_IN_4_FUN",
   "description": "Digital Input 4 Function; menu P05.2.04; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "DIG_IN_5_FUN",
   "description": "Digital Input 5 Function; menu P05.2.05; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "ANALOG_OUT1FUN",
   "description": "Analogue Output Function; menu P05.3.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "ANALOG_OUT1CFG",
   "description": "Analogue Output Type; menu P05.3.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "DIG_OUT_1_FUN",
   "description": "Relay 1 Function; menu P05.4.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "DIG_OUT_2_FUN",
   "description": "Relay 2 Function; menu P05.4.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "AN_IN1_OFFSET",
   "description": "Analogue Input 1 Offset; menu P05.8.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "AN_IN1_GAIN",
   "description": "Analogue Input 1 Gain; menu P05.8.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "AN_IN2_OFFSET",
   "description": "Analogue Input 2 Offset; menu P05.8.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "AN_IN2_GAIN",
   "description": "Analogue Input 2 Gain; menu P05.8.12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "AN_IN3_OFFSET",
   "description": "Analogue Input 3 Offset; menu P05.8.21; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "AN_IN3_GAIN",
   "description": "Analogue Input 3 Gain; menu P05.8.22; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "AN_IN4_OFFSET",
   "description": "Analogue Input 4 Offset; menu P05.8.31; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "AN_IN4_GAIN",
   "description": "Analogue Input 4 Gain; menu P05.8.32; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "MPCONTROLMODE",
   "description": "System Configuration; menu P06.0.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "MAXPUMPNUMBER",
   "description": "Max Units; menu P06.0.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "BACNET_MAC_MP",
   "description": "Multipump Address; menu P06.0.03",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "ACTVALINCPRESS",
   "description": "Pressure - Inc. value; menu P06.1.11; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "ACTVALDECPRESS",
   "description": "Pressure - Dec. value; menu P06.1.12; unit per P04.0.11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "ACTVALINCFLOW",
   "description": "Flow - Inc. value; menu P06.1.21; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "ACTVALDECFLOW",
   "description": "Flow - Dec. value; menu P06.1.22; unit per P04.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "ACTVALINCTEMP",
   "description": "Temperature - Inc. value; menu P06.1.31; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "ACTVALDECTEMP",
   "description": "Temperature - Dec. value; menu P06.1.32; unit per P04.0.13; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "ACTVALINCLVL",
   "description": "Level - Inc. value; menu P06.1.41; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "ACTVALDECLVL",
   "description": "Level - Dec. value; menu P06.1.42; unit per P04.0.14; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "MULTIPUMPENABL",
   "description": "Multipump Enable Speed; menu P06.1.61",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "SYNCHLIMSPEED",
   "description": "Synchronous Limit; menu P06.1.71",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "SYNCHSPEEDWIND",
   "description": "Synchronous Window; menu P06.1.72",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "SWITCHOVERINT",
   "description": "Automatic Switchover Interval; menu P06.1.81",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "MAXSWITCHFREQ",
   "description": "Switching Frequency; menu P07.0.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "MINSWITCHFREQ",
   "description": "Min Switching Frequency; menu P07.0.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "SKIPSPEEDCENTR",
   "description": "Skip Speed Center; menu P07.1.01",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "SKIPSPEEDBAND",
   "description": "Skip Speed Range; menu P07.1.02",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "MOTORPREHEATHI",
   "description": "Motor heating function; menu P07.2.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "COM_1_FUNC",
   "description": "Com 1 Function; menu P08.0.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "COM_2_FUNC",
   "description": "Com 2 Function; menu P08.0.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "MODBUSRTU_ADDR",
   "description": "Modbus RTU Address; menu P08.1.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "MODBUSRTU_BAUD",
   "description": "Modbus RTU Baudrate; menu P08.1.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "MODBUSRTU_FORM",
   "description": "Modbus RTU Format; menu P08.1.08",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "BACNET_MAC",
   "description": "Bacnet MS/TP Mac Address; menu P08.2.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "BACNET_BAUD",
   "description": "Bacnet MS/TP Baudrate; menu P08.2.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "BACNET_FORMAT",
   "description": "Bacnet MS/TP Format; menu P08.2.03",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "BACNET_DEVID",
   "description": "Bacnet MS/TP Device Id; menu P08.2.04",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "BACNET_MAXMAS",
   "description": "Bacnet MS/TP Max Master; menu P08.2.05",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "BACNET_INFOFRM",
   "description": "Frame info BACnet",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "BACNET_REINIT",
   "description": "BACnet Reinit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "BLUETOOTHEN",
   "description": "Enable Wireless Communication; menu P08.3.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "LANGUAGE",
   "description": "Language; menu P09.0.01; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "CALENDARTIME",
   "description": "Hour; menu P09.0.12; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "CALENDARDATE",
   "description": "Date; menu P09.0.11; HVX+ only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "EN_SAVING_EN",
   "description": "Display Energy Saving; menu P09.1.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "EN_SAVING_TIME",
   "description": "Energy Saving Time; menu P09.1.02",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "DISPLAYORIENTA",
   "description": "Display Orientation; menu P09.1.10",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "ERRORLOGRESET",
   "description": "Error Log Reset; menu P09.3.01",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "OPERATINGTIMEC",
   "description": "Operating Time Couter Reset; menu P09.3.02",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "MOTORRUNCOUNTE",
   "description": "Motor Running Counter Reset; menu P09.3.03",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "KWHCOUNTERRESE",
   "description": "Energy Counter Reset; menu P09.3.04",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "FACTORYRESTORE",
   "description": "Factory Restore; menu P09.3.05",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "FIRSTCOMMISSIO",
   "description": "Commissioning Completed; menu P09.3.06",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "UNBONDDEVICE",
   "description": "Bonded Device List Reset; menu P09.3.07",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "SKIPSPSAVING",
   "description": "Limit setpoint saving; menu P04.1.60",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/xylem/lowara-hydrovar-x-hvx",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
