{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control",
 "model_slug": "millennium-series-40-rooftop-25-40-ton-ipu",
 "short_model": "Millennium 25-40 Ton IPU",
 "aliases": [
  "YORK Millennium",
  "Millennium 25-40 ton",
  "Series 40 Rooftop",
  "YORK Series 40",
  "IPU control",
  "100.50-NOM8",
  "LD14136"
 ],
 "equipment_type": "Rooftop unit controller",
 "applies_to": "YORK Millennium (Series 40) 25, 30 and 40 ton packaged rooftop units with the IPU control, constant volume, VAV and FlexSys versions.",
 "summary": "The IPU controller in YORK Millennium / Series 40 25-40 ton rooftop units serves BACnet MS/TP (BACnet IP through an optional FieldServer gateway) and Modbus. The BAS can command occupancy, unit stop, fan, ventilation, heating and the Y1/Y2/W1/W2 calls, and write zone, supply air, duct static, building pressure and economizer setpoints and a BAS zone temperature. Read-only points cover temperatures, humidity, CO2, static pressures, damper and VFD outputs, compressor and heat stage status, run hours, faults and the unit mode.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": "23000 + MAC address",
 "access_inferred": false,
 "notes": [
  "Access is from the READ/WRITE column; descriptions are the user interface names from the table. Points marked FlexSys, VAV or CV only exist on those units.",
  "Rows the table marks \"this feature is not available on this unit\" (43 objects, for example 3rd-stage compressors, condenser fans and suction sensors) are left out.",
  "Fifteen on/off BAS commands (comfort and continuous ventilation, fan G, heating enable and valve action, morning warm-up, smoke purge 1-3, ventilation control, W1/W2 and Y1/Y2 calls) are printed as AV(BV) nn; they are listed here as AV nn.",
  "The smoke purge BAS commands (AV 90-92) are described as 0 = off, 1 = off in the table; the state text is left blank.",
  "The Series 40 IOM (LD14136) prints the same table; both documents point to this list.",
  "Same IPU object map as the Series 100 YPAL lists in this library: every instance here also appears there, but this table drops the objects not available on 25-40 ton units and spells some names differently (for example C02_INSIDE, ZONE_TMP_BAS)."
 ],
 "source": {
  "title": "Millenium Packaged Rooftop Units 25-40 Tons with IPU Control - Installation, Operation and Maintenance (Table 6-12, BACnet MS/TP, Modbus, BACnet IP)",
  "doc_number": "Form 100.50-NOM8 (409)",
  "revision_date": "2009-04",
  "url": "https://docs.johnsoncontrols.com/ductedsystems/api/khub/documents/jHl7DLBfzBwL8EpKbeMhag/content"
 },
 "integration": {
  "summary": "Set the MAC address on the IPU (the device instance follows as 23000 + MAC), then command occupancy (AV 88) and write the zone or supply air setpoints. Use UNIT_STOP (AV 93) for a BAS shutdown, and read supply fan status, supply and zone temperatures, the unit mode and the fault flags.",
  "minimum_points": [
   {
    "ref": "AV 88",
    "name": "OCCUPNCY_CMD",
    "why": "Occupancy command (1 = occupied)"
   },
   {
    "ref": "AV 93",
    "name": "UNIT_STOP",
    "why": "Unit stop (1 = stopped, 0 = normal)"
   },
   {
    "ref": "AV 21",
    "name": "OCC_ZN_COOL",
    "why": "Occupied zone cooling setpoint"
   },
   {
    "ref": "AV 22",
    "name": "OCC_ZN_HEAT",
    "why": "Occupied zone heating setpoint"
   },
   {
    "ref": "AI 58",
    "name": "UNIT_MODE",
    "why": "Unit mode index"
   },
   {
    "ref": "BI 59",
    "name": "SUPPLY_FAN",
    "why": "Supply fan on/off"
   },
   {
    "ref": "AI 46",
    "name": "SUP_AIR_TEMP",
    "why": "Supply air temperature"
   },
   {
    "ref": "AI 60",
    "name": "ZONE_TEMP",
    "why": "Zone temperature"
   },
   {
    "ref": "BI 2",
    "name": "COL_HEAT_FLT",
    "why": "Cooling/heating fault (1 = faulted)"
   },
   {
    "ref": "BI 54",
    "name": "SEN_MSC_FLT",
    "why": "Sensor/misc fault (1 = fault)"
   }
  ],
  "enable": "OCCUPNCY_CMD (AV 88) sets occupied/unoccupied from the BAS and UNIT_STOP (AV 93) shuts the unit down (0 = normal, 1 = stopped). OCC_MODE (BI 35) shows the resulting occupancy.",
  "heartbeat": null,
  "remote_sensors": "ZONE_TMP_BAS (AV 40) takes the zone temperature from the BAS when the control method is set to Comm Zone Temp. CO2 inside (AV 43), under-floor temperature and humidity (AV 36/37) and the duct static and supply air resets (AV 5, AV 28) are also BAS inputs; several must be enabled with the Service key first.",
  "setup": [
   "The default device instance is 23000 plus the MAC address (MAC 10 gives 23010); a DE modifier address and offset can set another instance.",
   "The MAC address is set with the IPU MAC switches or the P1 Manual MAC Address parameter (0-127); P1 baud rate 1200 to 76800.",
   "BACnet IP needs the FieldServer FS-B2010-02-01Y gateway."
  ],
  "gotchas": [
   "BAS-enabled inputs such as CO2 inside and under-floor values only take effect after they are enabled with the Service key.",
   "HEAT_ENABLE (AV 83) is inverted: 0 = enabled, 1 = disabled."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "ACT_DSP_SP",
   "description": "Duct Static Set Point",
   "units": "inH2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "ACT_MIN_POS",
   "description": "Active Minimum Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "ACT_SAT_SP",
   "description": "Supply Air Setp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "ACT_SLAB_CTL",
   "description": "Active Slab Control",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "AMORN_WA_ACT",
   "description": "Adapt Morn Warm Up Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "BLD_STAT_PRS",
   "description": "Building Static Pres",
   "units": "inH2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "BUILD_PRES_SP",
   "description": "Building Pressure Sp",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "BYPASS_DAMPER",
   "description": "Bypass Damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "C02_2_INSIDE",
   "description": "Co2 1 (Inside)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "C02_INSIDE",
   "description": "CO2 lvl inside value bas",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "CO2_1_OUT",
   "description": "Co2 1 (Outside)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "CO2_OFFSET",
   "description": "Co2 Offset",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "COL_HEAT_FLT",
   "description": "Cooling/ Heating Fault",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=Faulted"
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "COMFORT_VENT",
   "description": "Comfort Ventilation",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "COMP_1A",
   "description": "Compressor 1A",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "COMP_1A_OPER",
   "description": "Compressor 1A Oper Hrs",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "COMP_1B",
   "description": "Compressor 1B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "COMP_1B_OPER",
   "description": "Compressor 1B Oper Hrs",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "COMP_2A",
   "description": "Compressor 2A",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "COMP_2A_OPER",
   "description": "Compressor 2A Oper Hrs",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "COMP_2B",
   "description": "Compressor 2B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "COMP_2B_OPER",
   "description": "Compressor 2B Oper Hrs",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "COMP_LPCO_1",
   "description": "Compressor Lpco 1",
   "units": "",
   "access": "R",
   "states": "0=Faulted, 1=No Fault"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "COMP_LPCO_2",
   "description": "Compressor Lpco 2",
   "units": "",
   "access": "R",
   "states": "0=Faulted, 1=No Fault"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "COMP_STAT_1",
   "description": "Compressor Status 1",
   "units": "",
   "access": "R",
   "states": "0=Faulted, 1=No Fault"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "COMP_STAT_2",
   "description": "Compressor Status 2",
   "units": "",
   "access": "R",
   "states": "0=Faulted, 1=No Fault"
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "CONTINU_VENT",
   "description": "Continuous Ventilation",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "DCT_ST_PR_RT",
   "description": "Duct Static Pres Rst",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "DCT_STAT_PRS",
   "description": "Duct Static Pres",
   "units": "inH2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "DEW_PNT_RST",
   "description": "Dew Point Reset",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "DSP_HI_LIMIT",
   "description": "Duct Static High Limit",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "DSP_LO_LIMIT",
   "description": "Duct Static Low Limit",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "DSP_RST_BAS",
   "description": "Duct Static Pres Rst Bas",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "ECON_ME_USED",
   "description": "Economizer Method",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "ECON_STATUS",
   "description": "Economizer Suitable Econ Installed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "ECONO_INSTAL",
   "description": "Economizer Installed",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ECONO_METHOD",
   "description": "Economizer Method",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EL_AIR_TMP_H",
   "description": "Evap Leaving Air Temp High",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "EL_AIR_TMP_L",
   "description": "Evap Leaving Air Temp Low",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "EVAP_AIR_TMP",
   "description": "Evaporator Air Temp 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "EXH_FAN_STAT",
   "description": "Exhaust Fan Status",
   "units": "",
   "access": "R",
   "states": "0=Verification Circuit Open, 1=Verification Circuit Closed"
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "EXHAUST_FAN",
   "description": "Exhaust Fan",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "EXHAUST_OUT",
   "description": "Exhaust Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "FAN_FAULT",
   "description": "Fan Fault",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=Faulted"
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "FAN_G",
   "description": "Fan(G)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "FAN_G_BAS",
   "description": "Fan (G) Bas",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "FILTER_STATS",
   "description": "Filter Status",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=Faulted"
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "FURN_OUT_1",
   "description": "Electric Heat Stage 1 Stg Gas Furnace 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "FURN_OUT_2",
   "description": "Electric Heat Stage 2 Stg Gas Furnace 1 High",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "FURN_OUT_3",
   "description": "Electric Heat Stage 3 Stg Gas Furnace 2 Low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "FURN_OUT_4",
   "description": "Electric Heat Stage 4 Stg Gas Furnace 2 High",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "FURN_OUT_5",
   "description": "Electric Heat Stage 5 Stg Gas Furnace 3 Low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "FURN_OUT_6",
   "description": "Electric Heat Stage 6 Stg Gas Furnace 3 High",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "FURN_OUT_7",
   "description": "Electric Heat Stage 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "HEAT_ENABLE",
   "description": "Heating Enable",
   "units": "",
   "access": "W",
   "states": "0=Enabled, 1=Disabled"
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "HEAT_ENT_TMP",
   "description": "Heat Entering Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "HEAT_STAGES",
   "description": "Electric Heat Stages Gas Heat Stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "HEAT_VACTION",
   "description": "Heating Valve Action",
   "units": "",
   "access": "W",
   "states": "0=Direct Acting, 1=Reverse Acting"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "HEATING_SAT",
   "description": "Heating Sat",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "HEATING_VALV",
   "description": "Heating Valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "HW_FRZ_STAT",
   "description": "Hot Water Frz Status",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=Faulted"
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "LOCAL_STOP",
   "description": "Local Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "MAX_BYPASS",
   "description": "Maximum Bypass",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MECH_LCK_TMP",
   "description": "Mech Clg Lockout Temp",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MIXD_SAT_LIM",
   "description": "Mixed Sat Limit",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "MORN_WARM_UP",
   "description": "Morning Warm Up Enable",
   "units": "",
   "access": "W",
   "states": "0=Enabled, 1=Disabled"
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "MORN_WUP_CMD",
   "description": "Morning Warm Up Cmnd",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MORN_WUP_RAT",
   "description": "Rat Heating Setp",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "NIGHT_SETBAC",
   "description": "Night Set Back (For Heating)",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "OA_DAMP_POS1",
   "description": "Oa Damper Min Position 1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "OA_DAMP_POS2",
   "description": "Oa Damper Min Position 2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "OA_DAMPER",
   "description": "Oa Damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "OA_ENTH_LIMT",
   "description": "Outside Air Enthalpy Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "OA_ENTHALPY",
   "description": "Outside Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "OA_REL_HUMID",
   "description": "Outside Air Humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "OA_TEMP",
   "description": "Outside Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "OAT_HIGH_SAT",
   "description": "Oat For High Sat",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "OAT_LOW_SAT",
   "description": "Oat For Low Sat",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "OCC_MODE",
   "description": "Occupancy Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "OCC_STATE",
   "description": "Occupancy State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "OCC_ZN_COOL",
   "description": "Occupied Zone Cooling Setp",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "OCC_ZN_HEAT",
   "description": "Occupied Zone Heating Setp",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "OCCUPNCY_CMD",
   "description": "Occupancy Command",
   "units": "",
   "access": "W",
   "states": "0=Unoccupied, 1=Occupied"
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "RAT_COOL_SP",
   "description": "Rat Cooling Setp",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "RAT_HIGH_SAT",
   "description": "Rat For High Sat",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "RAT_LOW_SAT",
   "description": "Rat For Low Sat",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "RDY_RUN_C1A",
   "description": "Ready To Run Comp 1A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "RDY_RUN_C1B",
   "description": "Ready To Run Comp 1B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "RDY_RUN_C2A",
   "description": "Ready To Run Comp 2A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "RDY_RUN_C2B",
   "description": "Ready To Run Comp 2B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "RDY_STOP_C1A",
   "description": "Ready To Stop Comp 1A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "RDY_STOP_C1B",
   "description": "Ready To Stop Comp 1B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "RDY_STOP_C2A",
   "description": "Ready To Stop Comp 2A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "RDY_STOP_C2B",
   "description": "Ready To Stop Comp 2B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "RET_AIR_BY_S",
   "description": "Active Bypass Active Sp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "RET_AIR_ENTH",
   "description": "Return Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "RET_AIR_HUMD",
   "description": "Return Air Humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "RET_AIR_TEMP",
   "description": "Return Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "RET_FAN_OUT",
   "description": "Exhaust/ Return Fan Vfd",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "SAT_HIGH_LIM",
   "description": "Sat High Limit",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SAT_LOW_LIM",
   "description": "Sat Low Limit",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SAT_RST_BAS",
   "description": "Supply Air Temp Rst Bas",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "SAT_TEMPER",
   "description": "Sat Tempering Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "SEN_MSC_FLT",
   "description": "Sensor/Misc Fault",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=Faulted"
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "SF_PROV_SW",
   "description": "Sf Proving Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SF_SPD_H_SAT",
   "description": "Sf Speed For High Sat",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SF_SPD_L_SAT",
   "description": "Sf Speed For Low Sat",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "SMOKE_PUR_1",
   "description": "Smoke Purge 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "SMOKE_PUR_2",
   "description": "Smoke Purge 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "SMOKE_PUR_3",
   "description": "Smoke Purge 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "SMOKE_PUR1_B",
   "description": "Smoke Purge 1 Bas",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "SMOKE_PUR2_B",
   "description": "Smoke Purge 2 Bas",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "SMOKE_PUR3_B",
   "description": "Smoke Purge 3 Bas",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "STG_1_COOL",
   "description": "Stg 1 Cooling",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "STG_1_HEAT",
   "description": "Stg 1 Heating",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "STG_2_COOL",
   "description": "Stg 2 Cooling",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "STG_2_HEAT",
   "description": "Stg 2 Heating",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "SUP_AIR_TEMP",
   "description": "Supply Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "SUP_AIR_TRST",
   "description": "Supply Air Temp Rst",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "SUP_FAN_VFD",
   "description": "Supply Fan Vfd",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "SUPPLY_FAN",
   "description": "Supply Fan",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "SYSTEM_STOP",
   "description": "System Stop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "UND_FLR_DEWP",
   "description": "Under Floor Dew Point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "UND_FLR_HUMD",
   "description": "Under Floor Humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "UND_FLR_TEMP",
   "description": "Under Floor Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "UND_HUMD_BAS",
   "description": "Under Floor Humidity Bas",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "UND_TEMP_BAS",
   "description": "Under Floor Temp Bas",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "UNIT_MODE",
   "description": "Unit Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "UNIT_STOP",
   "description": "Unit Stop",
   "units": "",
   "access": "W",
   "states": "0=Normal operation, 1=Stopped"
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "UNOCC_ZN_COOL",
   "description": "Unoccupied Zone Cooling",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "UNOCC_ZN_HEAT",
   "description": "Unoccupied Zone Heating",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "UNSTABLE_SYS",
   "description": "Unstable System",
   "units": "",
   "access": "R",
   "states": "0=Normal Operation, 1=Unstable Condition"
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "VAV_HEAT",
   "description": "Vav Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "VENT_CONTROL",
   "description": "Ventilation Control",
   "units": "",
   "access": "W",
   "states": "0=Fixed Minimum, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "VENT_DEM_OUT",
   "description": "Ventilation Demand P1 Outp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "VENT_ENABLE",
   "description": "Ventilation Enable",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "W1_LO_HEAT_B",
   "description": "W1 Low Heat Bas",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "W1_LOW_HEAT",
   "description": "W1 Low Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "W2_HI_HEAT_B",
   "description": "W2 High Heat Bas",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "W2_HIGH_HEAT",
   "description": "W2 High Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Y1_LO_COOL_B",
   "description": "Y1 Low Cool Bas",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Y1_LOW_COOL",
   "description": "Y1 Low Cool",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Y2_HI_COOL_B",
   "description": "Y2 High Cool Bas",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Y2_HIGH_COOL",
   "description": "Y2 Low Cool",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "ZONE_TEMP",
   "description": "Zone Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "ZONE_TMP_BAS",
   "description": "Zone Temp Bas",
   "units": "°F",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
