{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ)",
 "model_slug": "scroll-sc-eq",
 "short_model": "YORK Scroll (SC-EQ)",
 "aliases": [
  "YORK scroll chiller",
  "YORK scroll heat pump",
  "YORK condensing unit",
  "YCWL",
  "SC-EQ",
  "SE-SCC1001-1"
 ],
 "equipment_type": "Scroll chiller / heat pump / condensing unit (via SC-EQ card)",
 "applies_to": "YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (one or two refrigerant systems, including the YCWL) fitted with the SC-EQ communication card.",
 "summary": "This SC-EQ list covers the YORK scroll product family: air- and water-cooled scroll chillers, heat pumps and condensing units. The SC-EQ card serves BACnet MS/TP (or Modbus RTU / N2). The BAS can start/stop the unit or each system, write setpoints, range, load limit stage and heat pump mode. Several objects change meaning with the unit type (condensing unit, heat pump, YCWL, EEV, refrigerant), so the sheet prints more than one row for them.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "SC-EQ software 3.5.0.11",
 "default_device_instance": "5000 + MAC address",
 "access_inferred": true,
 "notes": [
  "Access is inferred: the sheet has no read/write column. The remote block (AV 1-4, BV 1, BV 2, BV 4) is treated as commandable; everything else as read-only.",
  "AV 1, AV 3, AV 8, AV 15, AV 24, AV 36-39, BV 1, BV 11 and BV 15 have two or three printed rows that depend on unit type (condensing unit with suction pressure control, heat pump, YCWL, refrigerant). They are merged into one row each with all names.",
  "System 2 points only report on two-system units; EEV, heat pump and condensing unit points only on those units.",
  "Operational and fault code MVs (MV 1-4) are the printed code + 1, as the sheet says to add 1 for BACnet MSV values; the AV copies (AV 501-504) carry the raw code. MV 10 / AV 505 are shown as printed, from 0; the card may report the printed number + 1.",
  "This list has no MV 65001 Units object. Units shown are the IP units. Spare objects are left out."
 ],
 "source": {
  "title": "Scroll SC-EQ BAS Points List",
  "doc_number": null,
  "revision_date": "Rev 2.4, 2021-01-11",
  "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/47mW1GA_AXbFLIz2QICYeQ/content"
 },
 "integration": {
  "summary": "Put the unit in remote control (BV 21 reads Remote), then start/stop it with BV 1 and write the remote setpoint (AV 1) and, if needed, the load limit stage (AV 2). Read the leaving chilled liquid temperature, compressor run status, the per-system alarms (BV 5, BV 6) and the per-system operational and fault codes.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "REM START STOP CMD / SYS1 REM START STOP CMD",
    "why": "Remote start/stop (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "REMOTE SETPOINT / SYS 1 REM SETP",
    "why": "Remote cooling setpoint (99 = auto)"
   },
   {
    "ref": "AV 2",
    "name": "REM LOAD LIMIT STAGE",
    "why": "Remote load limit stage (0, 1, 2)"
   },
   {
    "ref": "MV 1",
    "name": "SYS 1 OPERATIONAL CODE",
    "why": "Sys 1 operating state"
   },
   {
    "ref": "BV 9",
    "name": "SYS 1 COMP 1 RUN",
    "why": "Sys 1 compressor 1 running"
   },
   {
    "ref": "BV 21",
    "name": "LOCAL REMOTE CONTROL MODE",
    "why": "Must read Remote (1) for BMS control"
   },
   {
    "ref": "AV 5",
    "name": "LEAVING CHILLED LIQ TEMP",
    "why": "Leaving chilled liquid temperature"
   },
   {
    "ref": "BV 5",
    "name": "SYS 1 ALARM",
    "why": "System 1 alarm"
   },
   {
    "ref": "BV 6",
    "name": "SYS 2 ALARM",
    "why": "System 2 alarm"
   },
   {
    "ref": "MV 2",
    "name": "SYS 1 FAULT CODE",
    "why": "Sys 1 fault/inhibit code (1 = no fault)"
   }
  ],
  "enable": "BV 21 shows Local or Remote control mode. The points list gives no point to change it and no write-enable point. AV 4 selects panel, cool or heat on heat pump units.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BAS connects to the SC-EQ J12 port (RS-485: +, -, COM/REF, SHLD). The card detects BACnet MS/TP, Modbus RTU or N2 and the baud rate by itself; allow up to 120 seconds after power-up.",
   "The MAC address (1-127) is set on DIP switch SW1 (switch 8 unused). Cycle the card's power after changing it.",
   "The device instance defaults to 5000 + the MAC address (MAC 6 gives 5006). To use another number, set Device Instance Mode to Manual and enter the instance with the SC-AP / MAP tool, or write BV 65000 (mode) and AV 65000 (instance ID)."
  ],
  "gotchas": [
   "The remote (commandable) setpoints read as unreliable until the BAS writes them the first time.",
   "The SC-EQ only exposes the points that apply to the chiller it detects; if it replaces an E-Link, re-discover the device so old non-applicable points don't sit offline.",
   "Check the unit type before mapping: AV 1, AV 3 and AV 36-39 mean different things on suction-pressure condensing units, heat pumps and chillers."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "REMOTE SETPOINT / SYS 1 REM SETP",
   "description": "Remote setpoint, 99 = auto (°F); or Sys 1 remote setpoint (PSIG)",
   "units": "°F / PSIG",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "REM LOAD LIMIT STAGE",
   "description": "Remote load limit stage (0, 1 or 2)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "REM COOLING RANGE / REM HEATING SETP / SYS 2 REM SETP",
   "description": "Remote cooling range, heating setpoint (999 = auto) or Sys 2 setpoint",
   "units": "°F (diff) / °F / PSIG",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "REM HEATPUMP MODE",
   "description": "Remote heat pump mode",
   "units": "",
   "access": "C",
   "states": "0=Panel, 1=Cool, 2=Heat"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "REM START STOP CMD / SYS1 REM START STOP CMD",
   "description": "Remote start/stop, unit or Sys 1 (sheet prints both)",
   "units": "",
   "access": "C",
   "states": "0=Stop, 1=Run"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "SYS2 REM START STOP CMD",
   "description": "Sys 2 Remote Start / Stop Command",
   "units": "",
   "access": "C",
   "states": "0=Stop, 1=Run"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "HISTORY REQUEST",
   "description": "History buffer 1 request (live / history data)",
   "units": "",
   "access": "C",
   "states": "0=Live Data, 1=History 1 Data"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LEAVING CHILLED LIQ TEMP",
   "description": "Leaving Chilled Liquid Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ENTERING CHILLED LIQ TEMP",
   "description": "Entering Chilled Liquid Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "LEAVING LIQ TEMP HOT",
   "description": "Leaving Liquid Temp Hot (YCWL)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "DISCHARGE AIR TEMP / RETURN LIQ TEMP HOT",
   "description": "Discharge air temp (condensing unit) or return hot liquid temp (YCWL)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "SYS 1 SUCT TEMP",
   "description": "Sys 1 Suction Temperature (If EEV or R-410a)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "OUTSIDE AMBIENT AIR TEMP",
   "description": "Outside Ambient Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "SYS 1 SUCT SUPERHEAT",
   "description": "Sys 1 Suction Superheat (EEV units)",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "SYS 1 RUN TIME",
   "description": "Sys 1 run time, seconds",
   "units": "Sec",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "SYS 1 SUCT PRESS",
   "description": "Sys 1 Suction Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "SYS 1 DISCH PRESS",
   "description": "Sys 1 Discharge Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "SYS 1 SUCT TEMP COND UNIT / SYS 1 COOLER INLET REF TEMP",
   "description": "Sys 1 suction temp (condensing unit) or cooler inlet refrigerant temp (R-407c)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "SYS 1 DEFROST TEMP",
   "description": "Sys 1 Defrost Temperature (heat pump)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "SYS 1 EEV OUTPUT PCT",
   "description": "Sys 1 EEV Output Percent (EEV units)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "SYS 1 ANTI RECYCLE TIMER",
   "description": "Sys 1 anti-recycle timer, seconds",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "ANTI COINCIDENT TIMER",
   "description": "Anti-coincident timer, seconds",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "SYS 2 SUCT TEMP",
   "description": "Sys 2 Suction Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SYS 2 RUN TIME",
   "description": "Sys 2 run time, seconds",
   "units": "Sec",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "SYS 2 SUCT PRESS",
   "description": "Sys 2 Suction Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "SYS 2 DISCH PRESS",
   "description": "Sys 2 Discharge Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "SYS 2 SUCT TEMP COND UNIT / SYS 2 COOLER INLET REF TEMP",
   "description": "Sys 2 suction temp (condensing unit) or cooler inlet refrigerant temp (R-407c)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "SYS 2 DEFROST TEMP",
   "description": "Sys 2 Defrost Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "SYS 2 SUCT SUPERHEAT",
   "description": "Sys 2 Suction Superheat",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SYS 2 ANTI RECYCLE TIMER",
   "description": "Sys 2 anti-recycle timer, seconds",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SYS 2 EEV OUTPUT PCT",
   "description": "Sys 2 EEV Output Percent",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "NUMBER COMPRESSORS",
   "description": "Number of Compressors",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "SYS 1 ALARM",
   "description": "Sys 1 Alarm",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm Active"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "SYS 2 ALARM",
   "description": "Sys 2 Alarm",
   "units": "",
   "access": "R",
   "states": "0=No Alarm, 1=Alarm Active"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "EVAPORATOR HEATER STATUS",
   "description": "Evaporator Heater Status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "EVAPORATOR PUMP STATUS",
   "description": "Evaporator Pump Status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "SYS 1 COMP 1 RUN",
   "description": "Sys 1 Comp 1 Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "SYS 2 COMP 1 RUN",
   "description": "Sys 2 Comp 1 Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "SYS 1 LIQUID LINE SOL VALVE / SYS 1 MODE SOL VALVE",
   "description": "Sys 1 liquid line solenoid, or mode solenoid on heat pumps",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "SYS 1 HOT GAS BYPASS VALVE",
   "description": "Sys 1 Hot Gas Bypass Valve (If Not Heatpump)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "SYS 1 COMP 2 RUN",
   "description": "Sys 1 Comp 2 Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "SYS 2 COMP 2 RUN",
   "description": "Sys 2 Comp 2 Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "SYS 2 LIQUID LINE SOL VALVE / SYS 2 MODE SOL VALVE",
   "description": "Sys 2 liquid line solenoid, or mode solenoid on heat pumps",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "LEAD SYSTEM NUMBER",
   "description": "Lead System Number",
   "units": "",
   "access": "R",
   "states": "0=Sys1, 1=Sys2"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "SYS 1 COMP 3 RUN",
   "description": "Sys 1 Comp 3 Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "SYS 2 COMP 3 RUN",
   "description": "Sys 2 Comp 3 Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "COOLING TYPE",
   "description": "Cooling Type",
   "units": "",
   "access": "R",
   "states": "0=Water, 1=Glycol"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "AMBIENT CONTROL MODE",
   "description": "Ambient Control Mode",
   "units": "",
   "access": "R",
   "states": "0=Standard Ambient, 1=Low Ambient"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "LOCAL REMOTE CONTROL MODE",
   "description": "Local Remote Control Mode",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=Remote"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "DISPLAY UNITS",
   "description": "Display Units",
   "units": "",
   "access": "R",
   "states": "0=Imperial, 1=SI"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "LEAD LAG CONTROL MODE",
   "description": "Lead Lag Control Mode",
   "units": "",
   "access": "R",
   "states": "0=Manual, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "SYS 2 HOT GAS BYPASS VALVE",
   "description": "Sys 2 Hot Gas Bypass Valve",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "SYS 1 OPERATIONAL CODE",
   "description": "Sys 1 Operational Code",
   "units": "",
   "access": "R",
   "states": "1=No Abnormal Condition, 2=Unit Switch Off, 3=System Switch Off, 4=Lockout, 5=Unit Fault, 6=System Fault, 7=Remote Shutdown, 8=Daily Schedule Shutdown, 9=No Run Permissive, 10=No Cool Load, 11=Anti-Coincidence Timer Active, 12=Anti-Recycle Timer Active, 13=Manual Override, 14=Suction Limiting, 15=Discharge Limiting, 16=Current Limiting, 17=Load Limiting, 18=Compressor(s) Running, 19=Heat pump Load Limiting, 20=Pumping Down"
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "SYS 1 OPERATIONAL CODE AV",
   "description": "Sys 1 Operational Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Abnormal Condition, 1=Unit Switch Off, 2=System Switch Off, 3=Lockout, 4=Unit Fault, 5=System Fault, 6=Remote Shutdown, 7=Daily Schedule Shutdown, 8=No Run Permissive, 9=No Cool Load, 10=Anti-Coincidence Timer Active, 11=Anti-Recycle Timer Active, 12=Manual Override, 13=Suction Limiting, 14=Discharge Limiting, 15=Current Limiting, 16=Load Limiting, 17=Compressor(s) Running, 18=Heat pump Load Limiting, 19=Pumping Down"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "SYS 1 FAULT CODE",
   "description": "Sys 1 Fault Code",
   "units": "",
   "access": "R",
   "states": "1=No Fault, 2=VAC Under Voltage, 3=Low Ambient Temperature, 4=High Ambient Temperature, 5=Low Leaving Chilled Liquid Temp, 6=High Discharge Pressure, 7=High Differential Oil Pressure, 8=Low Suction Pressure, 9=High Motor Current, 10=LLSV Not On, 11=Low Battery Warning, 12=High Oil Temperature, 13=High Discharge Temperature, 14=Improper Phase Rotation, 15=Low Motor Current / MP / HPCO, 16=Motor Current Unbalanced, 17=Low Differential Oil Pressure, 18=Ground Fault, 19=MP/HPCO Fault, 20=Low Evaporator Temperature, 21=Incorrect Refrigerant Programmed, 22=Power Failure, Manual Reset Required, 23=Unit Motor Current, 24=Low Superheat, 25=Sensor Fault, 26=Discharge Inhibit, 27=MP/HPCO Inhibit, 28=Pump Trip, 29=Pump Fail Make Flow, 30=High Ambient Temperature, 31=Anti-Vacuum Low Pressure Cutout, 32=Flow Switch Open, 33=Leaving Chilled Liquid Temperature Sensor Fault"
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "SYS 1 FAULT CODE AV",
   "description": "Sys 1 Fault Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=VAC Under Voltage, 2=Low Ambient Temperature, 3=High Ambient Temperature, 4=Low Leaving Chilled Liquid Temp, 5=High Discharge Pressure, 6=High Differential Oil Pressure, 7=Low Suction Pressure, 8=High Motor Current, 9=LLSV Not On, 10=Low Battery Warning, 11=High Oil Temperature, 12=High Discharge Temperature, 13=Improper Phase Rotation, 14=Low Motor Current / MP / HPCO, 15=Motor Current Unbalanced, 16=Low Differential Oil Pressure, 17=Ground Fault, 18=MP/HPCO Fault, 19=Low Evaporator Temperature, 20=Incorrect Refrigerant Programmed, 21=Power Failure, Manual Reset Required, 22=Unit Motor Current, 23=Low Superheat, 24=Sensor Fault, 25=Discharge Inhibit, 26=MP/HPCO Inhibit, 27=Pump Trip, 28=Pump Fail Make Flow, 29=High Ambient Temperature, 30=Anti-Vacuum Low Pressure Cutout, 31=Flow Switch Open, 32=Leaving Chilled Liquid Temperature Sensor Fault"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "SYS 2 OPERATIONAL CODE",
   "description": "Sys 2 Operational Code",
   "units": "",
   "access": "R",
   "states": "1=No Abnormal Condition, 2=Unit Switch Off, 3=System Switch Off, 4=Lockout, 5=Unit Fault, 6=System Fault, 7=Remote Shutdown, 8=Daily Schedule Shutdown, 9=No Run Permissive, 10=No Cool Load, 11=Anti-Coincidence Timer Active, 12=Anti-Recycle Timer Active, 13=Manual Override, 14=Suction Limiting, 15=Discharge Limiting, 16=Current Limiting, 17=Load Limiting, 18=Compressor(s) Running, 19=Heat pump Load Limiting, 20=Pumping Down"
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "SYS 2 OPERATIONAL CODE AV",
   "description": "Sys 2 Operational Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Abnormal Condition, 1=Unit Switch Off, 2=System Switch Off, 3=Lockout, 4=Unit Fault, 5=System Fault, 6=Remote Shutdown, 7=Daily Schedule Shutdown, 8=No Run Permissive, 9=No Cool Load, 10=Anti-Coincidence Timer Active, 11=Anti-Recycle Timer Active, 12=Manual Override, 13=Suction Limiting, 14=Discharge Limiting, 15=Current Limiting, 16=Load Limiting, 17=Compressor(s) Running, 18=Heat pump Load Limiting, 19=Pumping Down"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "SYS 2 FAULT CODE",
   "description": "Sys 2 Fault Code",
   "units": "",
   "access": "R",
   "states": "1=No Fault, 2=VAC Under Voltage, 3=Low Ambient Temperature, 4=High Ambient Temperature, 5=Low Leaving Chilled Liquid Temp, 6=High Discharge Pressure, 7=High Differential Oil Pressure, 8=Low Suction Pressure, 9=High Motor Current, 10=LLSV Not On, 11=Low Battery Warning, 12=High Oil Temperature, 13=High Discharge Temperature, 14=Improper Phase Rotation, 15=Low Motor Current / MP / HPCO, 16=Motor Current Unbalanced, 17=Low Differential Oil Pressure, 18=Ground Fault, 19=MP/HPCO Fault, 20=Low Evaporator Temperature, 21=Incorrect Refrigerant Programmed, 22=Power Failure, Manual Reset Required, 23=Unit Motor Current, 24=Low Superheat, 25=Sensor Fault, 26=Discharge Inhibit, 27=MP/HPCO Inhibit, 28=Pump Trip, 29=Pump Fail Make Flow, 30=High Ambient Temperature, 31=Anti-Vacuum Low Pressure Cutout, 32=Flow Switch Open, 33=Leaving Chilled Liquid Temperature Sensor Fault"
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "SYS 2 FAULT CODE AV",
   "description": "Sys 2 Fault Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Fault, 1=VAC Under Voltage, 2=Low Ambient Temperature, 3=High Ambient Temperature, 4=Low Leaving Chilled Liquid Temp, 5=High Discharge Pressure, 6=High Differential Oil Pressure, 7=Low Suction Pressure, 8=High Motor Current, 9=LLSV Not On, 10=Low Battery Warning, 11=High Oil Temperature, 12=High Discharge Temperature, 13=Improper Phase Rotation, 14=Low Motor Current / MP / HPCO, 15=Motor Current Unbalanced, 16=Low Differential Oil Pressure, 17=Ground Fault, 18=MP/HPCO Fault, 19=Low Evaporator Temperature, 20=Incorrect Refrigerant Programmed, 21=Power Failure, Manual Reset Required, 22=Unit Motor Current, 23=Low Superheat, 24=Sensor Fault, 25=Discharge Inhibit, 26=MP/HPCO Inhibit, 27=Pump Trip, 28=Pump Fail Make Flow, 29=High Ambient Temperature, 30=Anti-Vacuum Low Pressure Cutout, 31=Flow Switch Open, 32=Leaving Chilled Liquid Temperature Sensor Fault"
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "SYS 1 COND FAN STAGES RUN",
   "description": "Sys 1 Condenser Fan Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "SYS 2 COND FAN STAGES RUN",
   "description": "Sys 2 Condenser Fan Stage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "UNIT CONTROL MODE",
   "description": "Unit control mode",
   "units": "",
   "access": "R",
   "states": "0=Leaving Water, 1=Return Water, 2=Discharge Air, 3=Suction Press, 4=Heatpump Cooling, 5=Heatpump Heating"
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "UNIT CONTROL MODE AV",
   "description": "Unit control mode (analog copy)",
   "units": "",
   "access": "R",
   "states": "0=Leaving Water, 1=Return Water, 2=Discharge Air, 3=Suction Press, 4=Heatpump Cooling, 5=Heatpump Heating"
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "ANTI RECYCLE TIME PROG",
   "description": "Anti-Recycle Time Programmed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "LOW LEAVING CHILL LIQ CUTOUT",
   "description": "Low Leaving Chilled Liquid Temp Cutout",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "LOW AMBIENT TEMP CUTOUT",
   "description": "Low Ambient Temp Cutout",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "LOW SUCT PRESS CUTOUT HEATING",
   "description": "Low Suction Press Cutout Heating (heat pump)",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "LOW SUCT PRESS CUTOUT COOLING",
   "description": "Low Suction Press Cutout Cooling",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "HIGH DISCH PRESS CUTOUT",
   "description": "High Discharge Press Cutout",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "COOLING SETPOINT / SYS 1 COOLING SETPOINT",
   "description": "Cooling setpoint, or Sys 1 cooling setpoint (PSIG, SP control)",
   "units": "°F / PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "COOLING RANGE / SYS 1 COOLING RANGE",
   "description": "Cooling range, or Sys 1 cooling range (PSIG, SP control)",
   "units": "°F (diff) / PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "SYS 2 COOLING SETPOINT / HEATING SETPOINT",
   "description": "Sys 2 cooling setpoint (SP control) or heating setpoint (HP)",
   "units": "PSIG / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "SYS 2 COOLING RANGE / HEATING RANGE",
   "description": "Sys 2 cooling range (SP control) or heating range (heat pump)",
   "units": "PSIG / °F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "SYS 1 DISCH TEMP",
   "description": "Sys 1 Discharge Temperature (EEV units)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "SYS 1 DISCH SUPERHEAT",
   "description": "Sys 1 Discharge Superheat (EEV units)",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "SYS 2 DISCH TEMP",
   "description": "Sys 2 Discharge Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "SYS 2 DISCH SUPERHEAT",
   "description": "Sys 2 Discharge Superheat",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "BIVALENT HT SOURCE TRAY HT",
   "description": "Bivalent Heat Source/Tray Heater (heat pump)",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "SYS 1 COMP 1 RUN HOURS",
   "description": "Sys 1 Comp 1 Run Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "SYS 1 COMP 2 RUN HOURS",
   "description": "Sys 1 Comp 2 Run Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "SYS 1 COMP 3 RUN HOURS",
   "description": "Sys 1 Comp 3 Run Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "SYS 2 COMP 1 RUN HOURS",
   "description": "Sys 2 Comp 1 Run Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "SYS 2 COMP 2 RUN HOURS",
   "description": "Sys 2 Comp 2 Run Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "SYS 2 COMP 3 RUN HOURS",
   "description": "Sys 2 Comp 3 Run Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/scroll-sc-eq",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
