{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3)",
 "model_slug": "yd-e-link",
 "short_model": "YD E-Link",
 "aliases": [
  "YORK YD",
  "YD OptiView",
  "E-Link",
  "eLink",
  "YorkTalk 3"
 ],
 "equipment_type": "Water-cooled centrifugal chiller (via E-Link gateway)",
 "applies_to": "YORK YD dual-compressor centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.",
 "summary": "The E-Link gateway reads the YD OptiView microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus objects: remote setpoint, current limit, compressor operation mode and lockout, run/stop, water temperatures and pressures, per-compressor oil and motor values and the status codes.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Every YorkTalk 3 E-Link sheet uses the same slot skeleton (P03 = AV 1 and so on); only the slots this chiller populates are listed, and slots marked not available on every program version are left out.",
  "Object names are the E-Link names printed on the sheet; the sheet also gives LON, N2 and Modbus addresses, not reproduced here.",
  "Access follows the sheet's Modbus function note: the remote slots AV 1-4 and BV 1-4 accept writes; the rest are read-only.",
  "Status code objects (MV) use the code tables in the sheet; it notes that BACnet multistate values are the printed code + 1. Printed states are shown from 0."
 ],
 "source": {
  "title": "YD OptiView BAS E-Link points list",
  "doc_number": null,
  "revision_date": "2018-02-27 (Rev K_06f)",
  "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/l7pWhFILYevobk9HZKrdBw/content"
 },
 "integration": {
  "summary": "Put the chiller in remote/ISN control at the panel, then start and stop it with the E-Link remote run/stop object and write the remote setpoint and current limit. Read the operating, safety and warning codes, run status and water temperatures.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "REM RUN STOP CMD",
    "why": "Remote start/stop (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "REM LEAVING CH LIQ TEMP SP",
    "why": "Remote leaving chilled liquid setpoint"
   },
   {
    "ref": "AV 2",
    "name": "REM MOTOR CURRENT SP",
    "why": "Remote current limit, %"
   },
   {
    "ref": "MV 8",
    "name": "UNIT CONTROL SOURCE",
    "why": "Must read ISN (BAS) for BMS control"
   },
   {
    "ref": "MV 1",
    "name": "UNIT OPERATION CODE",
    "why": "Unit operating status code"
   },
   {
    "ref": "BV 5",
    "name": "COMPR MOTOR STATUS 1",
    "why": "Chiller running"
   },
   {
    "ref": "AV 5",
    "name": "LEAVING CH LIQ TEMP",
    "why": "Leaving chilled liquid temperature"
   },
   {
    "ref": "AV 6",
    "name": "ENTERING CH LIQ TEMP",
    "why": "Entering chilled liquid temperature"
   },
   {
    "ref": "MV 2",
    "name": "UNIT SAFETY FAULT CODE",
    "why": "Safety (shutdown) fault code"
   },
   {
    "ref": "MV 4",
    "name": "UNIT WARNING CODE",
    "why": "Active warning code"
   }
  ],
  "enable": "The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The E-Link gateway talks to the chiller microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus; BACnet addressing is set on the E-Link.",
   "Check the chiller program version against the sheet's version table; availability codes (S/O/N) are per version."
  ],
  "gotchas": [
   "Status codes are multistate values offset by 1 from the printed code tables.",
   "Points marked optional (O) on the sheet report only on units with that option or program version."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "REM LEAVING CH LIQ TEMP SP",
   "description": "Remote Leaving Chilled Liquid Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "REM MOTOR CURRENT SP",
   "description": "Remote Unit Current Limit Setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "REM COMP OPERATION MODE",
   "description": "Remote Comp Operation Mode",
   "units": "",
   "access": "W",
   "states": "0=Staged, 1=Single, 2=Dual"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "REM COMP LOCKOUT",
   "description": "Remote Comp Lockout",
   "units": "",
   "access": "W",
   "states": "0=None, 1=Comp #1, 2=Comp #2"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "REM RUN STOP CMD",
   "description": "Remote Run/Stop",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Run"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LEAVING CH LIQ TEMP",
   "description": "Leaving Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ENTERING CH LIQ TEMP",
   "description": "Entering Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EVAPORATOR PRESSURE",
   "description": "Evaporator Pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "CONDENSER PRESSURE",
   "description": "Condenser Pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "OIL DIFERENTL PRESSURE 1",
   "description": "Oil Pressure Differential #1",
   "units": "psid",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "OIL DIFERENTL PRESSURE 2",
   "description": "Oil Pressure Differential #2",
   "units": "psid",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "ENTERING COND WATER TEMP",
   "description": "Entering Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "LEAVING COND WATER TEMP",
   "description": "Leaving Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "MOTOR CURRENT FLA 1",
   "description": "Motor Current Percent FLA #1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MOTOR CURRENT FLA 2",
   "description": "Motor Current Percent FLA #2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "EVAP REFRIG TEMP",
   "description": "Evaporator Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "DROP LEG REFRIG TEMP",
   "description": "Drop Leg Refrigerant Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "LEAVING CH LIQ TEMP ACT SP",
   "description": "Leaving Chilled Liquid Setpoint-Selected",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "MOTOR CURRENT ACTUAL SP",
   "description": "Unit Current Limit Setpoint-Selected",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "EVAP SATURATION TEMP",
   "description": "Evaporator Saturation Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "COND SATURATION TEMP",
   "description": "Condenser Saturation Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "DISCHARGE TEMP 1",
   "description": "Discharge Temperature #1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "DISCHARGE TEMP 2",
   "description": "Discharge Temperature #2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "OIL SUMP TEMPERATURE",
   "description": "Oil Sump Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "COND REFRIGERANT LEVEL",
   "description": "Condenser Refrigerant Level",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "ACCUM OPERATING HOURS",
   "description": "Unit Operating Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "ACCUM SYSTEM STARTS",
   "description": "Unit System Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "OIL SUMP PRESSURE",
   "description": "Oil Sump Pressure PSIG",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "OIL PUMP PRESSURE 1",
   "description": "Oil Pump Pressure #1 PSIG",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "OIL PUMP PRESSURE 2",
   "description": "Oil Pump Pressure #2 PSIG",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "COMPR MOTOR STATUS 1",
   "description": "Motor Run #1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "COMPR MOTOR STATUS 2",
   "description": "Motor Run #2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "CH LIQ PUMP STAT",
   "description": "Chilled Liquid Pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "START STOP SWITCH STATUS",
   "description": "Panel Stop Switch",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "CH LIQ FLOW SWITCH STAT",
   "description": "Chilled Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "CND FLOW SWITCH STAT",
   "description": "Condenser Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "DISCH HI PRESS SW 1",
   "description": "Discharge High Pressure Switch #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "DISCH HI PRESS SW 2",
   "description": "Discharge High Pressure Switch #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "VANE MOTOR SW 1",
   "description": "Vane Motor Switch #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "VANE MOTOR SW 2",
   "description": "Vane Motor Switch #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "REFRIGERANT LEVEL LOWER",
   "description": "Refrigerant Level Lower",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "REFRIGERANT LEVEL RAISE",
   "description": "Refrigerant Level Raise",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "OIL RETURN SOLONOID",
   "description": "Oil Return Solenoid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "PRV OPENING 1",
   "description": "Pre-Rotation Vane Opening #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "PRV OPENING 2",
   "description": "Pre Rotation Vane Opening #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "PRV CLOSING 1",
   "description": "Pre-Rotation Vane Closing #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "PRV CLOSING 2",
   "description": "Pre-Rotation Vane Closing #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UNIT OPERATION CODE",
   "description": "Unit Operation Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "UNIT SAFETY FAULT CODE",
   "description": "Unit Safety Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "UNIT CYCLING FAULT CODE",
   "description": "Unit Cycling Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "UNIT WARNING CODE",
   "description": "Unit Warning Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "UNIT MODIFIED RUN CODE",
   "description": "Unit Modified Run Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "UNIT START INHIBIT CODE",
   "description": "Unit Start Inhibit Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "UNIT INTERNAL FAULT CODE",
   "description": "Unit Internal Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "UNIT CONTROL SOURCE",
   "description": "Unit Control Source",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem"
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "PROX SENSOR ACT POS 1",
   "description": "High Speed Thrust Bearing Proximity Position #1 (mils )",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "PROX SENSOR ACT POS 2",
   "description": "High Speed Thrust Bearing Proximity Position #2 (mils )",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "REFRIGERANT LEVEL SP",
   "description": "Refrigerant Level Setpoint",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "ANTI RECYC TIME REMAIN 1",
   "description": "Motor Anti-Recycle Time Remaining #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "ANTI RECYC TIME REMAIN 2",
   "description": "Motor Anti-Recycle Time Remaining #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "PRV POSITION 1",
   "description": "Pre Rotation Vanes Position #1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "PRV POSITION 2",
   "description": "Pre Rotation Vanes Position #2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "VGD POSITION 1",
   "description": "VGD Position #1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "VGD POSITION 2",
   "description": "VGD Position #2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "OIL LEVEL SUMP",
   "description": "Oil Level (Sump)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "COMP OPERATION MODE",
   "description": "Compressor Operation Mode",
   "units": "",
   "access": "R",
   "states": "0=Staged, 1=Single, 2=Dual"
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "COMP LOCKOUT MODE",
   "description": "Compressor Lockout Mode",
   "units": "",
   "access": "R",
   "states": "0=None 1=Comp #1, 2=Comp #2"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "DISCH VLV OPENING 1",
   "description": "Discharge Valve Opening #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "DISCH VLV OPENING 2",
   "description": "Discharge Valve Opening #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "DISCH VLV CLOSING 1",
   "description": "Discharge Valve Closing #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "DISCH VLV CLOSING 2",
   "description": "Discharge Valve Closing #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "MC 1 INPUT POWER",
   "description": "Input Power #1 (VSD only)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "MC 2 INPUT POWER",
   "description": "Input Power #2 (VSD only)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "MC 1 INPUT KWH",
   "description": "Input Kilowatt Hours #1 (VSD only)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "MC 2 INPUT KWH",
   "description": "Input Kilowatt Hours #2 (VSD only)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "VSD 1 OUTPUT VOLTAGE",
   "description": "VSD #1 Output Voltage (VSD only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "VSD 2 OUTPUT VOLTAGE",
   "description": "VSD #2 Output Voltage (VSD only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "VSD 1 OUTPUT FREQUENCY",
   "description": "VSD #1 Output Frequency (VSD only)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "VSD 2 OUTPUT FREQUENCY",
   "description": "VSD #2 Output Frequency (VSD only)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "MOTOR 1 PHASE A CURRENT",
   "description": "Motor #1 Phase A Current (VSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "MOTOR 2 PHASE A CURRENT",
   "description": "Motor #2 Phase A Current (VSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "MOTOR 1 PHASE B CURRENT",
   "description": "Motor #1 Phase B Current (VSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "MOTOR 2 PHASE B CURRENT",
   "description": "Motor #2 Phase B Current (VSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "MOTOR 1 PHASE C CURRENT",
   "description": "Motor #1 Phase C Current (VSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "MOTOR 2 PHASE C CURRENT",
   "description": "Motor #2 Phase C Current (VSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "VSD 1 DC BUS VOLTAGE",
   "description": "VSD #1 DC Bus Voltage (VSD only)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "VSD 2 DC BUS VOLTAGE",
   "description": "VSD #2 DC Bus Voltage (VSD only)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "VSD 1 DC BUS CURRENT",
   "description": "VSD #1 DC Bus Current (LVVSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "VSD 2 DC BUS CURRENT",
   "description": "VSD #2 DC Bus Current (LVVSD only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "VSD 1 INTERNAL AMBIENT TEMP",
   "description": "VSD #1 Internal Ambient Temperature (LVVSD only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "VSD 2 INTERNAL AMBIENT TEMP",
   "description": "VSD #2 Internal Ambient Temperature (LVVSD only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "VSD 1 CONVERTER HSINK TEMP",
   "description": "VSD #1 Converter Heatsink Temp (LVVSD only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "VSD 2 CONVERTER HSINK TEMP",
   "description": "VSD #2 Converter Heatsink Temp (LVVSD only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "FILTER #1 SUPPLY KVA",
   "description": "Harmonic Filter #1 Total Supply KVA (LVVSD/HF only)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "FILTER #2 SUPPLY KVA",
   "description": "Harmonic Filter #2 Total Supply KVA (LVVSD/HF only)",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "VSD #1 COOLING SYS RUN",
   "description": "VSD #1 Cooling System Run (VSD only)",
   "units": "",
   "access": "R",
   "states": "0=Not Running, 1=Running"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "VSD #2 COOLING SYS RUN",
   "description": "VSD #2 Cooling System Run (VSD only)",
   "units": "",
   "access": "R",
   "states": "0=Not Running, 1=Running"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "VSD #1 HARMONIC FILTER INST",
   "description": "Harmonic Filter #1 Installed (LVVSD only)",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "VSD #2 HARMONIC FILTER INST",
   "description": "Harmonic Filter #2 Installed (LVVSD only)",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "FILTER #1 MAX VOLTAGE THD",
   "description": "Harmonic Filter #1 Max Voltage Total Harmonic Distortion (LVVSD/HF only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "FILTER #2 MAX VOLTAGE THD",
   "description": "Harmonic Filter #2 Max Voltage Total Harmonic Distortion (LVVSD/HF only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "FILTER #1 MAX CURRENT TDD",
   "description": "Harmonic Filter #1 Max Current Total Demand Distortion (LVVSD/HF only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "FILTER #2 MAX CURRENT TDD",
   "description": "Harmonic Filter #2 Max Current Total Demand Distortion (LVVSD/HF only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "MC 1 INPUT KWH LO",
   "description": "Input Kilowatt Hours Low #1 (see note 21) (VSD only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "MC 1 INPUT KWH OFFSET",
   "description": "Input Kilowatt Hours Offset #1 (see note 21) (VSD only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "MC 2 INPUT KWH LO",
   "description": "Input Kilowatt Hours Low #2 (see note 21) (VSD only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "MC 2 INPUT KWH OFFSET",
   "description": "Input Kilowatt Hours Offset #2 (see note 21) (VSD only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "OPERATING HOURS LO",
   "description": "Operating Hours Low (see note 22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "OPERATING HOURS OFFSET",
   "description": "Operating Hours Offset (see note 22)",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/yd-e-link",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
