{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)",
 "model_slug": "yk-em-sss-e-link",
 "short_model": "YK EM/SSS E-Link",
 "aliases": [
  "YORK YK",
  "YK OptiView",
  "YK SSS",
  "YK EM starter",
  "E-Link",
  "eLink",
  "YorkTalk 3"
 ],
 "equipment_type": "Water-cooled centrifugal chiller (via E-Link gateway)",
 "applies_to": "YORK YK centrifugal chillers with OptiView panel and an electro-mechanical or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.",
 "summary": "The E-Link gateway reads the YK OptiView microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus objects. The EM/SSS sheet covers remote setpoint, current limit and run/stop, water temperatures and pressures, motor phase currents and voltages (solid-state starter), input power and energy, and the operation, safety, cycling and warning codes.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Every YorkTalk 3 E-Link sheet uses the same slot skeleton (P03 = AV 1 and so on); only the slots this chiller populates are listed, and slots marked not available on every program version are left out.",
  "Object names are the E-Link names printed on the sheet; the sheet also gives LON, N2 and Modbus addresses, not reproduced here.",
  "Access follows the sheet's Modbus function note: the remote slots AV 1-4 and BV 1-4 accept writes; the rest are read-only.",
  "Status code objects (MV) use the code tables in the sheet; it notes that BACnet multistate values are the printed code + 1. Printed states are shown from 0.",
  "The VSD sheet uses some slots for different values, so it is a separate entry."
 ],
 "source": {
  "title": "YK OptiView BAS E-Link points list, tab YK EM or SSS",
  "doc_number": null,
  "revision_date": "2019-04-12 (Rev K_04d)",
  "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content"
 },
 "integration": {
  "summary": "Put the chiller in remote/ISN control at the panel, then start and stop it with the E-Link remote run/stop object and write the remote setpoint and current limit. Read the operating, safety and warning codes, run status and water temperatures.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "REM RUN STOP CMD",
    "why": "Remote start/stop (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "REM LEAVING CH LIQ TEMP SP",
    "why": "Remote leaving chilled liquid setpoint"
   },
   {
    "ref": "AV 2",
    "name": "REM MOTOR CURRENT SP",
    "why": "Remote current limit, %"
   },
   {
    "ref": "MV 5",
    "name": "UNIT CONTROL SOURCE",
    "why": "Must read ISN (BAS) for BMS control"
   },
   {
    "ref": "MV 1",
    "name": "UNIT OPERATION CODE",
    "why": "Unit operating status code"
   },
   {
    "ref": "BV 5",
    "name": "COMPR MOTOR STATUS",
    "why": "Chiller running"
   },
   {
    "ref": "AV 5",
    "name": "LEAVING CH LIQ TEMP",
    "why": "Leaving chilled liquid temperature"
   },
   {
    "ref": "AV 6",
    "name": "ENTERING CH LIQ TEMP",
    "why": "Entering chilled liquid temperature"
   },
   {
    "ref": "MV 2",
    "name": "UNIT SAFETY FAULT CODE",
    "why": "Safety (shutdown) fault code"
   },
   {
    "ref": "MV 4",
    "name": "UNIT WARNING CODE",
    "why": "Active warning code"
   }
  ],
  "enable": "The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The E-Link gateway talks to the chiller microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus; BACnet addressing is set on the E-Link.",
   "Check the chiller program version against the sheet's version table; availability codes (S/O/N) are per version."
  ],
  "gotchas": [
   "Status codes are multistate values offset by 1 from the printed code tables.",
   "Points marked optional (O) on the sheet report only on units with that option or program version."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "REM LEAVING CH LIQ TEMP SP",
   "description": "Remote Leaving Chilled Liquid Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "REM MOTOR CURRENT SP",
   "description": "Remote Motor Current Limit Setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "REM HEATING SP",
   "description": "Remote Leaving Cond Liquid Setpoint (Heat Recovery & Heat Pump)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "REM RUN STOP CMD",
   "description": "Remote Run/Stop",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Run"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LEAVING CH LIQ TEMP",
   "description": "Leaving Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ENTERING CH LIQ TEMP",
   "description": "Entering Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EVAPORATOR PRESSURE",
   "description": "Evaporator Pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "CONDENSER PRESSURE",
   "description": "Condenser Pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "OIL DIFERENTIAL PRESSURE",
   "description": "Oil Pressure Differential",
   "units": "psid",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "ENTERING COND WATER TEMP",
   "description": "Entering Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "LEAVING COND WATER TEMP",
   "description": "Leaving Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MOTOR CURRENT PCT FLA",
   "description": "Motor Current Percent FLA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "MOTOR PHASE A CURRENT",
   "description": "Motor Phase A Current (LV and MV SSS only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MOTOR PHASE B CURRENT",
   "description": "Motor Phase B Current (LV and MV SSS only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MOTOR PHASE C CURRENT",
   "description": "Motor Phase C Current (LV and MV SSS only)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "MOTOR PHASE A VOLTAGE",
   "description": "Motor Phase A Voltage (LV and MV SSS only)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "MOTOR PHASE B VOLTAGE",
   "description": "Motor Phase B Voltage (LV and MV SSS only)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "MOTOR PHASE C VOLTAGE",
   "description": "Motor Phase C Voltage (LV and MV SSS only)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "LEAVING CH LIQ TEMP ACT SP",
   "description": "Leaving Chilled Liquid Setpoint - Selected",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "MOTOR CURRENT LIMIT ACTIVE SP",
   "description": "Motor Current Limit Setpoint - Selected",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "EVAP SATURATION TEMP",
   "description": "Evaporator Saturation Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "COND SATURATION TEMP",
   "description": "Condenser Saturation Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "DISCHARGE TEMP",
   "description": "Discharge Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "OIL SUMP TEMPERATURE",
   "description": "Oil Sump Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "COND REFRIGERANT LEVEL",
   "description": "Condenser Refrigerant Level",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "OPERATING HOURS",
   "description": "Operating Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "NUMBER OF STARTS",
   "description": "Number of Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "OIL SUMP PRESSURE",
   "description": "Oil Sump Pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "OIL PUMP PRESSURE",
   "description": "Oil Pump Pressure",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "COMPR MOTOR STATUS",
   "description": "Motor Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "LIQUID LINE SOLENOID",
   "description": "Liquid Line Solenoid",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "CH LIQ PUMP STAT",
   "description": "Chilled Liquid Pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "START STOP SWITCH STATUS",
   "description": "Panel Stop Switch",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "CH LIQ FLOW SWITCH STAT",
   "description": "Chilled Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "CND FLOW SWITCH STAT",
   "description": "Condenser Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UNIT OPERATION CODE",
   "description": "Unit Operation Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "UNIT SAFETY FAULT CODE",
   "description": "Unit Safety Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "UNIT CYCLING FAULT CODE",
   "description": "Unit Cycling Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "UNIT WARNING CODE",
   "description": "Unit Warning Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "UNIT CONTROL SOURCE",
   "description": "Unit Control Source",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "UNIT MODIFIED RUN CODE",
   "description": "Unit Modified Run Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "UNIT START INHIBIT CODE",
   "description": "Unit Start Inhibit Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "UNIT INTERNAL FAULT CODE",
   "description": "Unit Internal Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "PROX SENSOR ACT POS",
   "description": "High Speed Thrust Bearing Proximity Position (K comps only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "PROX SENSOR REF POS",
   "description": "High Speed Thrust Bearing Proximity Reference (K comps only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "HEAT REC HEAD PRESS VLV CMD",
   "description": "Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "ANTI RECYCLE TIME REMAIN",
   "description": "Anti-Recycle Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "MTR SHAFT END VIBR",
   "description": "Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "MTR OP SHAFT END VIBR",
   "description": "Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "MTR SHAFT END TEMP",
   "description": "Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "MTR OP SHAFT END TEMP",
   "description": "Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "MTR WINDING AVG TEMP",
   "description": "Average Winding Temperature (MM & Motor Temp Mon)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "PRE ROTATION VANES POS",
   "description": "Pre Rotation Vanes (PRV) Position (HGBP or VGD enabled only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "COND REFRIGERANT LEVEL SP",
   "description": "Condenser Refrigerant Level Setpoint",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "DROP LEG REFRIG TEMP",
   "description": "Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "LEAVING HEAT COND LIQ TEMP",
   "description": "Leaving Heating Condenser Liquid Temperature (HR only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "HEATING ACTIVE SP",
   "description": "Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "HEAT REC HEAD PRESS VLV CMD",
   "description": "Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "INPUT POWER",
   "description": "Input Power (LV and MV SSS only)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "INPUT KWH",
   "description": "Input Kilowatt Hours (LV and MV SSS only)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "INPUT KWH LO",
   "description": "Input Kilowatt Hours Low (LV and MV SSS only) (see note 11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "INPUT KWH OFFSET",
   "description": "Input Kilowatt Hours Offset (LV and MV SSS only) (see note 11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "OPERATING HOURS LO",
   "description": "Operating Hours Low (see note 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "OPERATING HOURS OFFSET",
   "description": "Operating Hours Offset (see note 12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "HP LEAVING COND LIQ SP LOCAL",
   "description": "Local Leaving Condenser Liquid Setpoint (Heat Pump only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "MTR WINDING PH A TEMP",
   "description": "Motor Winding Phase A Temperature (Motor Temp Protection only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "MTR WINDING PH B TEMP",
   "description": "Motor Winding Phase B Temperature (Motor Temp Protection only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "MTR WINDING PH C TEMP",
   "description": "Motor Winding Phase C Temperature (Motor Temp Protection only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "MTR WINDING PH A2 TEMP",
   "description": "Motor Winding Phase A2 Temperature (Motor Temp Protection only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "MTR WINDING PH B2 TEMP",
   "description": "Motor Winding Phase B2 Temperature (Motor Temp Protection only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "MTR WINDING PH C2 TEMP",
   "description": "Motor Winding Phase C2 Temperature (Motor Temp Protection only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "VSD OIL PUMP CMD FREQUENCY",
   "description": "VSD Oil Pump Command Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "ENTERING HEAT COND LIQ TEMP",
   "description": "Entering Heating Condenser Liquid Temperature (HR only)",
   "units": "°F",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
