{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP)",
 "model_slug": "ypal-series-100-70-150-ton-mod-f-g",
 "short_model": "YPAL Series 100 70-150 ton",
 "aliases": [
  "YPAL",
  "YORK Series 100",
  "Series 100 rooftop",
  "YPAL 120-150 Mod G",
  "YPAL 70-105 Mod F",
  "100.50-NOM11",
  "100.50-NOM9",
  "IPU"
 ],
 "equipment_type": "Packaged rooftop unit controller (Series 100, 70-150 ton)",
 "applies_to": "YORK Series 100 YPAL single packaged rooftop units, 70-105 ton Mod F and 120-150 ton Mod G, with the IPU control board.",
 "summary": "The Series 100 rooftop's IPU control board speaks BACnet MS/TP on Port 1 and Modbus on Port 4. The table lists about 220 objects: analog inputs for air temperatures, pressures, airflows, CO2 and the unit mode; binary inputs for compressors, fans, heat stages and faults; analog values for setpoints, limits and BAS sensor inputs; and 0/1 BAS commands (occupancy, unit stop, morning warm-up, smoke purge, thermostat calls) published as both AVs and BVs.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "23000 + MAC address",
 "access_inferred": false,
 "notes": [
  "Access is from the READ/WRITE column. The table lists each 0/1 BAS command twice, as an AV (77-99) and a BV (1-23) with the same name; both are kept.",
  "Descriptions are the user interface names from the table. Points marked FlexSys, VAV, CV or a tonnage range only exist on those units.",
  "Units are taken from the description column where it states them (°F, \"WC, CFM, %, ppm, psig).",
  "The Modbus register addresses in the same table are not reproduced.",
  "The 70-105 ton Mod F IOM (100.50-NOM9, 8/2018) prints the same table; it marks AI 52 TEMP_2_SUPER as not available.",
  "The 50-65 ton Mod F list has extra fault, warning, hot gas reheat and BAS outdoor air objects and is a separate entry. The older ECO2 Mod D/E list (IPU 1) is also separate."
 ],
 "source": {
  "title": "Series 100 Single Packaged Rooftop Units 120-150 Ton, Mod G - Installation, Operation, Maintenance (Table 40, BACnet MS/TP, Modbus, BACnet IP)",
  "doc_number": "100.50-NOM11 (120)",
  "revision_date": "2020-01-20",
  "url": "https://docs.johnsoncontrols.com/ductedsystems/api/khub/documents/NM9Ffc7gf1w9ZMGJ4IEBhQ/content"
 },
 "integration": {
  "summary": "Connect to Port 1 of the IPU control board on BACnet MS/TP. Command occupancy with OCCUPNCY_CMD, stop or release the unit with UNIT_STOP and write the occupied zone setpoints; feed zone temperature through AV 40 if the control method is set to comm zone temp. Read supply air and zone temperatures, supply fan status, unit mode and the fault inputs.",
  "minimum_points": [
   {
    "ref": "AV 88",
    "name": "OCCUPNCY_CMD",
    "why": "Occupancy command (1 = occupied)"
   },
   {
    "ref": "AV 93",
    "name": "UNIT_STOP",
    "why": "Unit stop (1 = stopped, 0 = normal)"
   },
   {
    "ref": "AV 21",
    "name": "OCC_ZN_COOL",
    "why": "Occupied zone cooling setpoint"
   },
   {
    "ref": "AV 22",
    "name": "OCC_ZN_HEAT",
    "why": "Occupied zone heating setpoint"
   },
   {
    "ref": "AI 58",
    "name": "UNIT_MODE",
    "why": "Current operating mode index"
   },
   {
    "ref": "BI 59",
    "name": "SUPPLY_FAN",
    "why": "Supply fan on/off"
   },
   {
    "ref": "AI 46",
    "name": "SUP_AIR_TEMP",
    "why": "Supply air temperature"
   },
   {
    "ref": "AI 60",
    "name": "ZONE_TEMP",
    "why": "Zone temperature"
   },
   {
    "ref": "BI 2",
    "name": "COL/HEAT_FLT",
    "why": "Cooling/heating fault (1 = faulted)"
   },
   {
    "ref": "BI 54",
    "name": "SEN/MSC_FLT",
    "why": "Sensor/misc fault (1 = fault)"
   }
  ],
  "enable": "OCCUPNCY_CMD (AV 88 or BV 12) puts the unit in occupied (1) or unoccupied (0) mode and UNIT_STOP (AV 93 or BV 17) stops it (1) or returns it to normal operation (0). BAS reset and BAS sensor inputs must first be enabled at the unit with the SERVICE key; AV 40 zone temperature needs the control method set to comm zone temp.",
  "heartbeat": null,
  "remote_sensors": "AV 40 ZONE_TEMP_BAS feeds zone temperature when the control method is set to comm zone temp. AV 43 CO2_INSIDE and the BAS reset values (duct static, supply air) must be enabled with the SERVICE key before they are used.",
  "setup": [
   "Port 1 carries BACnet MS/TP (P1 PROTOCOL = BACNET); baud 1200 to 76800 is set with the SERVICE key.",
   "MAC address 0-127 from the IPU DIP switches or P1 MANUAL MAC ADDRESS; the device instance defaults to 23000 + MAC, or DE MODIFIER ADDRESS x 100 + DE MODIFIER OFFSET.",
   "Cycle main power after changing the MAC address or port settings.",
   "The Ethernet port is not functional; BACnet IP needs a gateway (the manual suggests a JCI NCE).",
   "LON and N2 need an E-Link gateway on Port 1."
  ],
  "gotchas": [
   "Each 0/1 command is listed as both an AV and a BV with the same name; use one of them, not both.",
   "Points marked FlexSys, VAV, CV or 70-150 ton only report only on those units.",
   "Setpoint and status AIs report in imperial units."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "ACT_DSP_SP",
   "description": "Duct static press active SP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "ACT_MIN_FLOW",
   "description": "Active minimum airflow",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "ACT_MIN_POS",
   "description": "Active minimum position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "ACT_SAT_SP",
   "description": "Active supply air temp SP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "ACT_SLAB_CTL",
   "description": "Active slab control (FLEXSYS only)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "ACT_SLAB_CTL",
   "description": "Active slab control (FLEXSYS only)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "AMORN_WA_ACT",
   "description": "Adaptive morning warmup status (only used with internal time clock)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "BLD_STAT_PRS",
   "description": "Building pressure current",
   "units": "in. WC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "BULD_PRES_SP",
   "description": "Bldg press SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "BYPASS_DAMPER",
   "description": "Bypass damper position (FLEXSYS only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "CO2_1_OUT",
   "description": "CO2 level of the outside air",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "CO2_2_IN",
   "description": "CO2 level of the inside air",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "CO2_INSIDE",
   "description": "CO2 lvl inside value BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "CO2_OFFSET",
   "description": "CO2 offset SP",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "COL/HEAT_FLT",
   "description": "Cooling/ heating fault status",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "COMFORT_VENT",
   "description": "Comfort ventilation (constant volume)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "COMFORT_VENT",
   "description": "Comfort ventilation (constant volume)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "COMP_1A",
   "description": "Compressor 1A status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "COMP_1A_OPER",
   "description": "Comp 1A operating HRS",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "COMP_1B",
   "description": "Compressor 1B status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "COMP_1B_OPER",
   "description": "Comp 1B operating HRS",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "COMP_2A",
   "description": "Compressor 2A status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "COMP_2A_OPER",
   "description": "Comp 2A operating HRS",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "COMP_2B",
   "description": "Compressor 2B status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "COMP_2B_OPER",
   "description": "Comp 2B operating HRS",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "COMP_3A",
   "description": "Compressor 3A status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "COMP_3A_OPER",
   "description": "Comp 3A operating HRS (70-150 ton only)",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "COMP_3B",
   "description": "Compressor 3B status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "COMP_3B_OPER",
   "description": "Comp 3B operating HRS (70-150 ton only)",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "COMP_LPCO_1",
   "description": "Safety input LPCO CKT 1 status",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "COMP_LPCO_2",
   "description": "Safety input LPCO CKT 2 status",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "COMP_LPCO_3",
   "description": "Safety input LPCO CKT 3 status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "COMP_STAT_1",
   "description": "Safety chain CKT 1 status",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "COMP_STAT_2",
   "description": "Safety chain CKT 2 status",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "COMP_STAT_3",
   "description": "Safety chain CKT 3 status (70- 130 ton only)",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault(ed)"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "COND_FAN_1A",
   "description": "Cond fan 1A/1 status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "COND_FAN_1B",
   "description": "Cond fan 1B/2 status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "COND_FAN_2A",
   "description": "Cond fan 2A/3 status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "COND_FAN_2B",
   "description": "Cond fan 2B/4 status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "COND_FAN_3A",
   "description": "Cond fan 3A/5 status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "COND_FAN_3B",
   "description": "Cond fan 3B/6 status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "COND_FAN_SPD",
   "description": "Cond fan speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "CONTINU_VENT",
   "description": "Continuous ventilation (constant volume)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "CONTINU_VENT",
   "description": "Continuous ventilation (constant volume)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "DCT_ST_PR_RT",
   "description": "Duct static press reset",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "DCT_STAT_PRS",
   "description": "Duct static press current (VAV or FLEXSYS)",
   "units": "in. WC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "DEW_PNT_RST",
   "description": "Dew point reset (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "DEW_PNT_RST",
   "description": "Dew point reset (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "DSP_HI_LIMIT",
   "description": "Duct static reset high SP (VAV or FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "DSP_LO_LIMIT",
   "description": "Duct static reset low SP (VAV or FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "DSP_RST_BAS",
   "description": "Duct static press reset BAS (VAV or FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "ECON_ME_USED",
   "description": "ECON method active",
   "units": "",
   "access": "R",
   "states": "1=DRY BULB, 2=SINGLE ENTHALPY, 3=DUAL ENTHALPY, 4=BEST METHOD AVAIL"
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "ECON_STATUS",
   "description": "ECON system status",
   "units": "",
   "access": "R",
   "states": "1=INSTALLED AND ACTIVE, 2=NOT INSTALLED, 3=DISABLED"
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "ECONO_INSTAL",
   "description": "Economizer system",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "ECONO_INSTAL",
   "description": "Economizer system",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ECONO_METHOD",
   "description": "ECON method to use",
   "units": "",
   "access": "W",
   "states": "1=DRY BULB, 2=SINGLE ENTHALPY, 3=DUAL ENTHALPY, 4=BEST METHOD AVAIL"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EL_AIR_TMP_H",
   "description": "EVAP leaving air temp high SP (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "EL_AIR_TMP_L",
   "description": "EVAP leaving air temp low SP (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "EVAP_AIR_TMP",
   "description": "FLEXSYS EVAP temp current (FLEXSYS)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "EXH_DAMPER/VFD",
   "description": "Exhaust damper BAS control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "EXH_FAN_STAT",
   "description": "Exhaust fan status",
   "units": "",
   "access": "R",
   "states": "0=OPEN, 1=CLOSED"
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "EXHAUST_FAN",
   "description": "Exhaust fan output status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "EXHAUST_OUT",
   "description": "Exhaust damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "FAN_FAULT",
   "description": "Fan fault status",
   "units": "",
   "access": "R",
   "states": "0=NO FAULT, 1=FAULT"
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "FAN_G",
   "description": "Fan (G) status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "FAN_G_BAS",
   "description": "Fan (G) BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "FAN_G_BAS",
   "description": "Fan (G) BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "FILTER_STATS",
   "description": "Filter status",
   "units": "",
   "access": "R",
   "states": "0=Normal (OKAY), 1=Fault (CHANGE)"
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "FURN_OUT_1",
   "description": "Elect heat stage 1 status staged gas furn 1 lo status mod gas furn 1A low",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "FURN_OUT_2",
   "description": "Elect heat stage 2 status staged gas furn 1 high status mod gas furn 1A high",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "FURN_OUT_3",
   "description": "Elect heat stage 3 status staged gas furn 2 low status mod gas furn 2 low",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "FURN_OUT_4",
   "description": "Elect heat stage 4 status staged gas furn 2 high status mod gas furn 2 high",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "FURN_OUT_5",
   "description": "Elect heat stage 5 status staged gas furn 3 low status mod gas furn 3 low",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "FURN_OUT_6",
   "description": "Elect heat stage 6 status staged gas furn 3 high status mod gas furn 3 high",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "FURN_OUT_7",
   "description": "Elect heat stage 7 status mod gas furn 1B status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "HEAT_ENABLE",
   "description": "Heating system",
   "units": "",
   "access": "W",
   "states": "0=USER DISABLED, 1=USER ENABLED"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "HEAT_ENABLE",
   "description": "Heating system",
   "units": "",
   "access": "W",
   "states": "0=USER DISABLED, 1=USER ENABLED"
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "HEAT_ENT_TEMP",
   "description": "Heat entering temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "HEAT_STAGES",
   "description": "Electric heat stages or gas heat stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "HEAT_VACTION",
   "description": "Hw valve action",
   "units": "",
   "access": "W",
   "states": "0=DIRECT, 1=REVERSE"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "HEAT_VACTION",
   "description": "Hw valve action",
   "units": "",
   "access": "W",
   "states": "0=DIRECT, 1=REVERSE"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "HEATING_SAT",
   "description": "Heating supply sir temp SP (VAV or FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "HEATING_VLV",
   "description": "Heating valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "HW_FRZ_STAT",
   "description": "Hw/steam coil freezestat status",
   "units": "",
   "access": "R",
   "states": "0=No Fault (OKAY), 1=Faulted"
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "LOCAL_STOP",
   "description": "Local stop status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "MAX_BYPASS",
   "description": "Maximum bypass SP (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "MAX_FLOW_DV",
   "description": "Outside air max flow SP",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MECH_LCK_TMP",
   "description": "Mech cooling lockout SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "MIN_FLOW_DV",
   "description": "Outside air min flow SP",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "MIN_OA_FLO",
   "description": "Minimum OA flow set point",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MIXD_SAT_LIM",
   "description": "MX supply air temp SP (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "MORN_WARM_UP",
   "description": "Morning warm up",
   "units": "",
   "access": "W",
   "states": "0=ENABLED, 1=DISABLED"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "MORN_WARM_UP",
   "description": "Morning warm up",
   "units": "",
   "access": "W",
   "states": "0=ENABLED, 1=DISABLED"
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "MORN_WUP_CMD",
   "description": "Morn warmup command",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "MORN_WUP_CMD",
   "description": "Morn warmup command",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MORN_WUP_RAT",
   "description": "Heating ret air temp SP (VAV or FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "NIGHT_SETBAC",
   "description": "Night setback for heating",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "NIGHT_SETBAC",
   "description": "Night setback for heating",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "OA_DAMP_POS1",
   "description": "OA damper minimum position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "OA_DAMP_POS2",
   "description": "OA damper maximum position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "OA_DAMPER",
   "description": "OA damper position current",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "OA_ENTH_LIMIT",
   "description": "OA enthalpy SP",
   "units": "BTU/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "OA_ENTHALPY",
   "description": "OA enthalpy",
   "units": "BTU/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "OA_FLO_PRS_1",
   "description": "OA flow press 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "OA_FLO_PRS_2",
   "description": "OA flow press 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "OA_FLOW_1",
   "description": "IAQ damper air flows OA flow 1",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "OA_FLOW_2",
   "description": "IAQ damper air flows OA flow 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "OA_FLOW_TOTL",
   "description": "OA flow total",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "OA_REL_HUMID",
   "description": "OA humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "OA_TEMP",
   "description": "OA temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "OAT_HIGH_SAT",
   "description": "OA temp SP for hi supply air temp (VAV, and only if SAT reset method is",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "OAT_LOW_SAT",
   "description": "OA temp SP for lo supply air temp (VAV, and only if SAT rest method is",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "OCC_MODE",
   "description": "Occupancy mode status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "OCC_STATE",
   "description": "Occupancy state status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "OCC_ZN_COOL",
   "description": "OCC zone cooling SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "OCC_ZN_HEAT",
   "description": "OCC zone heating SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "OCCUPNCY_CMD",
   "description": "Occupancy command",
   "units": "",
   "access": "W",
   "states": "0=UNOCC, 1=OCC"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "OCCUPNCY_CMD",
   "description": "Occupancy command",
   "units": "",
   "access": "W",
   "states": "0=UNOCC, 1=OCC"
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "PRS_1_DISCH",
   "description": "Disch press CKT 1",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "PRS_1_SUCT",
   "description": "Suct press CKT 1",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "PRS_2_DISCH",
   "description": "Disch press CKT 2",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "PRS_2_SUCTION",
   "description": "Suct press CKT 2",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "PRS_3_DISCH",
   "description": "Disch press CKT 3 (70-150 ton only)",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "PRS_3_SUCT",
   "description": "Suct press CKT 3 (70-150 ton only)",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "PUMP_DOWN",
   "description": "Pump down",
   "units": "",
   "access": "W",
   "states": "0=ON, 1=OFF"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "PUMP_DOWN",
   "description": "Pump down",
   "units": "",
   "access": "W",
   "states": "0=ON, 1=OFF"
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "PUMP_DOWN_1",
   "description": "Pump down LLSV 1 status",
   "units": "",
   "access": "R",
   "states": "0=Pump Down LLSV (OFF), 1=Pump Down LLSV (ON)"
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "PUMP_DOWN_2",
   "description": "Pump down LLSV 2 status",
   "units": "",
   "access": "R",
   "states": "0=Pump Down LLSV (OFF), 1=Pump Down LLSV (ON)"
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "PUMP_DOWN_3",
   "description": "Pump down LLSV 3 status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": "0=Pump Down LLSV (OFF), 1=Pump Down LLSV (ON)"
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "RA_DIFF_BAS",
   "description": "Return air diff SP BAS (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "RAT_COOL_SP",
   "description": "Cooling return air temp SP (VAV or FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "RAT_HIGH_SAT",
   "description": "RA temp SP for hi supply air temp (VAV, and only if SAT reset method is",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "RAT_LOW_SAT",
   "description": "RA temp SP for lo supply air temp (VAV, and only if SAT reset method is",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "RDY_RUN_C1A",
   "description": "Ready to run comp 1A status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "RDY_RUN_C1B",
   "description": "Ready to run comp 1B status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "RDY_RUN_C2A",
   "description": "Ready to run comp 2A status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "RDY_RUN_C2B",
   "description": "Ready to run comp 2B status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "RDY_RUN_C3A",
   "description": "Ready to run comp 3A status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "RDY_RUN_C3B",
   "description": "Ready to run comp 3B status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "RDY_STOP_C1A",
   "description": "Ready to stop comp 1A status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "RDY_STOP_C1B",
   "description": "Ready to stop comp 1B status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "RDY_STOP_C2A",
   "description": "Ready to stop comp 2A status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "RDY_STOP_C2B",
   "description": "Ready to stop comp 2B status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "RDY_STOP_C3A",
   "description": "Ready to stop comp 3A status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "RDY_STOP_C3B",
   "description": "Ready to stop comp 3B status (70-150 ton only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "RET_AIR_BY_S",
   "description": "Return air bypass active SP",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "RET_AIR_ENTH",
   "description": "Return air enthalpy",
   "units": "BTU/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "RET_AIR_HUMD",
   "description": "Return air humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "RET_AIR_TEMP",
   "description": "Return air temp current",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "RET_FAN_OUT",
   "description": "Exhaust/ return fan VFD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "RET_FAN_PRES",
   "description": "Return fan pressure current",
   "units": "in. WC",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "RET_FAN_STAT",
   "description": "Return fan status",
   "units": "",
   "access": "R",
   "states": "0=STOP/VERIFICATION CKT OPEN, 1=RUN/VERIFICATION CKT CLOSED"
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "RST_ENT_BAS",
   "description": "Reset enthalpy SP BAS (FLEXSYS)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "SAT_HIGH_LIM",
   "description": "Suppy air temp hi SP",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SAT_LOW_LIM",
   "description": "Supply air temp lo SP",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SAT_RST_BAS",
   "description": "Supply air temp reset BAS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "SAT_SUC_TMP1",
   "description": "Saturated suct temp CKT 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "SAT_SUC_TMP2",
   "description": "Saturated suct temp CKT 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "SAT_SUC_TMP3",
   "description": "Saturated suct temp CKT 3 (70- 150 ton only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "SAT_TEMPER",
   "description": "Supply air tempering status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "SEN/MSC_FLT",
   "description": "Sensor/misc fault status",
   "units": "",
   "access": "R",
   "states": "0=NO FAULT, 1=FAULTED"
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "SF_PROV_SW",
   "description": "Supply fan status",
   "units": "",
   "access": "R",
   "states": "0=STOP VERIFICATION/ CKT OPEN, 1=RUN VERIFICATION/ CKT CLOSED"
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SF_SPD_H_SAT",
   "description": "Fan speed SP for hi supply air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SF_SPD_L_SAT",
   "description": "Fan speed SP for lo supply air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "SMOKE_PUR_1",
   "description": "Smoke purge 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "SMOKE_PUR_2",
   "description": "Smoke purge 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "SMOKE_PUR_3",
   "description": "Smoke purge 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "SMOKE_PUR1_B",
   "description": "Smoke purge 1 BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "SMOKE_PUR1_B",
   "description": "Smoke purge 1 BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "SMOKE_PUR2_B",
   "description": "Smoke purge 2 BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "SMOKE_PUR2_B",
   "description": "Smoke purge 2 BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "SMOKE_PUR3_B",
   "description": "Smoke purge 3 BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "SMOKE_PUR3_B",
   "description": "Smoke purge 3 BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "STG_1_COOL",
   "description": "1ST stage cooling SP (CV only)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "STG_1_HEAT",
   "description": "1ST stage heating SP (CV only)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "STG_2_COOL",
   "description": "2ND stage cooling SP (CV only)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "STG_2_HEAT",
   "description": "2ND stage heating SP (CV only)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "SUP_AIR_TEMP",
   "description": "Supply air temp current",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "SUP_AIR_TRST",
   "description": "Supply air temp reset",
   "units": "VDC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "SUP_FAN_VFD",
   "description": "Supply fan VFD speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "SUPPLY_FAN",
   "description": "Supply fan output status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "SYSTEM_STOP",
   "description": "System stop",
   "units": "",
   "access": "W",
   "states": "0=ALL CKTS CAN OPERATE, 1=SHUTS DOWN CKT 1, 2=SHUTS DOWN CKT 2, 3=SHUTS DOWN CKT 3"
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "SZ_MIN_VFD",
   "description": "Single zone minim um VFD",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "TEMP_1_SUCT",
   "description": "Suct temp CKT 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "TEMP_1_SUPER",
   "description": "Suct superheat CKT 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "TEMP_2_SUCT",
   "description": "Suct temp CKT 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "TEMP_2_SUPER",
   "description": "Suct superheat CKT 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "TEMP_3_SUCT",
   "description": "Suct temp CKT 3 (70-150 ton only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "TEMP_3_SUPER",
   "description": "Suct superheat CKT 3 (70-150 ton only)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "UND_FLR_DEWP",
   "description": "Underfloor slab dew point (FLEXSYS)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "UND_FLR_HUMD",
   "description": "Underfloor air humidity (FLEXSYS)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "UND_FLR_TEMP",
   "description": "Undefloor slab temp (FLEXSYS)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "UND_HUMD_BAS",
   "description": "Underfloor air humidity BAS (FLEXSYS)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "UND_TEMP_BAS",
   "description": "Underfloor slab temp BAS (FLEXSYS)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "UNIT_MODE",
   "description": "Current oper mode",
   "units": "",
   "access": "R",
   "states": "0=OCC COOLING, 1=OCC COOLING LOW, 2=OCC COOLING HIGH, 3=OCC COOLING W/ BYPASS, 4=OCC COOLING W/O BYPASS, 5=OCC HEATING, 6=OCC HEATING LOW, 7=OCC HEATING HIGH, 8=OCC STANDBY, 9=UNOCC COOLING, 10=UNOCC COOLING LOW, 11=UNOCC COOLING HIGH, 12=UNOCC HEATING, 13=UNOCC HEATING LOW, 14=UNOCC HEATING HIGH, 15=UNOCC STANDBY, 16=COMFORT VENT COOLING, 17=COMFORT VENT HEATING, 18=NIGHT SET-BACK, 19=MORNING WARM-UP, 20=POWER UP STANDBY"
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "UNIT_STOP",
   "description": "Unit stop",
   "units": "",
   "access": "W",
   "states": "0=NORMAL OPERATION, 1=UNIT STOPPED"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "UNIT_STOP",
   "description": "Unit stop",
   "units": "",
   "access": "W",
   "states": "0=NORMAL OPERATION, 1=UNIT STOPPED"
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "UNSTABLE_SYS",
   "description": "Unstable system status (not used)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "UNOCC_ZN_COOL",
   "description": "UNOCC zone cooling SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "UNOCC_ZN_HEAT",
   "description": "UNOCC zone heating SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "VAV_HEAT",
   "description": "VAV heat relay status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "VENT_CONTROL",
   "description": "Ventilation control",
   "units": "",
   "access": "W",
   "states": "0=FIXED MINIMUM, 1=DEMAND"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "VENT_CONTROL",
   "description": "Ventilation control",
   "units": "",
   "access": "W",
   "states": "0=FIXED MINIMUM, 1=DEMAND"
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "VENT_DEM_OUT",
   "description": "Ventilation demand",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "VENT_ENABLE",
   "description": "Ventilation system",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "VENT_ENABLE",
   "description": "Ventilation system",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "W1_LO_HEAT_B",
   "description": "W1 lo heat BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "W1_LO_HEAT_B",
   "description": "W1 lo heat BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "W1_LOW_HEAT",
   "description": "W1 low heat status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "W2_HI_HEAT_B",
   "description": "W2 high heat BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "W2_HI_HEAT_B",
   "description": "W2 high heat BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "W2_HIGH_HEAT",
   "description": "W2 high heat status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Y1_LO_COOL_B",
   "description": "Y1 lo cool BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Y1_LO_COOL_B",
   "description": "Y1 lo cool BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Y1_LOW_COOL",
   "description": "Y1 low cool status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Y2_HI_COOL_B",
   "description": "Y2 high cool BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Y2_HI_COOL_B",
   "description": "Y2 high cool BAS",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Y2_HIGH_COOL",
   "description": "Y2 high cool status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "ZONE_TEMP",
   "description": "Zone temp current",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "ZONE_TEMP_BAS",
   "description": "Zone temp BAS",
   "units": "°F",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
