{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "YR Screw Chiller - OptiView E-Link (YorkTalk 3)",
 "model_slug": "yr-e-link",
 "short_model": "YR E-Link",
 "aliases": [
  "YORK YR",
  "YR OptiView",
  "E-Link",
  "eLink",
  "YorkTalk 3",
  "031-01730",
  "031-02430"
 ],
 "equipment_type": "Water-cooled screw chiller (via E-Link gateway)",
 "applies_to": "YORK YR water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.",
 "summary": "The E-Link gateway reads the YR OptiView microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus objects. This entry merges the standard-starter and solid-state-starter tabs: remote setpoint, current limit and start/stop, water temperatures and pressures, motor current, starter values and status codes.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Every YorkTalk 3 E-Link sheet uses the same slot skeleton (P03 = AV 1 and so on); only the slots this chiller populates are listed, and slots marked not available on every program version are left out.",
  "Object names are the E-Link names printed on the sheet; the sheet also gives LON, N2 and Modbus addresses, not reproduced here.",
  "Access follows the sheet's Modbus function note: the remote slots AV 1-4 and BV 1-4 accept writes; the rest are read-only.",
  "Multistate states are shown as printed (from 0); this sheet does not say whether the BACnet value adds 1, so confirm by discovery (read the state text).",
  "The standard-starter tab is a subset of the SSS tab; objects only on the SSS tab apply to solid-state starters."
 ],
 "source": {
  "title": "YR OptiView E-Link points list, tabs Standard and with SSS",
  "doc_number": null,
  "revision_date": "2010-09-24 (Rev K_03)",
  "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/qYwF7xrXqmQnYAS5BD78MA/content"
 },
 "integration": {
  "summary": "Put the chiller in remote/ISN control at the panel, then start and stop it with the E-Link remote run/stop object and write the remote setpoint and current limit. Read the operating, safety and warning codes, run status and water temperatures.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "REM START STOP CMD",
    "why": "Remote start/stop (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "REM LEAVING CHW TEMP SP",
    "why": "Remote leaving chilled liquid setpoint"
   },
   {
    "ref": "AV 2",
    "name": "MOTOR CURRENT REMOTE SP",
    "why": "Remote current limit, %"
   },
   {
    "ref": "MV 5",
    "name": "UNIT CONTROL SOURCE",
    "why": "Must read ISN (BAS) for BMS control"
   },
   {
    "ref": "MV 1",
    "name": "UNIT OPERATION CODE",
    "why": "Unit operating status code"
   },
   {
    "ref": "BV 5",
    "name": "COMPR MOTOR STATUS",
    "why": "Chiller running"
   },
   {
    "ref": "AV 5",
    "name": "LEAVING CHW TEMP",
    "why": "Leaving chilled liquid temperature"
   },
   {
    "ref": "AV 6",
    "name": "ENTERING CHW TEMP",
    "why": "Entering chilled liquid temperature"
   },
   {
    "ref": "MV 2",
    "name": "UNIT SAFETY FAULT CODE",
    "why": "Safety (shutdown) fault code"
   },
   {
    "ref": "MV 4",
    "name": "UNIT WARNING FAULT CODE",
    "why": "Active warning code"
   }
  ],
  "enable": "The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The E-Link gateway talks to the chiller microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus; BACnet addressing is set on the E-Link.",
   "Check the chiller program version against the sheet's version table; availability codes (S/O/N) are per version."
  ],
  "gotchas": [
   "Points marked optional (O) on the sheet report only on units with that option or program version."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "REM LEAVING CHW TEMP SP",
   "description": "Leaving Chilled Liquid Setpoint (Condenser LHWT Setpoint for Heat Machines)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "MOTOR CURRENT REMOTE SP",
   "description": "Motor Current Limit Setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "REM START STOP CMD",
   "description": "Remote Start/Stop [Stop/Start]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LEAVING CHW TEMP",
   "description": "Leaving Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ENTERING CHW TEMP",
   "description": "Return Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EVAPORATOR PRESSURE",
   "description": "Evaporator Pressure PSIG",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "CONDENSER PRESSURE",
   "description": "Condenser Pressure PSIG",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "OIL DIFERENTIAL PRESSURE",
   "description": "Oil Pressure Differential PSID",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "ENTERING COND WATER TEMP",
   "description": "Return Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "LEAVING COND WATER TEMP",
   "description": "Leaving Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MOTOR CURRENT PCT FLA",
   "description": "Motor Current Percent FLA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "LEAVING CHW TEMP ACT SP",
   "description": "Leaving Child Liq SP-Selected (Cond LHWT for Heat Machine)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "MOTOR CURRENT ACTUAL SP",
   "description": "Motor Current Limit Setpoint - Selected",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "EVAP SATURATION TEMP",
   "description": "Evaporator Saturation Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "COND SATURATION TEMP",
   "description": "Condenser Saturation Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "DISCHARGE TEMP",
   "description": "Discharge Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "FILTER DIFF PRESSURE",
   "description": "Filter Pressure Differential",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "ACCUM OPERATING HOURS",
   "description": "Unit Operating Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "ACCUM SYSTEM STARTS",
   "description": "Unit System Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "COMPR MOTOR STATUS",
   "description": "Motor Run Contacts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "OIL RETURN SOLENOID",
   "description": "Oil Return Solenoid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "CHW PUMP STAT",
   "description": "Chilled Liquid Pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "STOP SWITCH STATUS",
   "description": "Panel Stop Switch [Start enabled/Stop]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "CHW FLOW SWITCH STAT",
   "description": "Chiller Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "LOW SEPARATOR OIL SWITCH",
   "description": "Low Separator Oil Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "ICE STORAGE MODE",
   "description": "Ice Storage Mode [Disabled/Enabled]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UNIT OPERATION CODE",
   "description": "Operation Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "UNIT SAFETY FAULT CODE",
   "description": "Unit Safety Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "UNIT CYCLING FAULT CODE",
   "description": "Unit Cycling Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "UNIT WARNING FAULT CODE",
   "description": "Unit Warning Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "UNIT CONTROL SOURCE",
   "description": "Unit Control Source",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=ISN, 2=Analog, 3=Digital, 4=Modem"
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "LVNG CHW TEMP ACT SP",
   "description": "Leaving Chilled Liquid Temperature SP Active",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "ANTI RECYCLE TIME REMAIN",
   "description": "Anti-Recycle Time Remaining",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "SEAL PRESS DIFFERENTIAL",
   "description": "Seal Pressure Differential PSID",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "MIN LOAD CTL MTR FLA LIM",
   "description": "Minimum Load Control Motor FLA Limit",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "SLIDE VALVE POSITION",
   "description": "Slide Valve Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "PHASE A MOTOR CURRENT",
   "description": "SSS Phase A Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "PHASE B MOTOR CURRENT",
   "description": "SSS Phase B Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "PHASE C MOTOR CURRENT",
   "description": "SSS Phase C Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "PHASE A_B LINE VOLTS",
   "description": "SSS Phase A Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "PHASE B_C LINE VOLTS",
   "description": "SSS Phase B Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "PHASE C_A LINE VOLTS",
   "description": "SSS Phase C Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "FILTER PRESS DIFFERENT",
   "description": "Filter Pressure Differential PSID",
   "units": "psi",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/yr-e-link",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
