{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3)",
 "model_slug": "yt-e-link",
 "short_model": "YT E-Link",
 "aliases": [
  "YORK YT",
  "YT OptiView",
  "E-Link",
  "eLink",
  "YorkTalk 3",
  "031-01730",
  "031-02430"
 ],
 "equipment_type": "Water-cooled centrifugal chiller (via E-Link gateway)",
 "applies_to": "YORK YT centrifugal chillers with OptiView panel and a standard (electro-mechanical) or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.",
 "summary": "The E-Link gateway reads the YT OptiView microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus objects. This entry merges the standard-starter and solid-state-starter tabs: remote setpoint, current limit and start/stop, water temperatures and pressures, motor current, starter values and status codes.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Every YorkTalk 3 E-Link sheet uses the same slot skeleton (P03 = AV 1 and so on); only the slots this chiller populates are listed, and slots marked not available on every program version are left out.",
  "Object names are the E-Link names printed on the sheet; the sheet also gives LON, N2 and Modbus addresses, not reproduced here.",
  "Access follows the sheet's Modbus function note: the remote slots AV 1-4 and BV 1-4 accept writes; the rest are read-only.",
  "Status code objects (MV) use the code tables in the sheet; it notes that BACnet multistate values are the printed code + 1. Printed states are shown from 0.",
  "The standard-starter tab is a subset of the SSS tab; objects only on the SSS tab apply to solid-state starters. The VSD tab is a separate entry."
 ],
 "source": {
  "title": "YT OptiView E-Link points list, tabs Standard and with SSS",
  "doc_number": null,
  "revision_date": "2020-02-11 (Rev K_03b)",
  "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/p2OiyENC3XS2iIF4~nNx7Q/content"
 },
 "integration": {
  "summary": "Put the chiller in remote/ISN control at the panel, then start and stop it with the E-Link remote run/stop object and write the remote setpoint and current limit. Read the operating, safety and warning codes, run status and water temperatures.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "REM START STOP CMD",
    "why": "Remote start/stop (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "REM LEAVING CHW TEMP SP",
    "why": "Remote leaving chilled liquid setpoint"
   },
   {
    "ref": "AV 2",
    "name": "MOTOR CURRENT REMOTE SP",
    "why": "Remote current limit, %"
   },
   {
    "ref": "MV 5",
    "name": "UNIT CONTROL SOURCE",
    "why": "Must read ISN (BAS) for BMS control"
   },
   {
    "ref": "MV 1",
    "name": "UNIT OPERATION CODE",
    "why": "Unit operating status code"
   },
   {
    "ref": "BV 5",
    "name": "COMPR MOTOR STATUS",
    "why": "Chiller running"
   },
   {
    "ref": "AV 5",
    "name": "LEAVING CHW TEMP",
    "why": "Leaving chilled liquid temperature"
   },
   {
    "ref": "AV 6",
    "name": "ENTERING CHW TEMP",
    "why": "Entering chilled liquid temperature"
   },
   {
    "ref": "MV 2",
    "name": "UNIT SAFETY FAULT CODE",
    "why": "Safety (shutdown) fault code"
   },
   {
    "ref": "MV 4",
    "name": "UNIT WARNING FAULT CODE",
    "why": "Active warning code"
   }
  ],
  "enable": "The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The E-Link gateway talks to the chiller microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus; BACnet addressing is set on the E-Link.",
   "Check the chiller program version against the sheet's version table; availability codes (S/O/N) are per version."
  ],
  "gotchas": [
   "Status codes are multistate values offset by 1 from the printed code tables.",
   "Points marked optional (O) on the sheet report only on units with that option or program version."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "REM LEAVING CHW TEMP SP",
   "description": "Leaving Chilled Liquid Setpoint - Selected",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "MOTOR CURRENT REMOTE SP",
   "description": "Motor Current Limit Setpoint - Selected",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "REM START STOP CMD",
   "description": "Remote Start/Stop [Stop / Start]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LEAVING CHW TEMP",
   "description": "Leaving Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ENTERING CHW TEMP",
   "description": "Return Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EVAPORATOR PRESSURE",
   "description": "Evaporator Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "CONDENSER PRESSURE",
   "description": "Condenser Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "OIL DIFERENTIAL PRESSURE",
   "description": "Oil Pressure Differential",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "ENTERING COND WATER TEMP",
   "description": "Return Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "LEAVING COND WATER TEMP",
   "description": "Leaving Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MOTOR CURRENT PCT FLA",
   "description": "Motor Current Percent FLA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "LEAVING CHW TEMP ACT SP",
   "description": "Leaving Chilled Liquid Setpoint - Selected",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "MOTOR CURRENT ACTUAL SP",
   "description": "Motor Current Limit Setpoint - Selected",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "EVAP SATURATION TEMP",
   "description": "Evaporator Saturation Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "COND SATURATION TEMP",
   "description": "Condenser Saturation Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "DISCHARGE TEMP",
   "description": "Discharge Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "OIL SUMP TEMPERATURE",
   "description": "Oil Sump Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "PURGE PRESSURE",
   "description": "Purge Pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "ACCUM OPERATING HOURS",
   "description": "Unit Operating Hours",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "ACCUM SYSTEM STARTS",
   "description": "Unit System Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "COMPR MOTOR STATUS",
   "description": "Motor Run Contacts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "VENT LINE SOLENOID",
   "description": "Vent Line Solenoid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "CHW PUMP STAT",
   "description": "Chilled Liquid Pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "STOP SWITCH STATUS",
   "description": "Panel Stop Switch [Start enabled / Stop]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "CHW FLOW SWITCH STAT",
   "description": "Chilled Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UNIT OPERATION CODE",
   "description": "Operation Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "UNIT SAFETY FAULT CODE",
   "description": "Unit Safety Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "UNIT CYCLING FAULT CODE",
   "description": "Unit Cycling Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "UNIT WARNING FAULT CODE",
   "description": "Unit Warning Fault Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "UNIT CONTROL SOURCE",
   "description": "Unit Control Source",
   "units": "",
   "access": "R",
   "states": "0=Local, 1 = ISN, 2= Analog, 3 = Digital, 4 = Modem"
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "ANTI RECYCLE TIME REMAIN",
   "description": "Anti-Recycle Time Remaining",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "PRE ROTATIONAL VANE POS",
   "description": "Pre Rotation Vane Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "PHASE A MOTOR CURRENT",
   "description": "Solid State Starter Phase A Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "PHASE B MOTOR CURRENT",
   "description": "Solid State Starter Phase B Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "PHASE C MOTOR CURRENT",
   "description": "Solid State Starter Phase C Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "PHASE A_B LINE VOLTS",
   "description": "Solid State Starter Phase A Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "PHASE B_C LINE VOLTS",
   "description": "Solid State Starter Phase B Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "PHASE C_A LINE VOLTS",
   "description": "Solid State Starter Phase C Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "LEAV COND HW TEMP ACT SP",
   "description": "Active leaving condenser hot water setpoint (sheet text is a copy error; no availability code)",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/yt-e-link",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
