{
 "manufacturer": "York",
 "manufacturer_slug": "york",
 "model": "YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ)",
 "model_slug": "yvam-sc-eq",
 "short_model": "YVAM",
 "aliases": [
  "YORK YVAM",
  "YVAM chiller",
  "YVAM mag bearing",
  "SC-EQ",
  "SE-SCC1001-1"
 ],
 "equipment_type": "Air-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)",
 "applies_to": "YORK YVAM air-cooled magnetic-bearing centrifugal chillers fitted with the SC-EQ communication card.",
 "summary": "The YVAM's SC-EQ card puts the chiller on a BACnet MS/TP trunk (it also speaks Modbus RTU and N2). The BAS can run/stop the chiller and write the leaving chilled liquid setpoint and input current limit. Read-only points cover chilled liquid and ambient temperatures, refrigerant pressures, compressor VSD values and harmonics, magnetic bearing (MBC) status, condenser fan VSD speeds and faults, and operation, fault, warning and inhibit codes as MV objects with AV copies.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "SC-EQ software 4.7.0.5",
 "default_device_instance": "5000 + MAC address",
 "access_inferred": true,
 "notes": [
  "Access is inferred: the sheet has no read/write column. The remote block (AV 1-2, BV 1) is treated as commandable and MV 65001 as writable; everything else as read-only.",
  "Status-code MVs (MV 1-4, MV 6-8) are the printed code + 1, as the doc's status code tables say; the AV copies (AV 401-408) carry the raw code. MV 5 and MV 65001 are shown as printed, from 0; the card may report the printed number + 1. Confirm by discovery.",
  "Input kWh and operating hours are also split into low/offset AVs (AV 121-124): total = offset x 10,000 + low.",
  "Units shown are the IP units; with MV 65001 set to SI the card reports °C, kPa and so on.",
  "Spare objects and empty rows are left out."
 ],
 "source": {
  "title": "YVAM SC-EQ BAS Points List",
  "doc_number": null,
  "revision_date": "Rev 1.5, 2022-09-20",
  "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/QO052Dm251t6v1FTiH8_iQ/content"
 },
 "integration": {
  "summary": "Wire the BAS to the SC-EQ J12 RS-485 port and set the MAC address; the card detects BACnet MS/TP. Run/stop the chiller with BV 1 and write the leaving chilled liquid setpoint (AV 1) and input current limit (AV 2). Read MV 1, BV 5, the leaving water temperature and % FLA, and MV 2/MV 3 for shutdowns. MV 5 shows whether the chiller is under ISN (BAS) control.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "REM RUN STOP CMD",
    "why": "Remote run/stop (1 = run)"
   },
   {
    "ref": "AV 1",
    "name": "REM LEAVING CHL TEMP SP",
    "why": "Remote leaving chilled liquid setpoint"
   },
   {
    "ref": "AV 2",
    "name": "REMOTE INPUT CURRENT SP",
    "why": "Remote input current limit, %"
   },
   {
    "ref": "MV 1",
    "name": "UNIT OPERATION CODE",
    "why": "Operating state (stopped, starting, running)"
   },
   {
    "ref": "BV 5",
    "name": "COMPR MOTOR STATUS",
    "why": "Compressor motor running"
   },
   {
    "ref": "MV 5",
    "name": "UNIT CONTROL SOURCE",
    "why": "Control source; ISN (BAS) for BMS control"
   },
   {
    "ref": "AV 5",
    "name": "LEAVING CH LIQ TEMP",
    "why": "Leaving chilled liquid temperature"
   },
   {
    "ref": "AV 24",
    "name": "INPUT CURRENT PCT FLA",
    "why": "Input current, % FLA (load indication)"
   },
   {
    "ref": "MV 2",
    "name": "UNIT SAFETY FAULT CODE",
    "why": "Safety shutdown code (1 = none)"
   },
   {
    "ref": "MV 3",
    "name": "UNIT CYCLING FAULT CODE",
    "why": "Cycling shutdown code (1 = none)"
   }
  ],
  "enable": "BV 1 REM RUN STOP CMD (0 = Stop, 1 = Run) is the BAS run/stop and AV 1-2 the remote setpoints. MV 5 shows the control source (Local, ISN (BAS), Analog, Digital, Modem, Remote); it should read ISN for BAS control. The points list has no write-enable point.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BAS connects to the SC-EQ J12 port (RS-485: +, -, COM/REF, SHLD). The card detects BACnet MS/TP, Modbus RTU or N2 and the baud rate by itself; allow up to 120 seconds after power-up.",
   "The MAC address (1-127) is set on DIP switch SW1 (switch 8 unused). Cycle the card's power after changing it.",
   "The device instance defaults to 5000 + the MAC address (MAC 6 gives 5006). To use another number, set Device Instance Mode to Manual and enter the instance with the SC-AP / MAP tool, or write BV 65000 (mode) and AV 65000 (instance ID).",
   "MV 65001 Units sets whether the BAS sees IP or SI values, independent of the chiller display; set it to match the chiller."
  ],
  "gotchas": [
   "The remote (commandable) setpoints read as unreliable until the BAS writes them the first time.",
   "The SC-EQ only exposes the points that apply to the chiller it detects; if it replaces an E-Link, re-discover the device so old non-applicable points don't sit offline.",
   "Code points come in pairs: the MV state is the code + 1, and the AV copy (AV 401-408) carries the raw code."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "REM LEAVING CHL TEMP SP",
   "description": "Remote Leaving Chilled Liquid Setpoint",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "REMOTE INPUT CURRENT SP",
   "description": "Remote Input Current Limit Setpoint",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "REM RUN STOP CMD",
   "description": "Remote Run/Stop",
   "units": "",
   "access": "C",
   "states": "0=Stop, 1=Run"
  },
  {
   "type": "MV",
   "instance": 65001,
   "name": "Units",
   "description": "Unit system reported by the SC-EQ",
   "units": "",
   "access": "W",
   "states": "0=IP (English), 1=SI (Metric)"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LEAVING CH LIQ TEMP",
   "description": "Leaving Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ENTERING CH LIQ TEMP",
   "description": "Entering Chilled Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "SUCTION PRESSURE",
   "description": "Suction Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "DISCHARGE PRESSURE",
   "description": "Discharge Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "EVAPORATOR PRESSURE",
   "description": "Evaporator Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "CONDENSER PRESSURE",
   "description": "Condenser Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "DISCHARGE TEMP",
   "description": "Discharge Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "EVAP REFRIGERANT TEMP",
   "description": "Evaporator refrigerant temperature (sensor option)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "VSD PHASE A OUTPUT CURRENT",
   "description": "VSD Phase A Output Current (RMS)",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "VSD PHASE B OUTPUT CURRENT",
   "description": "VSD Phase B Output Current (RMS)",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "VSD PHASE C OUTPUT CURRENT",
   "description": "VSD Phase C Output Current (RMS)",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "OUTSIDE AMBIENT AIR TEMP",
   "description": "Outside Ambient Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "VSD RMS INPUT CURRENT L1",
   "description": "VSD L1 Input Current (RMS)",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "VSD RMS INPUT CURRENT L2",
   "description": "VSD L2 Input Current (RMS)",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "VSD RMS INPUT CURRENT L3",
   "description": "VSD L3 Input Current (RMS)",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "LEAVING CH LIQ TEMP ACT SP",
   "description": "Leaving Chilled Liquid Setpoint - Selected",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "INPUT CURRENT LMT ACTIVE",
   "description": "Active Input Current Limit",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "EVAP SATURATION TEMP",
   "description": "Evaporator Saturation Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "COND SATURATION TEMP",
   "description": "Condenser Saturation Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "INPUT CURRENT PCT FLA",
   "description": "Input % Full Load Amps",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "OPERATING HOURS",
   "description": "Operating Hours",
   "units": "Hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "NUMBER OF STARTS",
   "description": "Number Of Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "HOT GAS BYPASS VLV CMD",
   "description": "Hot Gas Bypass Command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "MOTOR CURRENT PCT FLA",
   "description": "Motor % Full Load Amps",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "COMPR MOTOR STATUS",
   "description": "Motor Run",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "CH LIQ PUMP STAT",
   "description": "Chilled Liquid Pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "VSD COOLING SYS STAT",
   "description": "VSD Cooling System",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "RUN PERMISSIVE",
   "description": "Run Permissive",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "CH LIQ FLOW SWITCH STAT",
   "description": "Chilled Liquid Flow Switch",
   "units": "",
   "access": "R",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "EVAPORATOR HEATER",
   "description": "Evaporator Heater",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "COND DRAIN VAVLE MODE",
   "description": "Condenser Drain Valve Mode",
   "units": "",
   "access": "R",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "EVAP FREEZE PROTECTION",
   "description": "Evaporator Freeze Protection",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "UNIT OPERATION CODE",
   "description": "Unit Operation Code",
   "units": "",
   "access": "R",
   "states": "1=Unit Stopped - Ready To Start, 2=Unit Stopped - Local Shutdown, 3=Unit Stopped - Remote Shutdown, 4=Unit Stopped - Warning Active, 5=Unit Stopped - Cycling Shutdown, 6=Unit Stopped - Safety Shutdown, 7=Unit Start Inhibit, 8=Unit Starting, 9=Unit Running - No Abnormal Condition, 10=Unit Running - Warning Active, 11=Unit Running - Soft Shutdown, 12=Unit Coastdown, 13=Unit Running - Modified Run, 14=Unit Stopped - Internal Shutdown, 16=Unit Running - Active Low Lift - No Abnormal Condition, 17=Unit Running - Active Low Lift - Warning Active, 18=Unit Running - Active Low Lift - Modified Run, 19=Unit Running - Passive Low Lift - No Abnormal Condition, 20=Unit Running - Passive Low Lift - Warning Active, 21=Unit Running - Passive Low Lift - Modified Run, 22=Unit Running - Cooling - No Abnormal Condition, 23=Unit Running - Cooling - Warning Active, 24=Unit Running - Cooling - Modified Run, 25=Unit Running - Heating - No Abnormal Condition, 26=Unit Running - Heating - Warning Active, 27=Unit Running - Heating - Modified Run, 28=Unit Running - Cooling & Heating - No Abnormal Condition, 29=Unit Running - Cooling & Heating - Warning Active, 30=Unit Running - Cooling & Heating - Modified Run"
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "UNIT OPERATION CODE AV",
   "description": "Unit Operation Code AV",
   "units": "",
   "access": "R",
   "states": "0=Unit Stopped - Ready To Start, 1=Unit Stopped - Local Shutdown, 2=Unit Stopped - Remote Shutdown, 3=Unit Stopped - Warning Active, 4=Unit Stopped - Cycling Shutdown, 5=Unit Stopped - Safety Shutdown, 6=Unit Start Inhibit, 7=Unit Starting, 8=Unit Running - No Abnormal Condition, 9=Unit Running - Warning Active, 10=Unit Running - Soft Shutdown, 11=Unit Coastdown, 12=Unit Running - Modified Run, 13=Unit Stopped - Internal Shutdown, 15=Unit Running - Active Low Lift - No Abnormal Condition, 16=Unit Running - Active Low Lift - Warning Active, 17=Unit Running - Active Low Lift - Modified Run, 18=Unit Running - Passive Low Lift - No Abnormal Condition, 19=Unit Running - Passive Low Lift - Warning Active, 20=Unit Running - Passive Low Lift - Modified Run, 21=Unit Running - Cooling - No Abnormal Condition, 22=Unit Running - Cooling - Warning Active, 23=Unit Running - Cooling - Modified Run, 24=Unit Running - Heating - No Abnormal Condition, 25=Unit Running - Heating - Warning Active, 26=Unit Running - Heating - Modified Run, 27=Unit Running - Cooling & Heating - No Abnormal Condition, 28=Unit Running - Cooling & Heating - Warning Active, 29=Unit Running - Cooling & Heating - Modified Run"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "UNIT SAFETY FAULT CODE",
   "description": "Unit Safety Fault Code",
   "units": "",
   "access": "R",
   "states": "1=No Safety Faults Present, 2=EVAPORATOR - LOW PRESSURE, 7=CONDENSER - PRESSURE TRANSDUCER OUT OF RANGE, 8=AUXILIARY SAFETY - CONTACTS CLOSED, 9=DISCHARGE - LOW TEMPERATURE, 10=DISCHARGE - HIGH TEMPERATURE, 11=DISCHARGE - HIGH PRESSURE SWITCH OPEN, 12=DISCHARGE - HIGH PRESSURE, 14=CONDENSER - FAN VSD FAULT 1 & 2, 21=SALES ORDER - INVALID SYSTEM MODEL, 22=CONTROL PANEL - POWER FAILURE, 23=CONTROL PANEL - LOSS OF CONTROL VOLTAGE, 24=UPS - BATTERY NOT CONNECTED, 25=UPS - INVERTER LOW BATTERY VOLTAGE, 31=VSD - 105% MOTOR CURRENT OVERLOAD, 36=VSD - PRECHARGE LOCKOUT, 37=VSD - HIGH MOTOR HARMONICS, 38=VSD - CAPACITOR FAULT, 39=VSD - ELECTRICAL SIGNATURE BOARD, 52=EVAPORATOR - LOW PRESSURE, 53=EVAPORATOR - LOW PRESSURE - SMART FREEZE, 54=SURGE PROTECTION - EXCESS SURGE, 55=SYSTEM - STARTUP FAILURE, 61=MOTOR - LOW WINDING TEMPERATURE, 62=MOTOR - HIGH WINDING TEMPERATURE, 63=MOTOR - HIGH ROTOR TEMPERATURE, 67=VSD - MOTOR CURRENT IMBALANCE, 69=MBC - DSP UNAUTHORIZED ROTATION, 70=MBC - SPV UNAUTHORIZED ROTATION, 71=MBC - AMP COMMUNICATION, 72=MBC - AMP WATCHDOG, 74=MBC - LOW RADIAL OSCILLATOR VOLTAGE, 76=MBC - LOW AXIAL OSCILLATOR VOLTAGE, 77=MBC - ROTOR CONTRACTION, 78=MBC - HIGH INPUT VOLTAGE, 80=MBC - INTERNAL FAULT, 81=VGD ACTUATOR FAULT, 82=VGD POSITIONING FAULT, 83=MBC - POWER FAIL LANDING, 84=MBC - HIGH ROTOR ELONGATION RATE, 95=VSD - HIGH HX APPROACH TEMPERATURE, 96=VSD - LOGIC BOARD PLUG, 97=VSD - INPUT CURRENT OVERLOAD, 98=VSD - HIGH PHASE A INPUT BASEPLATE TEMPERATURE, 99=VSD - HIGH PHASE B INPUT BASEPLATE TEMPERATURE, 100=VSD - HIGH PHASE C INPUT BASEPLATE TEMPERATURE, 101=VSD - HIGH PHASE A MOTOR BASEPLATE TEMPERATURE, 102=VSD - HIGH PHASE B MOTOR BASEPLATE TEMPERATURE, 103=VSD - HIGH PHASE C MOTOR BASEPLATE TEMPERATURE, 104=VSD - DC BUS PRE-REGULATION LOCKOUT, 105=VSD - GROUND FAULT, 106=VSD - PHASE A MOTOR DCCT, 107=VSD - PHASE B MOTOR DCCT, 108=VSD - PHASE C MOTOR DCCT, 109=VSD - PHASE A INPUT DCCT, 110=VSD - PHASE B INPUT DCCT, 111=VSD - PHASE C INPUT DCCT, 112=VSD - HIGH TOTAL DEMAND DISTORTION, 113=VSD - HIGH INTERNAL AMBIENT TEMPERATURE, 114=VSD - DC BUS LOCKOUT - DO NOT CYCLE POWER, 115=VSD - INPUT DCCT OFFSET LOCKOUT, 117=VSD - HIGH PHASE A INPUT CURRENT, 118=VSD - HIGH PHASE B INPUT CURRENT, 119=VSD - HIGH PHASE C INPUT CURRENT, 120=VSD - HIGH PHASE A MOTOR CURRENT, 121=VSD - HIGH PHASE B MOTOR CURRENT, 122=VSD - HIGH PHASE C MOTOR CURRENT, 123=VSD - MOTOR CURRENT THD FAULT, 124=VSD - HIGH INPUT CURRENT TDD, 125=VSD - RECTIFIER PROGRAM FAULT, 126=VSD - INVERTER PROGRAM FAULT, 127=MBC - DSP INITIALIZATION, 128=MBC - HIGH AMPLIFIER TEMPERATURE, 129=MBC - HIGH DC/DC TEMPERATURE, 130=MBC - DSP COMMUNICATION, 131=MBC - DSP INTEGRITY, 132=MBC - FLASH MEMORY CLEAR, 133=MBC - FLASH MEMORY WRITE, 134=MBC - EEPROM, 135=MBC - FLASH MEMORY FULL, 136=MBC - INTERNAL FAULT 11, 137=MBC - INTERNAL FAULT 12, 138=MBC - INTERNAL FAULT 13, 139=MBC - INTERNAL FAULT 14, 140=MBC - DSP WATCHDOG, 141=MBC - DATA ACQUISITION FAULT, 142=MBC - HIGH BEARING Z1 TEMPERATURE, 143=MBC - HIGH BEARING Z2 TEMPERATURE, 144=MBC - CABLE FAULT, 145=MBC - SPEED SIGNAL FAULT, 146=MBC - OVERSPEED FAULT, 147=MBC - ROTOR ELONGATION, 148=MBC - HIGH BEARING CURRENT, 149=MBC - OSCILLATOR FAULT, 150=MBC - POWER SUPPLY FAULT, 151=MBC - UNAUTHORIZED ROTATION, 152=MBC - FAULT CODE X, 153=MBC - NO LEVITATION, 155=MBC - EXCESSIVE SHUTDOWNS, 156=SAFETY STOP, 157=MBC - INITIALIZATION FAILED, 158=MBC - CUSTOMER SERIAL LINK DISABLED, 159=MOTOR - HIGH HOUSING TEMPERATURE, 160=SALES ORDER - INVALID COMPRESSOR MODEL, 161=VSD - LINE VOLTAGE PHASE ROTATION, 162=VSD - PHASE LOCKED LOOP, 163=VSD - LOGIC BOARD HARDWARE, 164=ISOLATION VALVES - NOT OPENED"
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "UNIT SAFETY FAULT CODE AV",
   "description": "Unit Safety Fault Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Safety Faults Present, 1=EVAPORATOR - LOW PRESSURE, 6=CONDENSER - PRESSURE TRANSDUCER OUT OF RANGE, 7=AUXILIARY SAFETY - CONTACTS CLOSED, 8=DISCHARGE - LOW TEMPERATURE, 9=DISCHARGE - HIGH TEMPERATURE, 10=DISCHARGE - HIGH PRESSURE SWITCH OPEN, 11=DISCHARGE - HIGH PRESSURE, 13=CONDENSER - FAN VSD FAULT 1 & 2, 20=SALES ORDER - INVALID SYSTEM MODEL, 21=CONTROL PANEL - POWER FAILURE, 22=CONTROL PANEL - LOSS OF CONTROL VOLTAGE, 23=UPS - BATTERY NOT CONNECTED, 24=UPS - INVERTER LOW BATTERY VOLTAGE, 30=VSD - 105% MOTOR CURRENT OVERLOAD, 35=VSD - PRECHARGE LOCKOUT, 36=VSD - HIGH MOTOR HARMONICS, 37=VSD - CAPACITOR FAULT, 38=VSD - ELECTRICAL SIGNATURE BOARD, 51=EVAPORATOR - LOW PRESSURE, 52=EVAPORATOR - LOW PRESSURE - SMART FREEZE, 53=SURGE PROTECTION - EXCESS SURGE, 54=SYSTEM - STARTUP FAILURE, 60=MOTOR - LOW WINDING TEMPERATURE, 61=MOTOR - HIGH WINDING TEMPERATURE, 62=MOTOR - HIGH ROTOR TEMPERATURE, 66=VSD - MOTOR CURRENT IMBALANCE, 68=MBC - DSP UNAUTHORIZED ROTATION, 69=MBC - SPV UNAUTHORIZED ROTATION, 70=MBC - AMP COMMUNICATION, 71=MBC - AMP WATCHDOG, 73=MBC - LOW RADIAL OSCILLATOR VOLTAGE, 75=MBC - LOW AXIAL OSCILLATOR VOLTAGE, 76=MBC - ROTOR CONTRACTION, 77=MBC - HIGH INPUT VOLTAGE, 79=MBC - INTERNAL FAULT, 80=VGD ACTUATOR FAULT, 81=VGD POSITIONING FAULT, 82=MBC - POWER FAIL LANDING, 83=MBC - HIGH ROTOR ELONGATION RATE, 94=VSD - HIGH HX APPROACH TEMPERATURE, 95=VSD - LOGIC BOARD PLUG, 96=VSD - INPUT CURRENT OVERLOAD, 97=VSD - HIGH PHASE A INPUT BASEPLATE TEMPERATURE, 98=VSD - HIGH PHASE B INPUT BASEPLATE TEMPERATURE, 99=VSD - HIGH PHASE C INPUT BASEPLATE TEMPERATURE, 100=VSD - HIGH PHASE A MOTOR BASEPLATE TEMPERATURE, 101=VSD - HIGH PHASE B MOTOR BASEPLATE TEMPERATURE, 102=VSD - HIGH PHASE C MOTOR BASEPLATE TEMPERATURE, 103=VSD - DC BUS PRE-REGULATION LOCKOUT, 104=VSD - GROUND FAULT, 105=VSD - PHASE A MOTOR DCCT, 106=VSD - PHASE B MOTOR DCCT, 107=VSD - PHASE C MOTOR DCCT, 108=VSD - PHASE A INPUT DCCT, 109=VSD - PHASE B INPUT DCCT, 110=VSD - PHASE C INPUT DCCT, 111=VSD - HIGH TOTAL DEMAND DISTORTION, 112=VSD - HIGH INTERNAL AMBIENT TEMPERATURE, 113=VSD - DC BUS LOCKOUT - DO NOT CYCLE POWER, 114=VSD - INPUT DCCT OFFSET LOCKOUT, 116=VSD - HIGH PHASE A INPUT CURRENT, 117=VSD - HIGH PHASE B INPUT CURRENT, 118=VSD - HIGH PHASE C INPUT CURRENT, 119=VSD - HIGH PHASE A MOTOR CURRENT, 120=VSD - HIGH PHASE B MOTOR CURRENT, 121=VSD - HIGH PHASE C MOTOR CURRENT, 122=VSD - MOTOR CURRENT THD FAULT, 123=VSD - HIGH INPUT CURRENT TDD, 124=VSD - RECTIFIER PROGRAM FAULT, 125=VSD - INVERTER PROGRAM FAULT, 126=MBC - DSP INITIALIZATION, 127=MBC - HIGH AMPLIFIER TEMPERATURE, 128=MBC - HIGH DC/DC TEMPERATURE, 129=MBC - DSP COMMUNICATION, 130=MBC - DSP INTEGRITY, 131=MBC - FLASH MEMORY CLEAR, 132=MBC - FLASH MEMORY WRITE, 133=MBC - EEPROM, 134=MBC - FLASH MEMORY FULL, 135=MBC - INTERNAL FAULT 11, 136=MBC - INTERNAL FAULT 12, 137=MBC - INTERNAL FAULT 13, 138=MBC - INTERNAL FAULT 14, 139=MBC - DSP WATCHDOG, 140=MBC - DATA ACQUISITION FAULT, 141=MBC - HIGH BEARING Z1 TEMPERATURE, 142=MBC - HIGH BEARING Z2 TEMPERATURE, 143=MBC - CABLE FAULT, 144=MBC - SPEED SIGNAL FAULT, 145=MBC - OVERSPEED FAULT, 146=MBC - ROTOR ELONGATION, 147=MBC - HIGH BEARING CURRENT, 148=MBC - OSCILLATOR FAULT, 149=MBC - POWER SUPPLY FAULT, 150=MBC - UNAUTHORIZED ROTATION, 151=MBC - FAULT CODE X, 152=MBC - NO LEVITATION, 154=MBC - EXCESSIVE SHUTDOWNS, 155=SAFETY STOP, 156=MBC - INITIALIZATION FAILED, 157=MBC - CUSTOMER SERIAL LINK DISABLED, 158=MOTOR - HIGH HOUSING TEMPERATURE, 159=SALES ORDER - INVALID COMPRESSOR MODEL, 160=VSD - LINE VOLTAGE PHASE ROTATION, 161=VSD - PHASE LOCKED LOOP, 162=VSD - LOGIC BOARD HARDWARE, 163=ISOLATION VALVES - NOT OPENED"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "UNIT CYCLING FAULT CODE",
   "description": "Unit Cycling Fault Code",
   "units": "",
   "access": "R",
   "states": "1=No Cycling Faults Present, 2=MULTIUNIT CYCLING - CONTACTS OPEN, 3=SYSTEM CYCLING - CONTACTS OPEN, 4=SYSTEM - STARTUP FAILURE, 5=OUTSIDE AMBIENT AIR - HIGH TEMPERATURE, 6=CONTROL PANEL - POWER FAILURE, 7=LEAVING CHILLED LIQUID - LOW TEMPERATURE, 8=CHILLED LIQUID - FLOW SWITCH OPEN, 12=REFRIGERANT TYPE NOT SET, 13=CONTROL PANEL - SCHEDULE, 14=CONDENSER - FAN VSD FAULT 1 & 2, 18=VSD - INITIALIZATION FAILED, 19=VSD SHUTDOWN - REQUESTING FAULT DATA..., 20=VGD ACTUATOR - SERIAL COMMUNICATIONS, 21=UPS - LINE LOW BATTERY VOLTAGE, 22=UPS - NOT CHARGING, 26=VSD - SINGLE PHASE INPUT POWER, 27=VSD - HIGH DC BUS VOLTAGE, 28=VSD - LOGIC BOARD POWER SUPPLY, 29=VSD - LOW DC BUS VOLTAGE, 30=VSD - 105% MOTOR CURRENT OVERLOAD, 31=VSD - HIGH INTERNAL AMBIENT TEMPERATURE, 38=VSD - PRECHARGE - LOW DC BUS VOLTAGE 1, 40=VSD - RUN SIGNAL, 41=VSD - SERIAL RECEIVE, 42=VSD - FAULT CONTACTS OPEN, 101=VSD - SERIAL COMMUNICATIONS, 102=MBC - V13 POSITION, 103=MBC - W13 POSITION, 104=MBC - V24 POSITION, 105=MBC - W24 POSITION, 106=MBC - Z12 POSITION, 107=MBC - V13 LOW FREQUENCY DISPLACEMENT, 108=MBC - W13 LOW FREQUENCY DISPLACEMENT, 109=MBC - V24 LOW FREQUENCY DISPLACEMENT, 110=MBC - W24 LOW FREQUENCY DISPLACEMENT, 111=MBC - Z12 LOW FREQUENCY DISPLACEMENT, 112=MBC - VW13 VIBRATION, 113=MBC - VW24 VIBRATION, 114=MBC - Z12 VIBRATION, 115=MBC - HIGH AMPLIFIER TEMPERATURE, 116=MBC - HIGH DC/DC TEMPERATURE, 117=MBC - SERIAL COMMUNICATIONS, 118=MBC - SPEED SIGNAL FAULT, 119=MBC SHUTDOWN - REQUESTING FAULT DATA..., 120=MBC - FAULT CONTACTS OPEN, 122=MBC - UNKNOWN PARAMETER FILE, 123=MBC - LOW INPUT VOLTAGE, 128=EVAPORATOR - LOW PRESSURE - SMART FREEZE, 129=EVAPORATOR - LOW PRESSURE, 130=CONTROL PANEL - LOSS OF CONTROL VOLTAGE, 131=EXPANSION I/O - SERIAL COMMUNICATIONS, 133=VSD - HIGH PHASE A INPUT CURRENT, 134=VSD - HIGH PHASE B INPUT CURRENT, 135=VSD - HIGH PHASE C INPUT CURRENT, 136=VSD - HIGH PHASE A MOTOR CURRENT, 137=VSD - HIGH PHASE B MOTOR CURRENT, 138=VSD - HIGH PHASE C MOTOR CURRENT, 139=VSD - PHASE A INPUT GATE DRIVER, 140=VSD - PHASE B INPUT GATE DRIVER, 141=VSD - PHASE C INPUT GATE DRIVER, 142=VSD - PHASE A MOTOR GATE DRIVER, 143=VSD - PHASE B MOTOR GATE DRIVER, 144=VSD - PHASE C MOTOR GATE DRIVER, 145=VSD - LOW PHASE A INPUT BASEPLATE TEMPERATURE, 146=VSD - LOW PHASE B INPUT BASEPLATE TEMPERATURE, 147=VSD - LOW PHASE C INPUT BASEPLATE TEMPERATURE, 148=VSD - LOW PHASE A MOTOR BASEPLATE TEMPERATURE, 149=VSD - LOW PHASE B MOTOR BASEPLATE TEMPERATURE, 150=VSD - LOW PHASE C MOTOR BASEPLATE TEMPERATURE, 151=VSD – LINE VOLTAGE PHASE ROTATION, 152=VSD - DC BUS PRE-REGULATION, 153=VSD - LOGIC BOARD PROCESSOR, 154=VSD - PHASE LOCKED LOOP, 155=VSD - NOT RUNNING, 156=VSD - PHASE A INPUT DCCT OFFSET, 157=VSD - PHASE B INPUT DCCT OFFSET, 158=VSD - PHASE C INPUT DCCT OFFSET, 159=VSD - PRECHARGE - LOW DC BUS VOLTAGE 2, 160=VSD - INVALID SETPOINTS, 162=ISOLATION VALVES - NOT CLOSED"
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "UNIT CYCLING FAULT CODE AV",
   "description": "Unit Cycling Fault Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Cycling Faults Present, 1=MULTIUNIT CYCLING - CONTACTS OPEN, 2=SYSTEM CYCLING - CONTACTS OPEN, 3=SYSTEM - STARTUP FAILURE, 4=OUTSIDE AMBIENT AIR - HIGH TEMPERATURE, 5=CONTROL PANEL - POWER FAILURE, 6=LEAVING CHILLED LIQUID - LOW TEMPERATURE, 7=CHILLED LIQUID - FLOW SWITCH OPEN, 11=REFRIGERANT TYPE NOT SET, 12=CONTROL PANEL - SCHEDULE, 13=CONDENSER - FAN VSD FAULT 1 & 2, 17=VSD - INITIALIZATION FAILED, 18=VSD SHUTDOWN - REQUESTING FAULT DATA..., 19=VGD ACTUATOR - SERIAL COMMUNICATIONS, 20=UPS - LINE LOW BATTERY VOLTAGE, 21=UPS - NOT CHARGING, 25=VSD - SINGLE PHASE INPUT POWER, 26=VSD - HIGH DC BUS VOLTAGE, 27=VSD - LOGIC BOARD POWER SUPPLY, 28=VSD - LOW DC BUS VOLTAGE, 29=VSD - 105% MOTOR CURRENT OVERLOAD, 30=VSD - HIGH INTERNAL AMBIENT TEMPERATURE, 37=VSD - PRECHARGE - LOW DC BUS VOLTAGE 1, 39=VSD - RUN SIGNAL, 40=VSD - SERIAL RECEIVE, 41=VSD - FAULT CONTACTS OPEN, 100=VSD - SERIAL COMMUNICATIONS, 101=MBC - V13 POSITION, 102=MBC - W13 POSITION, 103=MBC - V24 POSITION, 104=MBC - W24 POSITION, 105=MBC - Z12 POSITION, 106=MBC - V13 LOW FREQUENCY DISPLACEMENT, 107=MBC - W13 LOW FREQUENCY DISPLACEMENT, 108=MBC - V24 LOW FREQUENCY DISPLACEMENT, 109=MBC - W24 LOW FREQUENCY DISPLACEMENT, 110=MBC - Z12 LOW FREQUENCY DISPLACEMENT, 111=MBC - VW13 VIBRATION, 112=MBC - VW24 VIBRATION, 113=MBC - Z12 VIBRATION, 114=MBC - HIGH AMPLIFIER TEMPERATURE, 115=MBC - HIGH DC/DC TEMPERATURE, 116=MBC - SERIAL COMMUNICATIONS, 117=MBC - SPEED SIGNAL FAULT, 118=MBC SHUTDOWN - REQUESTING FAULT DATA..., 119=MBC - FAULT CONTACTS OPEN, 121=MBC - UNKNOWN PARAMETER FILE, 122=MBC - LOW INPUT VOLTAGE, 127=EVAPORATOR - LOW PRESSURE - SMART FREEZE, 128=EVAPORATOR - LOW PRESSURE, 129=CONTROL PANEL - LOSS OF CONTROL VOLTAGE, 130=EXPANSION I/O - SERIAL COMMUNICATIONS, 132=VSD - HIGH PHASE A INPUT CURRENT, 133=VSD - HIGH PHASE B INPUT CURRENT, 134=VSD - HIGH PHASE C INPUT CURRENT, 135=VSD - HIGH PHASE A MOTOR CURRENT, 136=VSD - HIGH PHASE B MOTOR CURRENT, 137=VSD - HIGH PHASE C MOTOR CURRENT, 138=VSD - PHASE A INPUT GATE DRIVER, 139=VSD - PHASE B INPUT GATE DRIVER, 140=VSD - PHASE C INPUT GATE DRIVER, 141=VSD - PHASE A MOTOR GATE DRIVER, 142=VSD - PHASE B MOTOR GATE DRIVER, 143=VSD - PHASE C MOTOR GATE DRIVER, 144=VSD - LOW PHASE A INPUT BASEPLATE TEMPERATURE, 145=VSD - LOW PHASE B INPUT BASEPLATE TEMPERATURE, 146=VSD - LOW PHASE C INPUT BASEPLATE TEMPERATURE, 147=VSD - LOW PHASE A MOTOR BASEPLATE TEMPERATURE, 148=VSD - LOW PHASE B MOTOR BASEPLATE TEMPERATURE, 149=VSD - LOW PHASE C MOTOR BASEPLATE TEMPERATURE, 150=VSD – LINE VOLTAGE PHASE ROTATION, 151=VSD - DC BUS PRE-REGULATION, 152=VSD - LOGIC BOARD PROCESSOR, 153=VSD - PHASE LOCKED LOOP, 154=VSD - NOT RUNNING, 155=VSD - PHASE A INPUT DCCT OFFSET, 156=VSD - PHASE B INPUT DCCT OFFSET, 157=VSD - PHASE C INPUT DCCT OFFSET, 158=VSD - PRECHARGE - LOW DC BUS VOLTAGE 2, 159=VSD - INVALID SETPOINTS, 161=ISOLATION VALVES - NOT CLOSED"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "UNIT WARNING CODE",
   "description": "Unit Warning Code",
   "units": "",
   "access": "R",
   "states": "1=No Warnings Present, 2=WARNING - REAL TIME CLOCK FAILURE, 3=WARNING - SETPOINT OVERRIDE, 4=WARNING - CONDENSER OR EVAPORATOR XDCR ERROR, 5=WARNING - EVAPORATOR - LOW PRESSURE LIMIT, 7=WARNING - DISCHARGE - HIGH PRESSURE LIMIT, 8=WARNING - CONTROL PANEL - LOW TEMPERATURE, 9=WARNING - CONTROL PANEL - HIGH TEMPERATURE, 10=WARNING - CONDENSER - FAN VSD FAULT 1, 11=WARNING - CONDENSER - FAN VSD FAULT 2, 12=WARNING - POWER PANEL - LOW TEMPERATURE, 13=WARNING - POWER PANEL - HIGH TEMPERATURE, 21=WARNING - UPS - NOT CHARGING, 22=WARNING - UPS - LINE LOW BATTERY VOLTAGE, 23=WARNING - UPS - BATTERY NOT CONNECTED, 24=WARNING - UPS - CHECK BATTERY CONNECTION, 25=WARNING - UPS - BATTERY TEST FAILED, 30=WARNING - SURGE PROTECTION - EXCESS SURGE LIMIT, 31=WARNING - EXCESS SURGE DETECTED, 41=WARNING - MOTOR - HIGH WINDING TEMPERATURE, 42=WARNING - MOTOR - HIGH ROTOR TEMPERATURE, 45=WARNING - VSD - INPUT VOLTAGE IMBALANCE, 46=WARNING - VSD - HIGH HX APPROACH TEMPERATURE, 49=WARNING - MBC - LANDING COUNTER HIGH, 56=WARNING - MBC - CHECKSUM CENTERING, 57=WARNING - MBC - DSP WATCHDOG, 58=WARNING - MBC - AMP WATCHDOG, 59=WARNING - MBC - INTERNAL ALARM, 60=WARNING - MBC - HIGH RADIAL OSCILLATOR VOLTAGE, 61=WARNING - MBC - HIGH AXIAL OSCILLATOR VOLTAGE, 66=WARNING - MBC - ROTATION MODE OFF, 67=WARNING - MOTOR - HIGH CURRENT LIMIT, 68=WARNING - MOTOR - HIGH HOUSING TEMPERATURE, 69=WARNING - VSD - DC BUS ACTIVE"
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "UNIT WARNING CODE AV",
   "description": "Unit Warning Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Warnings Present, 1=WARNING - REAL TIME CLOCK FAILURE, 2=WARNING - SETPOINT OVERRIDE, 3=WARNING - CONDENSER OR EVAPORATOR XDCR ERROR, 4=WARNING - EVAPORATOR - LOW PRESSURE LIMIT, 6=WARNING - DISCHARGE - HIGH PRESSURE LIMIT, 7=WARNING - CONTROL PANEL - LOW TEMPERATURE, 8=WARNING - CONTROL PANEL - HIGH TEMPERATURE, 9=WARNING - CONDENSER - FAN VSD FAULT 1, 10=WARNING - CONDENSER - FAN VSD FAULT 2, 11=WARNING - POWER PANEL - LOW TEMPERATURE, 12=WARNING - POWER PANEL - HIGH TEMPERATURE, 20=WARNING - UPS - NOT CHARGING, 21=WARNING - UPS - LINE LOW BATTERY VOLTAGE, 22=WARNING - UPS - BATTERY NOT CONNECTED, 23=WARNING - UPS - CHECK BATTERY CONNECTION, 24=WARNING - UPS - BATTERY TEST FAILED, 29=WARNING - SURGE PROTECTION - EXCESS SURGE LIMIT, 30=WARNING - EXCESS SURGE DETECTED, 40=WARNING - MOTOR - HIGH WINDING TEMPERATURE, 41=WARNING - MOTOR - HIGH ROTOR TEMPERATURE, 44=WARNING - VSD - INPUT VOLTAGE IMBALANCE, 45=WARNING - VSD - HIGH HX APPROACH TEMPERATURE, 48=WARNING - MBC - LANDING COUNTER HIGH, 55=WARNING - MBC - CHECKSUM CENTERING, 56=WARNING - MBC - DSP WATCHDOG, 57=WARNING - MBC - AMP WATCHDOG, 58=WARNING - MBC - INTERNAL ALARM, 59=WARNING - MBC - HIGH RADIAL OSCILLATOR VOLTAGE, 60=WARNING - MBC - HIGH AXIAL OSCILLATOR VOLTAGE, 65=WARNING - MBC - ROTATION MODE OFF, 66=WARNING - MOTOR - HIGH CURRENT LIMIT, 67=WARNING - MOTOR - HIGH HOUSING TEMPERATURE, 68=WARNING - VSD - DC BUS ACTIVE"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "UNIT CONTROL SOURCE",
   "description": "Unit Control Source",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote"
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "UNIT CONTROL SOURCE AV",
   "description": "Unit Control Source AV",
   "units": "",
   "access": "R",
   "states": "0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "UNIT MODIFIED RUN CODE",
   "description": "Unit Modified Run Code",
   "units": "",
   "access": "R",
   "states": "1=No Modified Run Conditions Present, 5=VSD - INPUT PULLDOWN LIMIT, 6=VSD - HIGH INPUT CURRENT LIMIT"
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "UNIT MODIFIED RUN CODE AV",
   "description": "Unit Modified Run Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Modified Run Conditions Present, 4=VSD - INPUT PULLDOWN LIMIT, 5=VSD - HIGH INPUT CURRENT LIMIT"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "UNIT START INHIBIT CODE",
   "description": "Unit Start Inhibit Code",
   "units": "",
   "access": "R",
   "states": "1=No Inhibit Faults Present, 2=ANTI-RECYCLE, 4=VGD STROKE NOT CALIBRATED, 5=VGD FEEDBACK NOT CALIBRATED, 11=PRV NOT CALIBRATED, 13=VGD NOT CALIBRATED, 14=LINE VOLTAGE NOT SET, 15=LINE FREQUENCY NOT SET, 16=MBC - INITIALIZATION IN PROGRESS"
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "UNIT START INHIBIT CODE AV",
   "description": "Unit Start Inhibit Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Inhibit Faults Present, 1=ANTI-RECYCLE, 3=VGD STROKE NOT CALIBRATED, 4=VGD FEEDBACK NOT CALIBRATED, 10=PRV NOT CALIBRATED, 12=VGD NOT CALIBRATED, 13=LINE VOLTAGE NOT SET, 14=LINE FREQUENCY NOT SET, 15=MBC - INITIALIZATION IN PROGRESS"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "UNIT INTERNAL FAULT CODE",
   "description": "Unit Internal Fault Code",
   "units": "",
   "access": "R",
   "states": "1=No Internal Faults Present, 2=INTERNAL ERROR - NO TIMER HANDLES AVAILABLE, 3=WATCHDOG - SOFTWARE REBOOT, 4=INTERNAL ERROR - CANNOT CREATE TASK, 5=INTERNAL ERROR - CANNOT REGISTER CONTROL, 6=INTERNAL ERROR - INVALID BRAM"
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "UNIT INTERNAL FAULT CODE AV",
   "description": "Unit Internal Fault Code AV",
   "units": "",
   "access": "R",
   "states": "0=No Internal Faults Present, 1=INTERNAL ERROR - NO TIMER HANDLES AVAILABLE, 2=WATCHDOG - SOFTWARE REBOOT, 3=INTERNAL ERROR - CANNOT CREATE TASK, 4=INTERNAL ERROR - CANNOT REGISTER CONTROL, 5=INTERNAL ERROR - INVALID BRAM"
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "ACTIVE ANTI SURGE MIN FREQ",
   "description": "Active Anti-Surge Minimum Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "CONDENSER FAN POWER",
   "description": "Condenser Fan Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "VSD OUTPUT VOLTAGE",
   "description": "VSD Output Voltage",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "COMP VSD INPUT POWER",
   "description": "Compressor VSD Input Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "VSD INPUT KWH",
   "description": "VSD Input Kilowatt Hours",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "VSD DC BUS VOLTAGE",
   "description": "VSD DC Bus Voltage",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "VSD INPUT VOLTAGE L1",
   "description": "VSD L1 Input Voltage (RMS)",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "SURGE COUNT",
   "description": "Surge Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "VSD OUTPUT FREQUENCY",
   "description": "VSD Output Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "VSD INPUT VOLTAGE L2",
   "description": "VSD L2 Input Voltage (RMS)",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "VSD INPUT VOLTAGE L3",
   "description": "VSD L3 Input Voltage (RMS)",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "COND DRAIN VALVE CMD",
   "description": "Condenser Drain Valve Command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "MBC LEVITATION MODE",
   "description": "MBC Levitation Mode",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "MBC ROTATION MODE",
   "description": "MBC Rotation Mode",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "MOTOR HOUSING TEMP",
   "description": "Motor Housing Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "MOTOR COOLING VALVE CMD",
   "description": "Motor Cooling Valve Command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "VSD INTERNAL AMBIENT TEMP 2",
   "description": "VSD Internal Ambient Temperature 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "MTR WINDING AVG TEMP",
   "description": "Average Motor Winding Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "VSD INTERNAL AMBIENT TEMP 1",
   "description": "VSD Internal Ambient Temperature 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "VGD POSITION",
   "description": "VGD Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "ACT SUBCOOLING SETP",
   "description": "Active Subcooling Setpoint",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "COND LIQUID TEMP",
   "description": "Condenser Liquid Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "VSD L1 VOLTAGE THD",
   "description": "VSD L1 Voltage Total Harmonic Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "VSD L2 VOLTAGE THD",
   "description": "VSD L2 Voltage Total Harmonic Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "VSD L3 VOLTAGE THD",
   "description": "VSD L3 Voltage Total Harmonic Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "VSD L1 INPUT CURRENT TDD",
   "description": "VSD L1 Input Current Total Demand Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "VSD L2 INPUT CURRENT TDD",
   "description": "VSD L2 Input Current Total Demand Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "VSD L3 INPUT CURRENT TDD",
   "description": "VSD L3 Input Current Total Demand Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "INPUT KWH LO",
   "description": "Input kWh low part (kWh = offset x 10,000 + low)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "INPUT KWH OFFSET",
   "description": "Input kWh offset part (kWh = offset x 10,000 + low)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "OPERATING HOURS LO",
   "description": "Operating hours low part (hours = offset x 10,000 + low)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "OPERATING HOURS OFFSET",
   "description": "Operating hours offset part (hours = offset x 10,000 + low)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "MBC MOTOR SPEED",
   "description": "MBC Motor Speed",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "COND FAN SPEED CMD 1",
   "description": "Condenser Fan Speed Command 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "COND FAN SPEED CMD 2",
   "description": "Condenser Fan Speed Command 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "COND FAN SPEED CMD 3",
   "description": "Condenser Fan Speed Command 3",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "COND FAN SPEED CMD 4",
   "description": "Condenser Fan Speed Command 4",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "COND FAN VSD RUN 1",
   "description": "Condenser Fan VSD Run 1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "COND FAN VSD RUN 2",
   "description": "Condenser Fan VSD Run 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "COND FAN VSD FAULT 1",
   "description": "Condenser Fan VSD Fault 1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "COND FAN VSD FAULT 2",
   "description": "Condenser Fan VSD Fault 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "SUCT SATURATION TEMP",
   "description": "Suction Saturation Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "DISCH SATURATION TEMP",
   "description": "Discharge Saturation Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "ACT DISCH PRESSURE SETP",
   "description": "Active Discharge Pressure Setpoint",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "UPS BATTERY VOLTAGE",
   "description": "UPS Battery Voltage",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "VSD PH A REC BASEPLATE TEMP",
   "description": "VSD Phase A Rectifier Baseplate Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "VSD PH B REC BASEPLATE TEMP",
   "description": "VSD Phase B Rectifier Baseplate Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "VSD PH C REC BASEPLATE TEMP",
   "description": "VSD Phase C Rectifier Baseplate Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "VSD PH A INV BASEPLATE TEMP",
   "description": "VSD Phase A Inverter Baseplate Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "VSD PH B INV BASEPLATE TEMP",
   "description": "VSD Phase B Inverter Baseplate Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "VSD PH C INV BASEPLATE TEMP",
   "description": "VSD Phase C Inverter Baseplate Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "EVAP SMALL TEMP DIFF",
   "description": "Evaporator Small Temp Difference",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "COND SMALL TEMP DIFF",
   "description": "Condenser Small Temp Difference",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "DISCHARGE SUPERHEAT",
   "description": "Discharge Superheat",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "SUBCOOLING TEMP",
   "description": "Subcooling Temperature",
   "units": "°F (diff)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "DELTA P DIV P",
   "description": "Delta P / P",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "HEAD PRESSURE",
   "description": "Head Pressure",
   "units": "PSID",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/york/yvam-sc-eq",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
