{
  "manufacturer": "75F",
  "manufacturer_slug": "75f",
  "model": "75F HyperStat smart thermostat / sensor (BACnet MS/TP)",
  "model_slug": "hyperstat",
  "aliases": [
    "HyperStat",
    "75F HyperStat",
    "77X-HS-C2W-X",
    "HyperStat CPU",
    "HyperStat HPU",
    "HyperStat FCU",
    "HyperStat Sense"
  ],
  "equipment_type": "Smart thermostat and room sensor",
  "applies_to": "75F HyperStat room controllers (CPU, HPU, 2- and 4-pipe FCU and Sense profiles) on BACnet MS/TP.",
  "summary": "The 75F HyperStat is a room thermostat and multi-sensor that can run standalone on BACnet MS/TP. Analog Inputs give room temperature, humidity, CO2, light, UV, VOC, sound and particulates plus its I/O; Analog Values hold heating and cooling setpoints, limits, deadbands and tuning; Binary and Multi-state objects cover relay enables, occupancy, conditioning mode, fan speed, the equipment profile and I/O mappings.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Built from the 75F HyperStat PICS (15 Nov 2022); object names come from the per-object property tables and access from the present-value row.",
    "The PICS prints °F as the unit of every Analog Input, including humidity, CO2 and light; only the temperature AIs keep °F here.",
    "BV 4 and BV 5 are both printed as \"Relay 5 Enable\" (BV 4 is probably Relay 5 and BV 5 Relay 6); kept as printed. AV 5 is printed \"Min Set Temperature Cooing\".",
    "Relay mapping objects MV 4-9 print only \"-\" for their state texts; MV 2 state 1 is printed \"SINLGE SETPOINT\".",
    "AI 0 Room Temperature has a writable present value."
  ],
  "source": {
    "title": "75F HyperStat PICS",
    "doc_number": null,
    "revision_date": "2022-11-15",
    "url": "https://www.bacnetinternational.net/catalog/manu/75f/75F HyperStat PICS November 15 2022.pdf",
    "unofficial": true,
    "host": "BACnet International catalog"
  },
  "integration": {
    "summary": "Write the conditioning mode (MV 0), fan speed (MV 1) and heating / cooling setpoints (AV 0, AV 1); read room temperature, humidity and CO2, the active setpoints and the operating, conditioning, fan and occupancy states.",
    "minimum_points": [
      {
        "ref": "MV 0",
        "name": "Desired Conditioning Mode",
        "why": "Conditioning mode: 1 off, 2 auto, 3 heat, 4 cool"
      },
      {
        "ref": "MV 1",
        "name": "Desired Fan Speed",
        "why": "Fan speed: 1 off, 2 auto, 3 low, 4 med, 5 high"
      },
      {
        "ref": "AV 0",
        "name": "Desired Set Temperature Heating",
        "why": "Heating setpoint"
      },
      {
        "ref": "AV 1",
        "name": "Desired Set Temperature Cooling",
        "why": "Cooling setpoint"
      },
      {
        "ref": "BV 17",
        "name": "Enable Force Occupied",
        "why": "Force occupied"
      },
      {
        "ref": "AI 0",
        "name": "Room Temperature",
        "why": "Room temperature"
      },
      {
        "ref": "AI 1",
        "name": "Humidity",
        "why": "Humidity"
      },
      {
        "ref": "AI 2",
        "name": "CO2",
        "why": "CO2"
      },
      {
        "ref": "MI 0",
        "name": "Operating Mode",
        "why": "Operating mode: off, heating, cooling"
      },
      {
        "ref": "MI 3",
        "name": "Occupancy Status",
        "why": "Occupancy status"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device max-master and max-info-frames are writable; the device table shows max-master 127."
    ],
    "gotchas": [
      "Setpoints are limited by the min/max setpoint objects (AV 2-5)."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Room Temperature",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Humidity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "CO2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Illuminance",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "UVI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "VOC",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Sound",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "PM2.5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "PM10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Analog Input 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Analog Input 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Thermistor 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Thermistor 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Analog Out 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Analog Out 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Analog Out 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Active Set Temperature Heating",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Active Set Temperature Cooling",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Desired Set Temperature Heating",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Desired Set Temperature Cooling",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Max Set Temperature Heating",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Min Set Temperature Heating",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Max Set Temperature Cooling",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Min Set Temperature Cooing",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Temperature Offset",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Heating Deadband",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Cooling Deadband",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Max Humidity Setpoint",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Min Humidity Setpoint",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Analog Out 1 Min Setting",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Analog Out 1 Max Setting",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Analog Out 2 Min Setting",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Analog Out 2 Max Setting",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Analog Out 3 Min Setting",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Analog Out 3 Max Setting",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "CO2 Alert Threshold",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "VOC Alert Threshold",
      "description": "",
      "units": "ppb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "PM2.5 Alert Threshold",
      "description": "",
      "units": "mg/m3",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Zone CO2 Damper Opening Rate",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Zone CO2 Threshold",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Zone CO2 Target",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Proportional Constant",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Integral Constant",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Proportional Temperature Range",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Integration Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Unoccupied Setback",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Heating Deadband Multiplier",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Relay Activation Hysteresis",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Fan Speed Multiplier",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Humidity Hysteresis",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Forced Occupied Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Auto Away Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Auto Away Setback Temperature",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "FCU Aux Heating 1 Activate",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "FCU Aux Heating 2 Activate",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "FCU Two Pipe Heating Threshold",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "FCU Two Pipe Cooling Threshold",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "FCU Water Vlv Sampling On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "FCU Water Vlv Wait Sampling Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "FCU Wtr Vlv Sampling During Loop Deadband On",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "FCU Wtr Vlv Sampling During Loop Deadband",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Fail-Safe Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Occupancy Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Relay 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Relay 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Relay 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Relay 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Relay 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Relay 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Relay 1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Relay 2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Relay 3 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Relay 4 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Relay 5 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Relay 5 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Analog In 1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Analog In 2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Analog Out 1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Analog Out 2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Analog Out 3 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Analog Out 1 Pulse Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Analog Out 2 Pulse Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Analog Out 3 Pulse Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Thermistor 1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Thermistor 2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Use TH1 As Room Temp Sensor",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Enable Force Occupied",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Enable Auto Away",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Unoccupied Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Show Centigrade",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Display CO2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Display PM2.5",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Display VOC",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Display Humidity",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "Operating Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=HEATING, 3=COOLING"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Active Conditioning Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=AUTO, 3=HEAT, 4=COOL"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Active Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=AUTO, 2=LOW, 3=MEDIUM, 4=HIGH"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "Occupancy Status",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=INITIALIZING, 2=OCCUPIED, 3=UNOCCUPIED, 4=OCC. AUTO AWAY, 5=UNOCC. FORCE OCC."
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Desired Conditioning Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=AUTO, 3=HEAT, 4=COOL"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Desired Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=AUTO, 3=LOW, 4=MEDIUM, 5=HIGH"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Temperature Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=SINLGE SETPOINT, 2=DUAL SETPOINT FIX DB, 3=DUAL SETPOINT VAR DB, 4=COOL"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Profile",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=NONE, 2=CPU, 3=HPU, 4=FCU 2 PIPE, 5=FCU 4 PIPE, 7=SENSE"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Relay 1 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Relay 2 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Relay 3 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Relay 4 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Relay 5 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Relay 6 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Analog In 1 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=CURRENT 0-10, 2=CURRENT 0-20, 3=CURRENT 0-50, 4=KEYCARD, 5=DOOR WINDOW"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Analog In 2 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=CURRENT 0-10, 2=CURRENT 0-20, 3=CURRENT 0-50, 4=KEYCARD, 5=DOOR WINDOW"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Analog Out 1 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=COOLING, 2=FAN SPEED, 3=HEATING, 4=DCV DAMPER"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Analog Out 2 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=COOLING, 2=FAN SPEED, 3=HEATING, 4=DCV DAMPER"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Analog Out 3 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=COOLING, 2=FAN SPEED, 3=HEATING, 4=DCV DAMPER"
    }
  ]
}
