{
  "manufacturer": "75F",
  "manufacturer_slug": "75f",
  "model": "MyStat thermostat (BACnet MS/TP server)",
  "model_slug": "mystat-thermostat",
  "aliases": [
    "MyStat",
    "75F MyStat",
    "BACnet_Mapping_MyStat"
  ],
  "equipment_type": "Thermostat / fan coil controller",
  "applies_to": "75F MyStat thermostats used as a BACnet MS/TP server over RS-485 for fan coil, heat pump and staged HVAC profiles.",
  "summary": "MyStat can act as a BACnet MS/TP server on its RS-485 port. 75F's mapping sheet lists 117 objects: onboard and sensor-bus temperature, humidity, CO2, pressure and occupancy, relay states, operating and fan status, conditioning mode and fan speed commands, setpoints, deadbands, PI and staging settings, relay/analog output mappings and lock pins.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "From the help-centre article \"MyStat as a BACnet Server\" (updated 2026-09-18) and its attachment BACnet_Mapping_MyStat__.xlsx.",
    "The sheet has no access column; inputs (AI/BI/MI) are listed read-only and values (AV/BV/MV) writable. The article says read/write access depends on the object and configuration.",
    "Many values are scaled integers: temperatures in 1/10 °F, setpoints as 2 x °F (120-180 = 60.0-90.0 °F).",
    "Relay, analog output and universal input mapping MVs list their options without numbers.",
    "BACnet-written values are kept through reboots and power cycles."
  ],
  "source": {
    "title": "MyStat as a BACnet Server (with BACnet_Mapping_MyStat__.xlsx)",
    "doc_number": null,
    "revision_date": "2026-09-18",
    "url": "https://support.75f.io/hc/en-us/articles/51942488899347"
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Room Temperature",
      "description": "",
      "units": "0.1 °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Humidity",
      "description": "",
      "units": "0.1 %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "CO2",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Pressure",
      "description": "Range -500 - 500",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Universal Input 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Ext Sensor Bus Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Ext Sensor Bus Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Ext Sensor Bus Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Ext Sensor Bus Temperature 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Ext Sensor Bus Humidity 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Ext Sensor Bus Humidity 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Ext Sensor Bus Humidity 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Ext Sensor Bus Humidity 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Ext Sensor Bus CO2 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Ext Sensor Bus CO2 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Ext Sensor Bus CO2 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Ext Sensor Bus CO2 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Ext Sensor Bus Pressure 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Ext Sensor Bus Pressure 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Ext Sensor Bus Pressure 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Ext Sensor Bus Pressure 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Occupancy Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Relay 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Relay 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Relay 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Relay 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Occupancy Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Ext Sensor Bus Occupancy 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Ext Sensor Bus Occupancy 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Ext Sensor Bus Occupancy 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Ext Sensor Bus Occupancy 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Relay 1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Relay 2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Relay 3 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Relay 4 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Relay 5 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Analog Out 1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Analog Out 2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Analog Out 1 Pulse Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Analog Out 2 Pulse Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Enable Force Occupied",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Enable Auto Away",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Unoccupied Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Show Centigrade",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Enable Onboard Temp/Humi Sensor",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Enable Onboard CO2/Occu Sensors",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Display Desired Temp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Reboot the Device",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "Operating Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=HEATING, 2=COOLING"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Active Conditioning Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=AUTO, 2=HEATING, 3=COOLING"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Active Fan Speed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=AUTO, 2=LOW, 3=MEDIUM, 4=HIGH"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "Occupancy State",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Set Temperature Heating",
      "description": "Range 120-180 (60.0 - 90.0)",
      "units": "0.5 °F (value = 2 x °F)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Set Temperature Cooling",
      "description": "Range 120-180 (60.0 - 90.0)",
      "units": "0.5 °F (value = 2 x °F)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Max Set Temperature Heating",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Min Set Temperature Heating",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Max Set Temperature Cooling",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Min Set Temperature Cooling",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Temperature Offset",
      "description": "Range -100 - 100 (-10.0 - 10.0)",
      "units": "0.1 °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Heating Deadband",
      "description": "Range 0-100 (0.0-10.0)",
      "units": "0.1 °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Cooling Deadband",
      "description": "Range 0-100 (0.0-10.0)",
      "units": "0.1 °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Min Humidity Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Max Humidity Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Analog Out 1 Min Setting",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Analog Out 2 Min Setting",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Analog Out 1 Max Setting",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Analog Out 2 Max Setting",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Zone CO2 Dampper Opening Rate",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Zone CO2 Threshold",
      "description": "Range 0-2000",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Zone CO2 Target",
      "description": "Range 0-2000",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Proportional Constant",
      "description": "Range 0-100",
      "units": "0.01",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Integral Constant",
      "description": "Range 0-100",
      "units": "0.01",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Proportional Temperature Range",
      "description": "Range 0-100 (0.0-10.0)",
      "units": "0.1 °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Integration Time",
      "description": "Range 5-100",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Unoccupied Setback",
      "description": "Range 10-200 (1.0-20.0)",
      "units": "0.1 °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Heating Deadband Multiplier",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Relay Activation Hysteresis",
      "description": "Range 1-50",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Analog Fan Speed Multiplier",
      "description": "Range 1-100 (0.1-10)",
      "units": "0.1",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Humidity Hysteresis",
      "description": "Range 1-100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Forced Occupied Time",
      "description": "Range 0-255",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Auto Away Time",
      "description": "Range 0-255",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Auto Away Setback Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "FCU Aux Heating 1 Activate",
      "description": "Range 10-100 (1.0 - 10.0)",
      "units": "0.1 °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "FCU Two-Pipe Heating Threshold",
      "description": "Range 70-130",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "FCU Two-Pipe Cooling Threshold",
      "description": "Range 35-70",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "FCU Water Valve Sampling On Time",
      "description": "Range 0-30",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "FCU Water Valve Sampling Wait Time",
      "description": "Range 5-255",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "FCU Water Valve Sampling During Loop Deadband On Time",
      "description": "Range 0-30",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "FCU Water Valve Sampling During Loop Deadband Wait Time",
      "description": "Range 5-255",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Fail-Safe Time",
      "description": "Range 0-65535 where 0 means fail safe will be disable",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Cooling Stage 1 Fan Output",
      "description": "Range 0 - 100 (0.0 - 10.0)",
      "units": "0.1 V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Cooling Stage 2 Fan Output",
      "description": "Range 0 - 100 (0.0 - 10.0)",
      "units": "0.1 V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Heating Stage 1 Fan Output",
      "description": "Range 0 - 100 (0.0 - 10.0)",
      "units": "0.1 V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Heating Stage 2 Fan Output",
      "description": "Range 0 - 100 (0.0 - 10.0)",
      "units": "0.1 V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Linear Fan Speed Level Low",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Linear Fan Speed Level High",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Staged Fan Speed Level Low",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Staged Fan Speed Level High",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Analog Out Fan Default",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Fan Runtime Post Conditioning",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Staged Fan Analog Out at Recirculation",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Installer Lock Pin",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "User Lock Pin",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Stage Up Timer",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Stage Down Timer",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Conditioning Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=AUTO, 2=HEATING, 3=COOLING"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=AUTO, 2=LOW, 3=MEDIUM, 4=HIGH"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Temperature Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Single Setpoint, 1=Dual Setpoint Fixed Deadband, 2=Dual Setpoint Variable Deadband"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "HVAC Profile",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Relay 1 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "None, Cooling Stage 1, Cooling Stage 2, Heating Stage 1, Heating Stage 2, Fan Low Speed, Fan High Speed, Fan Enable, Occupied Enable, Humidifier, Dehumidifier, Externally Mapped, DVC Damper, Compressor Stage 1, Compressor Stage 2, Aux Heating, O- Energize in Cooling, B- Energize in Heating, Water Valve, Fan Low Speed - Ventilation, Cooling Water Valve, Heating Water Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Relay 2 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "None, Cooling Stage 1, Cooling Stage 2, Heating Stage 1, Heating Stage 2, Fan Low Speed, Fan High Speed, Fan Enable, Occupied Enable, Humidifier, Dehumidifier, Externally Mapped, DVC Damper, Compressor Stage 1, Compressor Stage 2, Aux Heating, O- Energize in Cooling, B- Energize in Heating, Water Valve, Fan Low Speed - Ventilation, Cooling Water Valve, Heating Water Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Relay 3 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "None, Cooling Stage 1, Cooling Stage 2, Heating Stage 1, Heating Stage 2, Fan Low Speed, Fan High Speed, Fan Enable, Occupied Enable, Humidifier, Dehumidifier, Externally Mapped, DVC Damper, Compressor Stage 1, Compressor Stage 2, Aux Heating, O- Energize in Cooling, B- Energize in Heating, Water Valve, Fan Low Speed - Ventilation, Cooling Water Valve, Heating Water Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Relay 4 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "None, Cooling Stage 1, Cooling Stage 2, Heating Stage 1, Heating Stage 2, Fan Low Speed, Fan High Speed, Fan Enable, Occupied Enable, Humidifier, Dehumidifier, Externally Mapped, DVC Damper, Compressor Stage 1, Compressor Stage 2, Aux Heating, O- Energize in Cooling, B- Energize in Heating, Water Valve, Fan Low Speed - Ventilation, Cooling Water Valve, Heating Water Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Relay 5 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "None, Cooling Stage 1, Cooling Stage 2, Heating Stage 1, Heating Stage 2, Fan Low Speed, Fan High Speed, Fan Enable, Occupied Enable, Humidifier, Dehumidifier, Externally Mapped, DVC Damper, Compressor Stage 1, Compressor Stage 2, Aux Heating, O- Energize in Cooling, B- Energize in Heating, Water Valve, Fan Low Speed - Ventilation, Cooling Water Valve, Heating Water Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Analog Out 1 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Cooling, Linear Fan Speed, Heating, Staged Fan Speed, Externally Mapped - Analog, DCV Modulating Damper, Compressor Speed, Fan Speed, Water Modulating Valve, Cooling Modulating Valve, Heating Modulating Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Analog Out 2 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Cooling, Linear Fan Speed, Heating, Staged Fan Speed, Externally Mapped - Analog, DCV Modulating Damper, Compressor Speed, Fan Speed, Water Modulating Valve, Cooling Modulating Valve, Heating Modulating Valve (listed without numbers)"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Universal In1 Mapping",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Discharge Air Temperature, Generic Alarm N/O, Generic Alarm N/C, Keycard Sensor (AI), Door/Window Sensor N/C - Title24, Door/Window Sensor (AI), Fan Run Status N/O, Fan Run Status N/C, Door/Window Sensor N/O - Title24, Door/Window Sensor N/C, Door/Window Sensor N/O, Keycard Sensor N/O, Keycard Sensor N/C, Chilled Water Supply Temperature, Hot Water Supply Temperature, Current TX (0-10Amps), Current TX (0-20Amps), Current TX (0-50Amps), Voltage Input, Thermistor Input (listed without numbers)"
    }
  ],
  "integration": {
    "summary": "Set MV 0 Conditioning Mode and MV 1 Fan Speed, write the heating/cooling setpoints AV 0/AV 1 (2 x °F) and BV 11 for occupancy, then read MI 0/MI 2 status and AI 0-2 room values.",
    "minimum_points": [
      {
        "ref": "MV 0",
        "name": "Conditioning Mode",
        "why": "Mode: 0 off, 1 auto, 2 heating, 3 cooling"
      },
      {
        "ref": "MV 1",
        "name": "Fan Speed",
        "why": "Fan: 0 off, 1 auto, 2 low, 3 medium, 4 high"
      },
      {
        "ref": "BV 11",
        "name": "Unoccupied Mode",
        "why": "0 occupied, 1 unoccupied"
      },
      {
        "ref": "AV 0",
        "name": "Set Temperature Heating",
        "why": "Heating setpoint, value = 2 x °F"
      },
      {
        "ref": "AV 1",
        "name": "Set Temperature Cooling",
        "why": "Cooling setpoint, value = 2 x °F"
      },
      {
        "ref": "MI 0",
        "name": "Operating Mode",
        "why": "Actual: off, heating, cooling"
      },
      {
        "ref": "MI 2",
        "name": "Active Fan Speed",
        "why": "Actual fan speed"
      },
      {
        "ref": "AI 0",
        "name": "Room Temperature",
        "why": "Room temperature, 0.1 °F"
      },
      {
        "ref": "AI 1",
        "name": "Humidity",
        "why": "Room humidity, 0.1 %"
      },
      {
        "ref": "AI 2",
        "name": "CO2",
        "why": "Room CO2, ppm"
      }
    ],
    "enable": "MV 0 Conditioning Mode sets off/auto/heating/cooling; BV 11 Unoccupied Mode switches between occupied and unoccupied.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Comm Options page: protocol BACnet, address 5 (default), baud 9600 (9600-115200), no parity, 1 stop bit, Max Master 32, Max Info Frames 3.",
      "The Device ID must be unique in the BACnet system."
    ],
    "gotchas": [
      "Written values persist in memory; avoid cyclic writes of configuration objects.",
      "Keep temperature writes inside the configured min/max limits and deadbands."
    ]
  }
}
