{
  "manufacturer": "AAON",
  "manufacturer_slug": "aaon",
  "model": "Auto-Zone 3 (AZ 3) Controller",
  "model_slug": "az3-auto-zone-controller",
  "aliases": [
    "AZ 3",
    "AZ3",
    "Auto-Zone 3",
    "AAON AZ3",
    "G071000",
    "SS8014",
    "SS8015",
    "Orion AZ3"
  ],
  "equipment_type": "Rooftop unit controller (zoning)",
  "applies_to": "AAON packaged units run by the Auto-Zone 3 controller, alone or with AZ 3 VAV/zone dampers.",
  "summary": "The Auto-Zone 3 (AZ 3) controller runs an AAON packaged unit, either alone or as the air source for an AZ 3 zoning system. It has an on-board BACnet MS/TP port. The object map has 35 read-only analog inputs, 69 writable analog values (setpoints, offsets, overrides and BAS-supplied sensor values) and 59 read-only binary inputs (enable status, alarms and relay status).",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "AI and BI objects are read-only; AV objects are read/write. Sensor inputs cannot be written directly; the BAS writes AV 66-69 instead.",
    "A setpoint written over BACnet is held in temporary memory until midnight, then saved as the new default; a power cycle before midnight loses it.",
    "AI 2-4 and AI 31 are coded values; the bit meanings are in the guide's tables on pages 95-96.",
    "Analog value units are not printed for most points; ranges are shown as printed.",
    "Source: Appendix C AZ 3 BACnet Parameters, guide pages 88-94."
  ],
  "source": {
    "title": "Auto-Zone 3 Controller Technical Guide",
    "doc_number": "G071000 Rev. 01B",
    "revision_date": "2021-01",
    "url": "https://www.aaon.com/hubfs/Controls%20Literature/G071000-AZ3-TGD-01B%20210114.pdf"
  },
  "integration": {
    "summary": "Connect the on-board MS/TP port and set address, device ID and baud. The BAS schedules the unit with AV 62 Schedule Force, adjusts the occupied heating and cooling setpoints, and can override HVAC mode, fan VFD and OA damper or supply space and outdoor values through AV 66-69. Read the alarm status AI and the alarm BIs.",
    "minimum_points": [
      {
        "ref": "AV 62",
        "name": "Schedule Force",
        "why": "Occupancy: 0 auto, 1 occupied, 2 unoccupied"
      },
      {
        "ref": "AV 1",
        "name": "Occupied Cooling Setpoint",
        "why": "Cooling starts one degree above this"
      },
      {
        "ref": "AV 2",
        "name": "Occupied Heating Setpoint",
        "why": "Heating starts one degree below this"
      },
      {
        "ref": "AV 10",
        "name": "Supply Air Cooling Setpoint",
        "why": "Discharge air target in cooling"
      },
      {
        "ref": "AI 3",
        "name": "Control Status",
        "why": "Current occupancy status"
      },
      {
        "ref": "AI 4",
        "name": "HVAC Mode",
        "why": "Current operating mode"
      },
      {
        "ref": "AI 7",
        "name": "Supply Air Temperature",
        "why": "Discharge air temperature"
      },
      {
        "ref": "AI 31",
        "name": "Alarm Status",
        "why": "Alarm status (coded)"
      }
    ],
    "enable": "AV 62 Schedule Force sets occupancy (0 = controller schedule, 1 = forced occupied, 2 = forced unoccupied). AV 63 overrides the HVAC mode and AV 64 and AV 65 override fan VFD and OA damper; writing Auto (0, or 65535 for the VFD and damper) hands control back.",
    "heartbeat": null,
    "remote_sensors": "Sensor inputs cannot be written; the BAS writes AV 66 BACnet Space Temperature, AV 67 BACnet Space Humidity, AV 68 BACnet Outdoor Air Temperature and AV 69 BACnet Outdoor Air Humidity.",
    "setup": [
      "MAC address (0-254, default 0), device ID (up to seven digits) and MS/TP baud rate (9600-76800, default 38400) are set on the controller's LCD Settings screens."
    ],
    "gotchas": [
      "Setpoints written over BACnet become permanent only at midnight; a power cycle before then loses them."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Application Software Version",
      "description": "Current version of the software in the unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Control Mode",
      "description": "Configured unit application",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Control Status",
      "description": "Current Occupied/ Unoccupied Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "HVAC Mode",
      "description": "Current operational status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Control Temperature",
      "description": "Current value of the Control Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Space Temperature",
      "description": "Current value of the Space Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Supply Air Temperature",
      "description": "Current value of the Supply Air Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Coil Temperature",
      "description": "Current Coil Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Discharge Temperature",
      "description": "Current value of the Digital Compressor Discharge Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Outdoor Air Temperature",
      "description": "Current value of the Outdoor Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Return Air Temperature",
      "description": "Current value of the Return Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Leaving Water Temperature",
      "description": "Current value of the Leaving Water Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Outdoor Air Wetbulb Temperature",
      "description": "Current calculated Outdoor Wetbulb Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Outdoor Air Dewpoint Temperature",
      "description": "Current Calculated Outdoor Air Dewpoint Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Indoor Air Humidity",
      "description": "Current value of the Indoor Humidity Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Outdoor Air Humidity",
      "description": "Current value of the Outdoor Humidity Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Duct Static Pressure",
      "description": "Current Duct Static Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Building Pressure",
      "description": "Current value of the Building Pressure Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Suction Pressure",
      "description": "Current Suction Pressure Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "CO2",
      "description": "Current Indoor CO2 Level",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Cooling Setpoint",
      "description": "Occupied Cooling Mode Enable Setpoint Mirror",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Heating Setpoint",
      "description": "Occupied Heating Mode Enable Setpoint Mirror",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Supply Air Setpoint",
      "description": "Current SAT Cooling or Heating Setpoint if there",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Coil Temperature Setpoint",
      "description": "Current calculated Coil Suction Temperature target during Dehumidification Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Economizer Position",
      "description": "Current signal percentage to the Economizer Damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Fan VFD Signal",
      "description": "Current Supply Fan VFD Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Modulating Heating Position",
      "description": "Current percentage of the Modulating Heating signal (Hot Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Modulating Cooling Position",
      "description": "Current percentage of the Modulating Cooling Signal (Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Building Pressure Exhaust Control Signal",
      "description": "Current Relief VFD Fan/ Damper Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Reheat Valve Position",
      "description": "Current position of Modulating Reheat Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Alarm Status",
      "description": "If Controller is in an Alarm Condition",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Humidifier Valve Position",
      "description": "Current position of Humidifier Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Return Air Humidity",
      "description": "Return Air Humidity Reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Sensor Slide Adjust Effect",
      "description": "Amount Of Current Sensor Slide Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Economizer Feedback for Title 24",
      "description": "Current position of feedback from Economizer actuator",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Occupied Cooling Setpoint",
      "description": "If the control temperature rises one degree above; range 1 to 110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Occupied Heating Setpoint",
      "description": "If the control temperature drops one degree below; range 1 to 110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "VAV Tempering Outdoor Air Cooling Setpoint",
      "description": "Cooling Mode Enable Setpoint used in Supply Air Tempering; range 1 to 110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "VAV Tempering Outdoor Air Heating Setpoint",
      "description": "Heating Mode Enable Setpoint used Supply Air Tempering; range 1 to 110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Unoccupied Cooling Offset",
      "description": "During the Unoccupied Mode of Operation; range 0 to 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Unoccupied Heating Offset",
      "description": "During the Unoccupied Mode of Operation; range 0 to 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Mode Select Deadband",
      "description": "This value is added to and subtracted; range 0 to 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Max Coil Setpoint Reset Limit",
      "description": "Highest that the Coil Temperature will be reset; range 35 to 70",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Min Coil Setpoint Reset Limit",
      "description": "Lowest that the Coil Temperature will be reset; range 35 to 70",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Supply Air Cooling Setpoint",
      "description": "Supply Air Cooling Setpoint; range 30 to 80",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Supply Air Heating Setpoint",
      "description": "Supply Air Heating Setpoint; range 40 to 240",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Max SAT Cooling Setpoint Reset Limit",
      "description": "If Supply Air Reset is configured; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Max SAT Heating Setpoint Reset Limit",
      "description": "If Supply Air Reset is configured; range 0 to 250",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Supply Air Cooling Staging Window",
      "description": "In Cooling Mode; range 1 to 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Supply Air Heating Staging Window",
      "description": "In Heating Mode; range 1 to 50",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Morning Warm-Up Target Temperature",
      "description": "If Morning Warm-Up is configured; range 50 to 90",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Morning Cool-Down Mode Target Temperature",
      "description": "If Morning Cool-Down is configured; range 5 to 90",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Mechanical Cooling Outdoor Air Lockout",
      "description": "The AZ 3 will Lockout Mechanical Cooling; range -29 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Mechanical Heating Outdoor Air Lockout",
      "description": "The AZ 3 will Lockout Mechanical Heating; range -29 to 150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Low Supply Air Temperature Cutoff",
      "description": "Cooling will be disabled if the Supply Air Temperature; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "High Supply Air Temperature Cutoff",
      "description": "Heating will be disabled if the Supply Air Temperature; range 0 to 250",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Outdoor Air Dewpoint Setpoint",
      "description": "On an MUA unit; range 35 to 80",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Economizer Enable Setpoint",
      "description": "The economizer is enabled if the outdoor drybulb; range -30 to 80",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Preheat Setpoint",
      "description": "If the Supply Fan is energized; range -30 to 70",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Space Sensor Calibration Offset",
      "description": "If the Space Temperature Sensor is reading incorrectly; range -100 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Supply Air Sensor Calibration Offset",
      "description": "If the Supply Air Temperature Sensor is reading incorrectly; range -100 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Return Air Sensor Calibration Offset",
      "description": "If the Return Temperature Sensor is reading incorrectly; range -100 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Outdoor Air Sensor Calibration Offset",
      "description": "If the Outdoor Temperature Sensor is reading incorrectly; range -100 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Coil Temperature Calibration Offset",
      "description": "If the Coil Temperature value is reading incorrectly; range -100 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Leaving Water Sensor Calibration Offset",
      "description": "If the Leaving Water Temperature Sensor is reading incorrectly; range -100 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "CO2 Sensor Calibration Offset",
      "description": "If the CO2 Sensor is reading incorrectly; range -500 to 500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Low Ambient Protection Setpoint",
      "description": "Temperature at which the Low Ambient Relay will activate; range -30 to 70",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SAT Cool Setpoint Reset Source Low Limit",
      "description": "If doing Supply Air Setpoint Reset; range -30 to 150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "SAT Cool Setpoint Reset Source High Limit",
      "description": "If doing Supply Air Setpoint Reset; range 1 to 150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "SAT Heat Setpoint Reset Source Low Limit",
      "description": "If doing Supply Air Setpoint Reset; range -30 to 150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "SAT Heat Setpoint Reset Source High Limit",
      "description": "If doing Supply Air Setpoint Reset; range 1 to 150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Control Temperature High Alarm Offset",
      "description": "If the temperature of the controlling sensor rises above; range 0 to 50",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Control Temperature Low Alarm Offset",
      "description": "If the temperature of the controlling sensor falls below; range 0 to 50",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Heat Pump Compressor Heat Lockout",
      "description": "Compressor Heat will be locked out below this setpoint; range -29 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Minimum Main Fan VFD in Cooling Mode",
      "description": "In Single Zone VAV configuration; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Minimum Main Fan VFD in Heating Mode",
      "description": "In Single Zone VAV configuration; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Minimum Main Fan VFD in Vent Mode",
      "description": "Speed at which the VFD will operate; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Maximum Main Fan VFD in Heat Mode",
      "description": "In Single Zone VAV configuration; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Minimum Economizer Position",
      "description": "The minimum position of the Outdoor Air damper; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Maximum Economizer CO2 Reset Limit",
      "description": "The maximum value the Economizer Minimum Position can; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Maximum Economizer in Heat Mode",
      "description": "The maximum value the Economizer Maximum Position can; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Heat Pump Defrost Minimum Interval",
      "description": "The interval that must be met between Defrost Modes; range 10 Min. to 120 Min.",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Heat Pump Adaptive Defrost Increment",
      "description": "Value added to or subtracted from the Defrost Interval; range 0 to 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "CO2 Minimum Setpoint",
      "description": "Threshold CO2 level at which the Economizer Min Damper; range 0 to 2000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "CO2 Maximum Setpoint",
      "description": "CO2 level at which the Economizer Min Damper Position; range 0 to 2000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Duct Static Pressure Setpoint",
      "description": "Current Static Pressure Setpoint; range .10 to 3.0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Duct Static Pressure Control Deadband",
      "description": "Value above and below the Duct Static Pressure Setpoint; range .01 to .5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Building Pressure Control Setpoint",
      "description": "Building Pressure Setpoint; range -.20 to .20",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Building Pressure Control Deadband",
      "description": "Value above and below the Building Pressure Setpoint where; range .01 to .1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "SZ VAV Fan Speed Integral",
      "description": "The Integral Constant for Single Zone VAV Fan Control; range 0 to 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Warm-Up Supply Air Temperature Setpoint",
      "description": "Heating will be controlled to this Supply Air Setpoint; range 40 to 240",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Cool-Down Supply Air Temperature Setpoint",
      "description": "Cooling will be controlled to this Supply Air Setpoint; range 30 to 80",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Push-Button Override Duration",
      "description": "The Push-Button Override Duration Setpoint allows you to adjust; range 0 to 8",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Indoor Humidification Target",
      "description": "The Humidification Target is the Percent RH that you; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Indoor Dehumidification Setpoint",
      "description": "The Dehumidification Setpoint allows you to adjust the RH%; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Indoor Dehumidification Reset Setpoint",
      "description": "The Dehumidification Reset Setpoint allows you to adjust; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Schedule Force",
      "description": "Occupancy command",
      "units": "",
      "access": "W",
      "states": "0=Auto (controller schedule), 1=Forced Occupied, 2=Forced Unoccupied"
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "HVAC Mode Override",
      "description": "Forces the HVAC mode; Auto restores normal control",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Vent, 2=Cool, 3=Heat, 4=Vent Dehum, 5=Cool Dehum, 6=Heat Dehum"
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Fan VFD Override",
      "description": "Fixed fan VFD speed; range 0% to 100%",
      "units": "%",
      "access": "W",
      "states": "65535=Auto"
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Outdoor Air Damper Override",
      "description": "Fixed OA damper position; range 0% to 100%",
      "units": "%",
      "access": "W",
      "states": "65535=Auto"
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "BACnet Space Temperature",
      "description": "BACnet designated Space Temperature; range 0 to 150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "BACnet Space Humidity",
      "description": "BACnet designated Space Humidity; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "BACnet Outdoor Air Temperature",
      "description": "BACnet designated Outdoor Air Temperature; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "BACnet Outdoor Air Humidity",
      "description": "BACnet designated Outdoor Air Humidity; range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Cooling Enabled Status",
      "description": "Status that indicates Mechanical Cooling is enabled based",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Heating Enabled Status",
      "description": "Status that indicates that Mechanical Heating is enabled based",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Economizer Enabled Status",
      "description": "Status that indicates the Economizer is enabled based",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Emergency Heat Enabled Status",
      "description": "Shows the Emergency Heat is enabled based",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Bad Supply Air Sensor",
      "description": "Alarm that indicates a failure of the Supply Air",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Bad Return Air Sensor",
      "description": "Failure of the Return Air Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Bad Outdoor Air Sensor",
      "description": "Failure of the Outdoor Air Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Bad Space Temp Sensor",
      "description": "Failure of the Space Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Missing EM1 Expansion Module",
      "description": "EM1 Module is configured but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Bad Coil Pressure Sensor",
      "description": "Failure of the Coil Pressure Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Bad CO2 Sensor",
      "description": "Failure of the CO2 Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Missing 12 Relay Expansion Module",
      "description": "E-BUS 12 Relay Expansion Module is configured",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Bad Discharge Sensor",
      "description": "Failure of the Digital Compressor Discharge Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Missing EM2 Expansion Module",
      "description": "EM2 Module is configured but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Mechanical Cooling Alarm",
      "description": "Compressor Relays are enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Mechanical Heating Alarm",
      "description": "Heating Mode has been initiated but the Supply Air",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Fan Proving Alarm",
      "description": "Alarm that indicates an Airflow failure from the Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Dirty Filter/Generic Alarm",
      "description": "Depending on how the binary input is configured",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Dirty Filter Alarm",
      "description": "Alarm that indicates the filters are dirty",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Emergency Shutdown Alarm",
      "description": "Alarm that indicates that Emergency Shutdown has been activated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "BAD_OA_ Damper Feedback Alarm",
      "description": "Alarm that indicates that OA Damper Feedback Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Title 24 Sensor Alarm",
      "description": "Outdoor Air or Supply Air Temperature Sensor is shorted",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Title 24 Not Economizing When It Should",
      "description": "Economizer is enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Title 24 Economizing When It Should Not",
      "description": "Economizer is not enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Title 24 Damper Failure",
      "description": "Economizer is enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Title 24 Excess Outdoor Air",
      "description": "Economizer feedback is lost or Economizer is not following",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "High Supply Temp Cutoff Alarm",
      "description": "The Supply Air has risen above the Hi SAT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Low Supply Temp Cutoff Alarm",
      "description": "The Supply Air has fallen below the Low SAT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "High Control Mode Alarm",
      "description": "Occurs when the Controlling Sensor Temperature rises above",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Low Control Mode Alarm",
      "description": "Occurs when the Controlling Sensor Temperature falls below",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Digital Compressor Cutoff Alarm",
      "description": "Occurs if the digital compressor discharge line temperature rises",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Digital Compressor Lockout Alarm",
      "description": "Occurs if five Digital Compressor Cutoffs occur within four",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Loop Water Proof of Flow Alarm",
      "description": "On a WSHP unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Low Suction Pressure Alarm",
      "description": "On a WSHP unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Unsafe Suction Pressure Alarm",
      "description": "On a WSHP unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Low Leaving Water Temperature Alarm",
      "description": "On a WSHP unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "On Board Relay 1 Main Fan",
      "description": "Current status of Relay 1 on AZ 3 Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "On Board Relay 2",
      "description": "Current status of Relay 2 on AZ 3 Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "On Board Relay 3",
      "description": "Current status of Relay 3 on AZ 3 Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "On Board Relay 4",
      "description": "Current status of Relay 4 on AZ 3 Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "On Board Relay 5",
      "description": "Current status of Relay 5 on AZ 3 Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "On Board Relay 6",
      "description": "Current status of Relay 6 on AZ 3 Main",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Expansion Module Relay 1",
      "description": "Current status of Relay 1 on the EM1 Expansion",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Expansion Module Relay 2",
      "description": "Current status of Relay 2 on the EM1 Expansion",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Expansion Module Relay 3",
      "description": "Current status of Relay 3 on the EM1 Expansion",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Expansion Module Relay 4",
      "description": "Current status of Relay 4 on the EM1 Expansion",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Expansion Module Relay 5",
      "description": "Current status of Relay 5 on the EM1 Expansion",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "12 Relay Expansion Module Relay 1",
      "description": "Current status of Relay 1 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "12 Relay Expansion Module Relay 2",
      "description": "Current status of Relay 2 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "12 Relay Expansion Module Relay 3",
      "description": "Current status of Relay 3 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "12 Relay Expansion Module Relay 4",
      "description": "Current status of Relay 4 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "12 Relay Expansion Module Relay 5",
      "description": "Current status of Relay 5 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "12 Relay Expansion Module Relay 6",
      "description": "Current status of Relay 6 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "12 Relay Expansion Module Relay 7",
      "description": "Current status of Relay 7 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "12 Relay Expansion Module Relay 8",
      "description": "Current status of Relay 8 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "12 Relay Expansion Module Relay 9",
      "description": "Current status of Relay 9 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "12 Relay Expansion Module Relay 10",
      "description": "Current status of Relay 10 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "12 Relay Expansion Module Relay 11",
      "description": "Current status of Relay 11 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "12 Relay Expansion Module Relay 12",
      "description": "Current status of Relay 12 on the E-BUS 12",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
