{
  "manufacturer": "AAON",
  "manufacturer_slug": "aaon",
  "model": "Stratus Unit Manager (Stratus controls)",
  "model_slug": "stratus-unit-manager",
  "aliases": [
    "Stratus",
    "AAON Stratus",
    "Stratus Unit Manager",
    "Stratus BACnet Points Guide",
    "Stratus controller",
    "Stratus Series"
  ],
  "equipment_type": "Rooftop unit / air handler controller",
  "applies_to": "AAON units built with Stratus controls (Stratus Unit Manager, software 1.3.3).",
  "summary": "Stratus is AAON's newest unit control platform; the Stratus Unit Manager connects to a BACnet MS/TP trunk or to Ethernet for BACnet IP. Its BACnet map is compact: 57 analog values (temperatures, humidity, airflow, fan and refrigeration modulation, active setpoints, plus writable setpoints at AV 10003-10009), 43 binary values for status, sensor and safety alarms, 4 multistate values for application, mode and occupancy, an occupancy schedule object and a schedule-driven binary input.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Stratus software 1.3.3",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Access is from the guide's R/W column. All analog values below 10000 are read-only; AV 10003-10009 and MV 10001 are writable. BV 10002 is listed as RO although it is described as a command.",
    "Section 2 is titled Binary Values but its table caption says Binary Inputs; the objects are listed here as BV.",
    "Multistate state lists are printed without numbers; they are given in the printed order.",
    "AV 30-33 and AV 36-39 are reserved for future use (the unit currently supports two circuits and two condenser fan banks). AV 3 Supply Air Dewpoint is printed with % units.",
    "AV 10004-10009 are shared with the Unit Manager setpoints; a change in either place shows in both.",
    "Source: Stratus BACnet Points Guide Rev. A (software 1.3.3), pages 1-10."
  ],
  "source": {
    "title": "Stratus BACnet Points Guide",
    "doc_number": "Rev. A",
    "revision_date": "2026-11",
    "url": "https://www.aaon.com/hubfs/Controls%20Literature/Stratus%20BACnet%20Points%20Guide%20Rev.%20A.pdf"
  },
  "integration": {
    "summary": "Connect the Unit Manager to MS/TP or Ethernet (BACnet IP) and set the baud rate, MAC address and a unique device ID (and BBMD for IP) in Unit Settings. The BAS forces occupancy with MV 10001 or writes the Occupied Schedule, adjusts the occupied and unoccupied setpoints at AV 10004-10007 and can override the supply air setpoint with AV 10003. Read the mode, occupancy and alarm BVs.",
    "minimum_points": [
      {
        "ref": "MV 10001",
        "name": "Force Occupancy",
        "why": "Occupancy: auto, force occupied or unoccupied"
      },
      {
        "ref": "AV 10005",
        "name": "Occupied Cooling Setpoint",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AV 10004",
        "name": "Occupied Heating Setpoint",
        "why": "Occupied heating setpoint, °F"
      },
      {
        "ref": "AV 10003",
        "name": "Supply Air Setpoint Override",
        "why": "Supply air setpoint override; rewrite every 5 min"
      },
      {
        "ref": "MV 2",
        "name": "HVAC Unit Operating Mode",
        "why": "Current HVAC mode"
      },
      {
        "ref": "BV 16",
        "name": "Occupied",
        "why": "Occupied status"
      },
      {
        "ref": "AV 1",
        "name": "Mode Based Controlled Temperature",
        "why": "Temperature of the controlled point"
      },
      {
        "ref": "AV 2",
        "name": "Supply Air Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "BV 43",
        "name": "Unit Cannot Run Alarm",
        "why": "Something is blocking unit operation"
      }
    ],
    "enable": "MV 10001 Force Occupancy (Auto, Force Occupied, Force Unoccupied) or the Occupied Schedule object (Schedule 2, which writes BI 1) set occupancy. BV 10002 can disable economizer operation (inverted logic).",
    "heartbeat": "AV 10003 Supply Air Setpoint Override must be written at least every five minutes or it is treated as invalid and the normal control mode takes over the supply air setpoint.",
    "remote_sensors": null,
    "setup": [
      "MS/TP: set baud rate, MAC address (masters 0-127) and a unique device ID in Unit Settings; all devices on the trunk need the same baud.",
      "BACnet IP over the Ethernet port: set the BBMD/network and device ID."
    ],
    "gotchas": [
      "Writing a low value to AV 10003 disables the override; the footnote says below 40°F and the notes column says below 32°F.",
      "Setpoints at AV 10004-10009 are shared with the Unit Manager screen, so local changes overwrite BAS values and vice versa."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "Mode Based Controlled Temperature",
      "description": "Current temperature for the controlled point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Supply Air Temperature",
      "description": "Functional Supply Air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Supply Air Dewpoint",
      "description": "Functional Supply Air dew point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Outdoor Air Temperature",
      "description": "Functional Outdoor Air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Outdoor Air Relative Humidity",
      "description": "Functional Outdoor Air Relative Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Outdoor Air Wetbulb",
      "description": "Functional Outdoor Air wet-bulb temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Outdoor Air Dewpoint",
      "description": "Functional Outdoor Air dew point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Return Air Temperature",
      "description": "Functional Return Air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Return Air Relative Humidity",
      "description": "Functional Return Air relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Mixed Air Temperature",
      "description": "Functional Mixed Air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Mixed Air Relative Humidity",
      "description": "Functional Mixed Air relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Space Temperature",
      "description": "Functional Space Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Space Relative Humidity",
      "description": "Functional Space Relative Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Commanded OA Damper Position",
      "description": "Position the Outdoor Air damper should be in",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "OA Damper Position",
      "description": "Current Outdoor Air damper position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Supply Fan Speed",
      "description": "Current Supply Fan Speed as a percentage from the minimum speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Return Fan Speed",
      "description": "Current Return Fan Speed as a percentage from the minimum speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Exhaust Fan Speed",
      "description": "Current Exhaust Fan Speed as a percentage from the minimum speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Duct Static Pressure Active Setpoint",
      "description": "Duct Static Pressure Control Target",
      "units": "in. w.c.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Duct Static Pressure",
      "description": "Current Duct Static Pressure",
      "units": "in. w.c.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Building Pressure Active Setpoint",
      "description": "Building Pressure Control Target",
      "units": "in. w.c.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Building Pressure",
      "description": "Current Building Pressure",
      "units": "in. w.c.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Heating Stages Active",
      "description": "Total number of active Heat Stages, including modulating and fixed stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Heating Modulation Percent",
      "description": "Heat Modulation percent",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Preheat Stages Active",
      "description": "Total number of active Preheat Stages, including modulating and fixed stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Preheat Modulation Percent",
      "description": "Preheat Modulation percent",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Refrigeration Circuits Active",
      "description": "Number of Refrigeration Circuits currently active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Refrigeration Circuit A Modulation",
      "description": "Overall percent of operation for the circuit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Refrigeration Circuit B Modulation",
      "description": "Overall percent of operation for the circuit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Refrigeration Circuit C Modulation",
      "description": "Overall percent of operation for the circuit; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Refrigeration Circuit D Modulation",
      "description": "Overall percent of operation for the circuit; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Refrigeration Circuit E Modulation",
      "description": "Overall percent of operation for the circuit; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Refrigeration Circuit F Modulation",
      "description": "Overall percent of operation for the circuit; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Condenser Fan Bank 1 Modulation",
      "description": "Condenser Fan Bank 1 modulation as a percentage from minimum to maximum",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Condenser Fan Bank 2 Modulation",
      "description": "Condenser Fan Bank 2 modulation as a percentage from minimum to maximum",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Condenser Fan Bank 3 Modulation",
      "description": "Condenser Fan Bank 3 modulation as a percentage from minimum to maximum; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Condenser Fan Bank 4 Modulation",
      "description": "Condenser Fan Bank 4 modulation as a percentage from minimum to maximum; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Condenser Fan Bank 5 Modulation",
      "description": "Condenser Fan Bank 5 modulation as a percentage from minimum to maximum; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Condenser Fan Bank 6 Modulation",
      "description": "Condenser Fan Bank 6 modulation as a percentage from minimum to maximum; reserved for future use",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Reheat Position",
      "description": "Reheat Position, which is the same for all operating circuits having reheat",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Occupied Cooling Active Setpoint",
      "description": "Active setpoint that may be used to trigger cooling operations",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Occupied Heating Active Setpoint",
      "description": "Active setpoint that may be used to trigger heating operations",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Unoccupied Cooling Active Setpoint",
      "description": "Active setpoint that may be used to trigger cooling operations",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Unoccupied Heating Active Setpoint",
      "description": "Active setpoint that may be used to trigger heating operations",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Active Supply Air Temperature Setpoint",
      "description": "Supply Air Temperature setpoint the unit is trying to maintain",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Measured Outdoor Airflow",
      "description": "Measured Outdoor airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Measured Supply Airflow",
      "description": "Measured Supply airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Measured Return Airflow",
      "description": "Measured Return airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Measured Exhaust Airflow",
      "description": "Measured Exhaust airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Indoor CO2",
      "description": "Space CO2, or return CO2 if there is no space value",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10003,
      "name": "Supply Air Setpoint Override",
      "description": "Supply air setpoint override; write at least every 5 minutes; range 30°F to 140°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10004,
      "name": "Occupied Heating Setpoint",
      "description": "Occupied Space Heating setpoint; range 0°F to 109°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10005,
      "name": "Occupied Cooling Setpoint",
      "description": "Occupied Space Cooling setpoint; range 1°F to 110°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10006,
      "name": "Unoccupied Heating Setpoint",
      "description": "Unoccupied Space Heating setpoint; range 35°F to 109°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10007,
      "name": "Unoccupied Cooling Setpoint",
      "description": "Unoccupied Space Cooling setpoint; range 36°F to 110°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10008,
      "name": "OA Damper Minimum Position",
      "description": "Outdoor Air damper minimum position during occupied operation; range 0% to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10009,
      "name": "IAQ CO2 Setpoint",
      "description": "Desired CO2 level for IAQ operation; range 0 to 3000",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Schedule Occupied",
      "description": "Commanded occupied by the schedule; written by Schedule 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Supply Fan Enable",
      "description": "Fan run status",
      "units": "",
      "access": "R",
      "states": "0=DISABLED, 1=RUNNING"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Return Fan Enable",
      "description": "Fan run status",
      "units": "",
      "access": "R",
      "states": "0=DISABLED, 1=RUNNING"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Exhaust Fan Enable",
      "description": "Fan run status",
      "units": "",
      "access": "R",
      "states": "0=DISABLED, 1=RUNNING"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Economizer Enable",
      "description": "OA damper is in economizer control",
      "units": "",
      "access": "R",
      "states": "0=DISABLED, 1=ENABLED"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Auxiliary Heat Enable",
      "description": "Auxiliary heat is active",
      "units": "",
      "access": "R",
      "states": "0=DISABLED, 1=ENABLED"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Emergency Heat Enable",
      "description": "Emergency heat is active",
      "units": "",
      "access": "R",
      "states": "0=DISABLED, 1=ENABLED"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Supply Fan Proof of Airflow",
      "description": "Supply fan is moving air",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Occupied",
      "description": "Occupancy state",
      "units": "",
      "access": "R",
      "states": "0=UNOCCUPIED, 1=OCCUPIED"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Dirty Filter",
      "description": "True when the filter needs replacing",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Supply Air Temperature Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Supply Air Humidity Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Outdoor Air Temperature Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Outdoor Air Humidity Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Return Air Temperature Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Return Air Humidity Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Mixed Air Temperature Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Mixed Air Humidity Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Space Temperature Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Space Humidity Sensor Status",
      "description": "Faulty sensor detected",
      "units": "",
      "access": "R",
      "states": "0=FAILED, 1=GOOD"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "OA Cooling Lockout",
      "description": "Too cold outside for active cooling",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "OA Heating Lockout",
      "description": "Too hot outside for active heating",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Low Supply Air Temperature Fault",
      "description": "Supply air below low limit; unit shuts down",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "High Supply Air Temperature Fault",
      "description": "Supply air above high limit; unit shuts down",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Circuit 1 Fault",
      "description": "General fault stopping the circuit",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Circuit 2 Fault",
      "description": "General fault stopping the circuit",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "A2L Airstream Alarm",
      "description": "A2L leak detected; mitigation starts (fail-safe input)",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "A2L Airstream Alarm",
      "description": "A2L leak detected; mitigation starts (fail-safe input)",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Fire Alarm",
      "description": "Configured fire alarm input (fail-safe)",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Unit Smoke Detector",
      "description": "Configured smoke detector input (fail-safe)",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Remote Shutdown",
      "description": "Configured remote shutdown input (fail-safe)",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Power Input Phase Status",
      "description": "Input phase sequence L1-L2-L3",
      "units": "",
      "access": "R",
      "states": "0=REVERSED, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Power Input Voltage Status",
      "description": "Input voltage wrong on a phase (phase brownout)",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Unit Cannot Run Alarm",
      "description": "Something is blocking unit operation",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Mechanical Cooling Alarm",
      "description": "Something is blocking mechanical cooling",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Mechanical Heating Alarm",
      "description": "Something is blocking mechanical heating",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Title 24 Alarm A",
      "description": "Fault A, fault detection and diagnostics",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Title 24 Alarm B",
      "description": "Fault B, fault detection and diagnostics",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Title 24 Alarm C",
      "description": "Fault C, fault detection and diagnostics",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Title 24 Alarm D",
      "description": "Fault D, fault detection and diagnostics",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Title 24 Alarm E",
      "description": "Fault E, fault detection and diagnostics",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "Refrigeration Injection Active",
      "description": "Cold climate heat pump refrigerant injection",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Defrost Active",
      "description": "Defrost running on at least one circuit",
      "units": "",
      "access": "R",
      "states": "0=FALSE, 1=TRUE"
    },
    {
      "type": "BV",
      "instance": 10002,
      "name": "Disabled Economizer Operations",
      "description": "Inverted logic: true disables the economizer",
      "units": "",
      "access": "R",
      "states": "0=ENABLED, 1=DISABLED"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Application Sequence",
      "description": "Current application sequence",
      "units": "",
      "access": "R",
      "states": "External Supply Air Control, OA Control, Reserved, Return Temperature Control Standard, Space Temperature Control Precision, Space Temperature Control Standard, VAV Control (order as listed; numeric values not printed)"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "HVAC Unit Operating Mode",
      "description": "Current HVAC unit mode",
      "units": "",
      "access": "R",
      "states": "Cool, Dehum, Heat, Off, Vent (order as listed; numeric values not printed)"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Occupancy",
      "description": "Current occupancy status",
      "units": "",
      "access": "R",
      "states": "Force Occupied, Forced Unoccupied, Occupied, Override Occupied, Remote Input Occupied, Unoccupied (order as listed; numeric values not printed)"
    },
    {
      "type": "MV",
      "instance": 10001,
      "name": "Force Occupancy",
      "description": "Forces occupancy; mirrors UI and Workstation changes",
      "units": "",
      "access": "W",
      "states": "Auto, Force Occupied, Force Unoccupied (order as listed; numeric values not printed)"
    },
    {
      "type": "SCH",
      "instance": 2,
      "name": "Occupied Schedule",
      "description": "Schedule that controls the occupied state",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}