{
  "manufacturer": "AAON",
  "manufacturer_slug": "aaon",
  "model": "VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)",
  "short_model": "VCB-X via PT-Link II BACnet3",
  "model_slug": "vcb-x-pt-link-ii-bacnet3",
  "aliases": [
    "VCB-X",
    "VCBX",
    "SS1051",
    "PT-Link II BACnet3",
    "OE368-23B-BACNET3",
    "OR-PTLNK3BTL-TGD-01J",
    "WattMaster PT-Link",
    "Orion VCB-X BACnet MS/TP"
  ],
  "equipment_type": "Rooftop unit / air handler controller (gateway)",
  "applies_to": "Orion / WattMaster VCB-X rooftop and air handler controllers (SS1051 v2.0) connected to a PT-Link II BACnet3 gateway.",
  "summary": "Object list the PT-Link II BACnet3 gateway (OE368-23B-BACNET3) publishes on BACnet MS/TP for a VCB-X controller. The gateway reads up to four Orion controllers over the WattMaster loop and serves them all from one BACnet device, offsetting each controller's objects by 500. AI and BI objects are read-only; AV objects (setpoints, offsets, force commands) are writable.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "VCB-X SS1051 Version 2.0",
  "default_device_instance": 50000,
  "access_inferred": false,
  "notes": [
    "Instances shown are for the controller at loop address 1. For other controllers add (address - 1) x 500 (address 2 = +500, address 3 = +1000, address 4 = +1500).",
    "Object names are the PT-Link data names; descriptions are the guide's parameter names. No units column is printed; AV limits are added to descriptions.",
    "This BACnet3 guide prints Cooling, Heating and Economizer Enabled and Fan Starting Delay as AI objects for the VCB-X (AI 6, 15, 25, 30); the VCM-X tables in the same guide use BI for all four.",
    "The VCB-X's own BACnet port (VCB-X field guide) uses different instance numbers; use this list only when the unit is read through a PT-Link II BACnet3.",
    "Alarm group, control status, unit mode and relay objects are enumerations or bit strings defined on the guide's property identifier page (states column).",
    "Many points exist only when the matching option or module is fitted (reheat, MODGAS, CFM sensors, 12-relay board, Title 24 economizer)."
  ],
  "source": {
    "title": "PT-Link II BACnet3 Technical Guide",
    "doc_number": "OR-PTLNK3BTL-TGD-01J",
    "revision_date": "March 2017",
    "url": "https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf",
    "unofficial": true,
    "host": "Distributor web store (Shopify CDN)"
  },
  "integration": {
    "summary": "Address the Orion controllers 1-4 on the WattMaster loop, set the PT-Link's MS/TP MAC and baud on its DIP switches, and discover the single PT-Link device. Write occupancy through SchdFrc and the occupied setpoints, and read space/supply temperatures, unit mode, control status and the alarm objects.",
    "minimum_points": [
      {
        "ref": "AV 66",
        "name": "SchdFrc",
        "why": "0 = auto schedule, 1 = force occupied, 2 = force unocc."
      },
      {
        "ref": "AV 262",
        "name": "FrcHvacM",
        "why": "Force HVAC mode (0 = Auto)"
      },
      {
        "ref": "AV 42",
        "name": "OcpClSt",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 43",
        "name": "OcpHtSt",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AI 123",
        "name": "UnitMode",
        "why": "Occupied/unoccupied/override state"
      },
      {
        "ref": "AI 4",
        "name": "CtrlSts",
        "why": "Current operating mode (vent, cool, heat...)"
      },
      {
        "ref": "AI 72",
        "name": "SpcTp",
        "why": "Space temperature"
      },
      {
        "ref": "AI 83",
        "name": "SaTp",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 1",
        "name": "AlmSts",
        "why": "Any active alarm"
      }
    ],
    "enable": "No separate BAS enable is described; the BMS forces occupancy with SchdFrc (AV 66) and can force the HVAC mode with FrcHvacM (AV 262).",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance = MS/TP MAC address + 50,000 by default; change the base in the FS-GUI if needed.",
      "MS/TP MAC address (1-127) is set on DIP bank A; baud rate on DIP bank B (B1-B4).",
      "Orion controllers must be addressed 1, 2, 3 and 4 on the WattMaster loop; one PT-Link serves up to four.",
      "Each controller's objects are offset by 500 per address inside the one PT-Link device."
    ],
    "gotchas": [
      "You cannot write to sensor input objects; only AV objects are writable.",
      "FrcEcono (AV 267) and FrcFanSp (AV 266) override the controller; write 65535 to return them to Auto.",
      "Address the controllers in sequence with no gaps to keep the 500-per-address offsets simple."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 376,
      "name": "Mis12Rly",
      "description": "Bad or Missing 12 Relay Expansion Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "AlmGrp1",
      "description": "Alarm Group 1",
      "units": "",
      "access": "R",
      "states": "Bits: 0=Bad Supply Air Sensor, 1=Bad Return Air Sensor, 2=Bad Outside Air Sensor, 3=Bad Space Sensor, 4=Bad Main Expansion Board, 5=Bad Coil Temp Sensor, 6=Bad Co2 Sensor, 7=Bad Discharge Sensor, 8=Bad OA CFM Sensor, 9=Bad Exhaust CFM Sensor, 10=Bad Supply CFM Sensor, 11=Bad Return CFM Sensor, 12=Bad Reheat Module, 13=Bad ModGas Module, 14=Bad Relay Expansion Module, 15=Missing EM2 Expansion Board"
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "AlmGrp2",
      "description": "Alarm Group 2",
      "units": "",
      "access": "R",
      "states": "Bits: 0=Mechanical Cooling Failure, 1=Mechanical Heating Failure, 2=Fan Proving Alarm, 3=Dirty Filter Alarm, 4=Emergency Shutdown Alarm, 5=Economizer Air Temperature Failure, 6=Not Economizing When It Should, 7=Economizing When It Should Not, 8=Economizer Damper Failure, 9=Economizer Excess Outdoor Air"
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "AlmGrp3",
      "description": "Alarm Group 3",
      "units": "",
      "access": "R",
      "states": "Bits: 0=High Supply Air Cutoff, 1=Low Supply Air Cutoff, 2=High Control Mode Signal Alarm, 3=Low Control Mode Signal Alarm, 4=Digital Compressor Cutoff Alarm, 5=Digital Compressor Lockout Alarm, 6=High Head Pressure, 7=Loop Water Proof of Flow, 8=Low Suction Pressure, 9=Unsafe Suction Pressure, 10=Low Leaving Water Temp"
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "AlmSts",
      "description": "Alarm Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "AppVer",
      "description": "Application Software Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "UnitMode",
      "description": "Unit Mode",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied, 2=Override Mode, 3=Holiday Unoccupied, 4=Holiday Occupied, 5=Forced Occupied, 6=Forced Unoccupied"
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "BuildPr",
      "description": "Building Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "RfPrSt",
      "description": "Building Pressure Setpoint (limits -.20 to .20)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "RfPrDb",
      "description": "Building Pressure Control Deadband (limits .01 to 0.1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "CO2",
      "description": "CO2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "CO2Ost",
      "description": "CO2 Sensor Calibration Offset (limits -500 to 500 ppm)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "CO2MinLv",
      "description": "CO2 Minimum Setpoint (limits 0 to 2000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "CO2MaxLv",
      "description": "CO2 Maximum Setpoint (limits 0 to 2000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 368,
      "name": "CO2Alm",
      "description": "Bad CO2 Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "CoilTp",
      "description": "Coil Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "ColTpOft",
      "description": "Coil Temperature Offset (limits -100 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 367,
      "name": "ColPrAlm",
      "description": "Bad Coil Pressure Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "CoilTpSt",
      "description": "Coil Temperature Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "LoClTpSt",
      "description": "Low Coil Temperature Setpoint Limit (limits 35 to 70)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "HiClTpSt",
      "description": "High Coil Temperature Setpoint Limit (limits 35 to 70)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "DschgTp",
      "description": "Compressor Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 369,
      "name": "DschgAlm",
      "description": "Bad Compressor Discharge Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "CtrlMod",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": "1=Constant Volume, 2=Supply Air Cooling Only, 3=Outdoor Temp Control, 4=Single Zone VAV, 5=Supply Air Tempering, 6=Space Temp Control w/ High OA Content Unoccupied"
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "CtrlTpCF",
      "description": "Control Temperature Cooling Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "CtrlTpHF",
      "description": "Control Temperature Heating Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 377,
      "name": "HiCtrlMd",
      "description": "High Control Mode Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 378,
      "name": "LoCtrlMd",
      "description": "Low Control Mode Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "ClLoRt",
      "description": "Cooling Low Reset Source (limits 1 to 150)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "ClHiRt",
      "description": "Cooling High Reset Source (limits 1 to 150)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "CdCtrSg1",
      "description": "Condenser Control Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "CTpHiAlm",
      "description": "Controlling Sensor High Alarm Offset (limits 0 to 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "CTpLoAlm",
      "description": "Controlling Sensor Low Alarm Offset (limits 0 to 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "CtrlSts",
      "description": "Control Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Vent Mode, 2=Cooling Mode, 3=Heating Mode, 4=Vent RH Mode, 5=Cooling RH Mode, 6=Heating RH Mode, 7=Warm Up Mode, 8=Defrost Mode, 9=Purge Mode, 10=Cool Down Mode, 11=Remote Cooling Mode, 12=Remote Heating Mode, 13=Remote Vent Dehum, 14=Remote Cool Dehum, 15=Remote Heat Dehum"
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "CtrlTp",
      "description": "Control Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "ClEnbl",
      "description": "Cooling Enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "MchClLkt",
      "description": "Mechanical Cooling Lockout (limits -30 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "MchClAlm",
      "description": "Mechanical Cooling Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "ClSt",
      "description": "Cooling Setpoint Mirror",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "ClStgWdw",
      "description": "Cool Staging Window (limits 1 to 30)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "AptDfr",
      "description": "Adaptive Defrost Interval Adjustment (limits 0 to 30 min)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "RhDewpSt",
      "description": "Dewpoint Setpoint (limits 35 to 80)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 379,
      "name": "DigCmpCf",
      "description": "Digital Compressor Cutoff",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 380,
      "name": "DigCmpLk",
      "description": "Digital Compressor Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "DrtFlAlm",
      "description": "Dirty Filter Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "EcoEnbl",
      "description": "Economizer Enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "EcoEnbSt",
      "description": "Economizer Enable Setpoint (limits -30 to 80)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "EcoPos",
      "description": "Economizer Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "MaxEcoHt",
      "description": "Max Economizer in Heat Mode (limits 0% to 60%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "MaxEcoCO",
      "description": "Max Economizer in High CO2 Mode (limits 0% to 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "MinEcoSt",
      "description": "Minimum Economizer Position (limits 0 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "FrcEcono",
      "description": "Force Economizer (limits 0% to 100%, Auto=65535)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 364,
      "name": "EmHtEnbl",
      "description": "Emergency Heat Enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "EtCFM",
      "description": "Exhaust Fan CFM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 371,
      "name": "ExtCfmSr",
      "description": "Missing Exhaust CFM Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "EtFnSpd",
      "description": "Exhaust Fan Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 366,
      "name": "MisEM1",
      "description": "Missing EM1 Expansion Module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "FanDly",
      "description": "Fan Starting Delay",
      "units": "",
      "access": "R",
      "states": "0=No Request, 1=Fan Running, 2=Fan Start Delay, 3=POF Failure"
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "LvH2OOst",
      "description": "Leaving H2O Offset (limits -100 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 382,
      "name": "H2OProf",
      "description": "Water Proof of Flow Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "FrcHvacM",
      "description": "Force HVAC Mode",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Vent, 2=Cool, 3=Heat, 4=Vent Dehum., 5=Cool Dehum., 6=Heat Dehum."
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "HeadPr",
      "description": "Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "HeadPrSt",
      "description": "Head Pressure Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "ClHdPrSt",
      "description": "Head Pressure Setpoint in Cooling Mode (limits 240 to 420 psi)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "HtHdPrSt",
      "description": "Head Pressure Setpoint in Reheat Mode (limits 240 to 420 psi)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 381,
      "name": "HiHedPr",
      "description": "High Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "HtLoRt",
      "description": "SAT Heating Low Reset Source (limits 1 to 150)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "HtHiRt",
      "description": "SAT Heating High Reset Source (limits 1 to 150)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "HtEnbl",
      "description": "Heating Enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "HtSt",
      "description": "Heating Setpoint Mirror",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "HtStgWdw",
      "description": "Heat Staging Window (limits 1 to 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "MchHtLkt",
      "description": "Mechanical Heating Lockout (limits -30 to 150)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "MchHtAlm",
      "description": "Mechanical Heating Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "HpLkt",
      "description": "Heat Pump Compressor Heating Outdoor Lockout (limits -30 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "HpDfrInt",
      "description": "Heat Pump Defrost Interval (limits 10 to 120 min)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "Dfrst",
      "description": "Heat Wheel Defrost Setpoint (limits 0 to 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "InRh",
      "description": "Indoor Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "InRhSt",
      "description": "Indoor Humidity Setpoint (limits 0 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "HiInRh",
      "description": "High Indoor Humidity Reset Limit (limits 0 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "InRhStM",
      "description": "Indoor Humidity Setpoint Mirror",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "LvWtrTp",
      "description": "Leaving Water Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "LWAmbnt",
      "description": "Low Ambient Relay Setpoint (limits -30 to 70)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "MdSelDb",
      "description": "Mode Select Deadband (limits 1 to 10)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "MdClPos",
      "description": "Modulating Cooling Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "MdGsVPos",
      "description": "Modulating Gas Valve Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "MdHtPos",
      "description": "Modulating Heating Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 375,
      "name": "MisMDGAS",
      "description": "Missing MODGAS Module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "WmupTg",
      "description": "Morning Warm-Up Return Air Target Setpoint (limits 50 to 90)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "OcpClSt",
      "description": "Occupied Cooling Setpoint (limits 1 to 110)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "OcpHtSt",
      "description": "Occupied Heating Setpoint (limits 1 to 110)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "OaClSt",
      "description": "Hood On Outdoor Air Cooling Setpoint (limits 1 to 110)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "OaHtSt",
      "description": "Hood On Outdoor Air Heating Setpoint (limits 1 to 110)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "OaCFM",
      "description": "Outdoor Air CFM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "OACfmMin",
      "description": "Minimum Desired Outdoor Air CFM (limits .10K to 200K)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 370,
      "name": "OaCfmAlm",
      "description": "Missing Outdoor Air CFM Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "OaRh",
      "description": "Outdoor Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "OaDewPt",
      "description": "Outdoor Air Dewpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "OaTp",
      "description": "Outdoor Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "OaTpOst",
      "description": "Outdoor Air Temperature Offset (limits -100 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "OacfmDb",
      "description": "Minimum Outside Air CFM Deadband (limits 10 to 1000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "OaTpAlm",
      "description": "Outdoor Air Temperature Sensor Lost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "OaWtbl",
      "description": "Outdoor Wetbulb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "PreHtAmb",
      "description": "Preheat Relay Setpoint (limits -30 to 70)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "PofAlm",
      "description": "Proof of Flow Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 363,
      "name": "RehtEnbl",
      "description": "Reheat Enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "RtVlvPos",
      "description": "Reheat Valve Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 374,
      "name": "MisMHGRV",
      "description": "Missing Reheat Module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "RaCFM",
      "description": "Return Air CFM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 373,
      "name": "RaCfmSr",
      "description": "Missing Return Air CFM Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "RaDmp",
      "description": "Return Air Damper Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "RaRH",
      "description": "Return Air Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "RaTp",
      "description": "Return Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "RaTpOst",
      "description": "Return Air Temperature Sensor Offset (limits -100 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 365,
      "name": "RaTpAlm",
      "description": "Bad Return Air Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "RetBydmp",
      "description": "Return Bypass Damper Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "SchdFrc",
      "description": "Schedule Force (limits 0 to 2)",
      "units": "",
      "access": "W",
      "states": "0=Auto (controller schedule), 1=Forced Occupied, 2=Forced Unoccupied"
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "SldAdOfs",
      "description": "Current Slide Adjust Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "SmokeAlm",
      "description": "Smoke Alarm / Emergency Shutdown",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "SpcTp",
      "description": "Space Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "SpcTpOst",
      "description": "Space Temperature Offset (limits -100 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "SpcTpAlm",
      "description": "Space Temperature Sensor Lost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "StaticPr",
      "description": "Static Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "StatPrSt",
      "description": "Static Pressure Setpoint (limits .10 to 3.0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "DuctPrDb",
      "description": "Static Pressure Setpoint Deadband (limits .01 to 0.5)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "SucPr",
      "description": "Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 352,
      "name": "HiSucPr",
      "description": "High Suction Pressure Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 383,
      "name": "LoSucPr",
      "description": "Low Suction Pressure Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "SaCFM",
      "description": "Supply Air CFM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "HiSaAlm",
      "description": "High Supply Air Temperature Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "LoSaAlm",
      "description": "Low Supply Air Temperature Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "SaClSt",
      "description": "Supply Air Cooling Setpoint (limits 30 to 80)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "SaClRt",
      "description": "Supply Air Cool High Reset (limits 0 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "SaHtRt",
      "description": "Supply Air Heat High Reset (limits 0 to 250)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "SaHtSt",
      "description": "Supply Air Heating Setpoint (limits 40 to 240)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "SaTp",
      "description": "Supply Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "SaTpAlm",
      "description": "Bad Supply Air Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "LoSaCf",
      "description": "Low Supply Air Temp Cutoff (limits 0 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "HiSaCf",
      "description": "High Supply Air Temp Cutoff (limits 0 to 250)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "SaTpOst",
      "description": "Supply Air Temperature Offset (limits -100 to 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "SaTpStM",
      "description": "Current Supply Air Temperature Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "SaCldnSt",
      "description": "Cooldown Mode Supply Air Setpoint (limits 30 to 80)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 372,
      "name": "SaCfmSr",
      "description": "Missing Supply Air CFM Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "SaWmupSt",
      "description": "Warmup Mode Supply Air Setpoint (limits 40 to 240)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "SZVAVFnl",
      "description": "SZ VAV Integral Constant (limits 0 to 10)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "T24EcFb",
      "description": "Title 24 Economizer Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 385,
      "name": "T24TpAlm",
      "description": "Title 24 Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 386,
      "name": "T24NEWS",
      "description": "Title 24 Not Economizing When It Should",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 387,
      "name": "T24EWISN",
      "description": "Title 24 Economizing When It Should Not",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 388,
      "name": "T24DpAlm",
      "description": "Title 24 Damper Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 389,
      "name": "T24ExsOA",
      "description": "Title 24 Excess Outdoor Air",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "UnClOst",
      "description": "Unoccupied Cooling Offset (limits 0 to 30)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "UnHtOst",
      "description": "Unoccupied Heating Offset (limits 0 to 30)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "VfdBwPos",
      "description": "VFD Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "VFDClMin",
      "description": "VFD Min Position in Cool Mode (limits 0% to 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "VFDHtMin",
      "description": "VFD Min Position in Heat Mode (limits 0% to 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "VFDVtMin",
      "description": "VFD Min Position in Vent Mode (limits 0% to 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "FrcFanSp",
      "description": "Remote VFD Position Setpoint (limits 0% to 100%, Auto=65535)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "OnRlys",
      "description": "OnBoard Relay Status",
      "units": "",
      "access": "R",
      "states": "Bits: 0-5=On Board Relay 1-6"
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "OnRly1",
      "description": "On Board Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "OnRly2",
      "description": "On Board Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "OnRly3",
      "description": "On Board Relay 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "OnRly4",
      "description": "On Board Relay 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "OnRly5",
      "description": "On Board Relay 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "OnRly6",
      "description": "On Board Relay 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "MnExRly1",
      "description": "Expansion Module Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "MnExRly2",
      "description": "Expansion Module Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "MnExRly3",
      "description": "Expansion Module Relay 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 314,
      "name": "MnExRly4",
      "description": "Expansion Module Relay 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 315,
      "name": "MnExRly5",
      "description": "Expansion Module Relay 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "RlExRly1",
      "description": "12 Relay Expansion Module Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "RlExRly2",
      "description": "12 Relay Expansion Module Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "RlExRly3",
      "description": "12 Relay Expansion Module Relay 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "RlExRly4",
      "description": "12 Relay Expansion Module Relay 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "RlExRly5",
      "description": "12 Relay Expansion Module Relay 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "RlExRly6",
      "description": "12 Relay Expansion Module Relay 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "RlExRly7",
      "description": "12 Relay Expansion Module Relay 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "RlExRly8",
      "description": "12 Relay Expansion Module Relay 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "RlExRly9",
      "description": "12 Relay Expansion Module Relay 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "RlExRly10",
      "description": "12 Relay Expansion Module Relay 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "RlExRly11",
      "description": "12 Relay Expansion Module Relay 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "RlExRly12",
      "description": "12 Relay Expansion Module Relay 12",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
