{
  "manufacturer": "AAON",
  "manufacturer_slug": "aaon",
  "model": "VCCX2 Controller",
  "model_slug": "vccx2",
  "aliases": [
    "VCC-X2",
    "VCCX",
    "VCC-X",
    "ASM01698",
    "Orion VCCX2",
    "SS1088"
  ],
  "equipment_type": "Rooftop unit / air handler controller",
  "applies_to": "AAON rooftop units, air handlers and DOAS units controlled by the VCCX2 (ASM01698) unit controller.",
  "summary": "The VCCX2 is AAON's main unit controller and has an on-board BACnet MS/TP port. Its object map has about 280 read-only analog inputs (temperatures, pressures, airflow, compressor and refrigerant module data), about 100 writable analog values (setpoints, offsets, overrides and BAS-supplied sensor values) and about 150 read-only binary inputs (alarms, relay and module status).",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "notes": [
    "AI objects are read-only and AV objects are read/write; of the sensor values, only AV 72, 73 and 76-79 may be written by the BAS.",
    "Points for refrigerant modules (RSMV/RSMD/RSMZ), preheater, MODGAS, MHGRV and expansion boards only report data when that hardware is installed.",
    "AI 159-248 RSMZ warning, fault, lockout and VFD status points are bit strings; the bit meanings are in the guide's Bitfields tables.",
    "Units are not printed for analog inputs; analog value units shown here come from the guide's min/max limits.",
    "MAC address, device ID and baud rate are set from the controller's LCD BACnet screens."
  ],
  "integration": {
    "summary": "Connect the on-board MS/TP port and set MAC address, device ID and baud on the controller's LCD BACnet screens. The BAS schedules the unit with AV 67 Schedule Force, adjusts setpoints with the occupied heating/cooling and supply-air AVs, and can supply sensor values through AV 72-79 when the controller is configured for it. Alarms are read from the BI objects.",
    "minimum_points": [
      {
        "ref": "AV 67",
        "name": "Schedule Force",
        "why": "Occupied/unoccupied command from the BAS"
      },
      {
        "ref": "AV 1",
        "name": "Occupied Cooling Setpoint",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 2",
        "name": "Occupied Heating Setpoint",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AV 10",
        "name": "Supply Air Cooling Setpoint",
        "why": "Supply air temperature setpoint in cooling"
      },
      {
        "ref": "AI 3",
        "name": "Control Status",
        "why": "Current occupancy status"
      },
      {
        "ref": "AI 4",
        "name": "HVAC Mode",
        "why": "Current HVAC mode"
      },
      {
        "ref": "AI 5",
        "name": "Control Temperature",
        "why": "Control temperature"
      },
      {
        "ref": "AI 9",
        "name": "Supply Air Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 144",
        "name": "Alarm Status",
        "why": "Summary alarm"
      },
      {
        "ref": "BI 24",
        "name": "Fan Proving Alarm",
        "why": "Fan proving alarm"
      }
    ],
    "enable": "Occupancy comes from AV 67 Schedule Force (0 = follow the controller schedule, 1 = forced occupied, 2 = forced unoccupied), the internal week schedule, a GPC-XP broadcast schedule, or the BI4 remote forced occupied contact. AV 68, AV 69, AV 70 and AV 71 override HVAC mode, fan VFD, OA damper and supply setpoint; writing Auto (0 or 65535 as listed) hands control back.",
    "heartbeat": null,
    "remote_sensors": "If the controller is configured for it, the BAS can write AV 72 Space Temperature, AV 73 Space Humidity, AV 76 Relief Pressure, AV 77 CO2, AV 78 Outdoor Air Temperature and AV 79 Outdoor Air Humidity; these are the only sensor values the BAS may write. The guide gives no refresh timeout for them. A relief pressure value received over BACnet that is out of range raises an alarm.",
    "setup": [
      "MAC address 0-127, default 1; set on the LCD BACnet screen.",
      "Device ID up to seven digits, set on the same screen; no default is printed.",
      "MS/TP baud 9600, 19200, 38400, 57600 or 76800; default 38400."
    ],
    "gotchas": [
      "Writing AV 70 OA damper override to anything between 0 and 100 % while compressors run locks the compressors out; use AV 49 minimum position instead.",
      "An emergency shutdown (smoke detector/firestat input) cancels all BACnet override commands.",
      "Refrigerant module, preheater, MODGAS, MHGRV and expansion-board points only report when that hardware is installed.",
      "AI 159-248 RSMZ status points are bit strings; decode them with the guide's bitfield tables."
    ]
  },
  "source": {
    "title": "VCCX2 Controller Technical Guide (Appendix C: BACnet Guide)",
    "doc_number": "G115820",
    "revision_date": "Rev. AA, January 7, 2025",
    "url": "https://www.aaon.com/hubfs/G039840-VCCX2-T.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Application Software Version",
      "description": "Current version of the software in the unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Control Mode",
      "description": "Configured unit application",
      "units": "",
      "access": "R",
      "states": "0=Supply Air Cooling Only, 1=Supply Air Tempering, 2=Outdoor Temperature Control, 3=Return Air Constant Volume Mode, 4=Space Temp Constant Volume Mode, 5=Space Temp w/ High OA Content, 6=Single Zone VAV"
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Control Status",
      "description": "Current Occupied/Unoccupied Status",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied, 2=Override Mode, 3=Holiday Unoccupied, 4=Holiday Occupied, 5=Forced Occupied, 6=Forced Unoccupied, 7=Remote Contact Occupied, 8-10=Reserved, 11=OA Damper Calibration"
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "HVAC Mode",
      "description": "Current operational status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Vent Mode, 2=Cooling Mode, 3=Heating Mode, 4=Vent RH Mode, 5=Cooling RH Mode, 6=Heating RH Mode, 7=Warm Up Mode, 8=Purge Mode, 9=Defrost Mode, 10=Cool Down Mode"
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Control Temperature",
      "description": "Control Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Mode Cooling Setpoint",
      "description": "Cooling Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Mode Heating Setpoint",
      "description": "Heating Mode Enable Setpoint Mirror (adjusted by the Space Sensor Slide adjustment",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Sensor Slide Adjust Effect",
      "description": "Amount of Current Sensor Slide Adjust",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Supply Air Temperature",
      "description": "Supply Air Temperature sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Supply Air Setpoint",
      "description": "Current SAT Cooling or Heating Setpoint if there is no reset source",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Controlling Coil Temp Setpoint",
      "description": "Current calculated Coil Suction Temperature target during Dehumidification Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Space Temperature",
      "description": "Space Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Space Humidity",
      "description": "Space Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Return Air Temperature",
      "description": "Return Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Return Air Humidity",
      "description": "Return Air Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Outdoor Air Temperature",
      "description": "Outdoor Air Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Outdoor Air Humidity",
      "description": "Outdoor Humidity Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Outdoor Air Wetbulb",
      "description": "Current calculated Outdoor Wetbulb Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Outdoor Air Dewpoint",
      "description": "Current Calculated Outdoor Air Dewpoint Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Supply Air Setpoint Reset Voltage",
      "description": "Supply Air Temp Setpoint Reset Input Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Duct Static Pressure",
      "description": "Current Duct Static Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Duct Static Control Signal",
      "description": "Current Duct Static Control Signal (Fan VFD)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Building Pressure",
      "description": "Building Pressure Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Building Pressure Control Signal",
      "description": "Current Building Pressure Control Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Outdoor Airflow",
      "description": "Current Outdoor Airflow Measurement",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Supply Airflow",
      "description": "Current Supply Airflow Measurement",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Return Airflow",
      "description": "Current Return Airflow Measurement",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Exhaust Airflow",
      "description": "Current Exhaust Airflow Measurement",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Carbon Dioxide",
      "description": "Current Indoor CO2 Level",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Desired Economizer Position",
      "description": "Current Modulating Signal to the Economizer Damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Economizer Feedback Position",
      "description": "Title 24 current position of feedback from Economizer actuator",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Return Damper Position",
      "description": "Current Signal to the Return Air Damper if using Return Air Bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Return Bypass Position",
      "description": "Current Signal to the Return Air Bypass Damper if using Return Air",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Modulating Cooling Position",
      "description": "Current percentage of the Modulating Chilled Water Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Modulating Heat Position",
      "description": "Current percentage of the Modulating Heating signal (Hot Water or SCR heat)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Preheater Leaving Air Temp #1",
      "description": "Current Preheater Leaving Air Temperature #1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Preheater Leaving Air Temp #2",
      "description": "Current Preheater Leaving Air Temperature #2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Preheater Entering Air Temp",
      "description": "Current Entering Air Temp for Preheater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Preheater Setpoint Reset Voltage",
      "description": "Current Voltage Reset Input Value for Preheater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Preheater SCR Output Signal",
      "description": "Current Modulating Heat Signal for Preheater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Preheater PWM Output Signal",
      "description": "Current PWM Output Signal for Preheater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Mod Hot Gas Reheat Valve Position",
      "description": "Current position of MHGRV Modulating Hot Gas Reheat Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Mod Gas Heat Valve Position",
      "description": "Current position of MODGAS Modulating Gas Valve Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "A1 Compressor Signal",
      "description": "Current Compressor A1 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "A2 Compressor Signal",
      "description": "Current Compressor A2 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "A1 Condenser Signal",
      "description": "Current A1 Condenser Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "A2 Condenser Signal",
      "description": "Current A2 Condenser Signal or WSE Bypass Valve Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "A1 Suction Pressure",
      "description": "Current Compressor A1 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "A2 Suction Pressure",
      "description": "Current Compressor A2 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "A1 Head Pressure",
      "description": "Current Compressor A1 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "A2 Head Pressure",
      "description": "Current Compressor A2 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "A1 Saturation Temperature",
      "description": "Current Compressor A1 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "A2 Saturation Temperature",
      "description": "Current Compressor A2 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "A1 Suction Line Temperature",
      "description": "Current Compressor A1 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "A2 Suction Line Temperature",
      "description": "Current Compressor A2Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "A1 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor A1 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "A2 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor A2 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "A1 Superheat Temperature",
      "description": "Current Compressor A1 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "A2 Superheat Temperature",
      "description": "Current Compressor A2 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Condenser A1 Superheat (Heat Pump)",
      "description": "Current Compressor A1 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Condenser A2 Superheat (Heat Pump)",
      "description": "Current Compressor A2 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "A1 Expansion Valve Position",
      "description": "Current position of Compressor A1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "A2 Expansion Valve Position",
      "description": "Current position of Compressor A2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Condenser A1 Expansion Valve Position",
      "description": "Current position of Condenser A1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Condenser A2 Expansion Valve Position",
      "description": "Current position of Condenser A2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "A1 Discharge Temperature",
      "description": "Current Compressor A1 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "A2 Discharge Temperature",
      "description": "Current Compressor A2 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "A1 Leaving Water Temp",
      "description": "Current A1 Leaving Water Temperature for WSHP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "B1 Compressor Signal",
      "description": "Current Compressor B1 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "B2 Compressor Signal",
      "description": "Current Compressor B2 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "B1 Condenser Signal",
      "description": "Current B1 Condenser Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "B2 Condenser Signal",
      "description": "Current B2 Condenser Signal or WSE Bypass Valve Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "B1 Suction Pressure",
      "description": "Current Compressor B1 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "B2 Suction Pressure",
      "description": "Current Compressor B2 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "B1 Head Pressure",
      "description": "Current Compressor B1 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "B2 Head Pressure",
      "description": "Current Compressor B2 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "B1 Saturation Temperature",
      "description": "Current Compressor B1 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "B2 Saturation Temperature",
      "description": "Current Compressor B2 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "B1 Suction Line Temperature",
      "description": "Current Compressor B1 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "B2 Suction Line Temperature",
      "description": "Current Compressor B2 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "B1 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor B1 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "B2 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor B2 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "B1 Superheat Temperature",
      "description": "Current Compressor B1 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "B2 Superheat Temperature",
      "description": "Current Compressor B2 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Condenser B1 Superheat (Heat Pump)",
      "description": "Current Compressor B1 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Condenser B2 Superheat (Heat Pump)",
      "description": "Current Compressor B2 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "B1 Expansion Valve Position",
      "description": "Current position of Compressor B1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "B2 Expansion Valve Position",
      "description": "Current position of Compressor B2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Condenser B1 Expansion Valve Position",
      "description": "Current position of Condenser B1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Condenser B2 Expansion Valve Position",
      "description": "Current position of Condenser B2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "B1 Discharge Temperature",
      "description": "Current Compressor B1 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "B2 Discharge Temperature",
      "description": "Current Compressor B2 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "B1 Leaving Water Temp",
      "description": "Current B1 Leaving Water Temperature for WSHP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "C1 Compressor Signal",
      "description": "Current Compressor C1 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "C2 Compressor Signal",
      "description": "Current Compressor C2 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "C1 Condenser Signal",
      "description": "Current C1 Condenser Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "C2 Condenser Signal",
      "description": "Current C2 Condenser Signal or WSE Bypass Valve Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "C1 Suction Pressure",
      "description": "Current Compressor C1 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "C2 Suction Pressure",
      "description": "Current Compressor C2 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "C1 Head Pressure",
      "description": "Current Compressor C1 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "C2 Head Pressure",
      "description": "Current Compressor C2 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "C1 Saturation Temperature",
      "description": "Current Compressor C1 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "C2 Saturation Temperature",
      "description": "Current Compressor C2 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "C1 Suction Line Temperature",
      "description": "Current Compressor C1 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "C2 Suction Line Temperature",
      "description": "Current Compressor C2 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "C1 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor C1 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "C2 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor C2 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "C1 Superheat Temperature",
      "description": "Current Compressor C1 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "C2 Superheat Temperature",
      "description": "Current Compressor C2 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Condenser C1 Superheat (Heat Pump)",
      "description": "Current Compressor C1 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Condenser C2 Superheat (Heat Pump)",
      "description": "Current Compressor C2 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "C1 Expansion Valve Position",
      "description": "Current position of Compressor C1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "C2 Expansion Valve Position",
      "description": "Current position of Compressor C2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Condenser C1 Expansion Valve Position",
      "description": "Current position of Condenser C1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Condenser C2 Expansion Valve Position",
      "description": "Current position of Condenser C2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "C1 Discharge Temperature",
      "description": "Current Compressor C1 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "C2 Discharge Temperature",
      "description": "Current Compressor C2 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "C1 Leaving Water Temp",
      "description": "Current C1 Leaving Water Temperature for WSHP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "D1 Compressor Signal",
      "description": "Current Compressor D1 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "D2 Compressor Signal",
      "description": "Current Compressor D2 Modulating Cooling Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "D1 Condenser Signal",
      "description": "Current D1 Condenser Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "D2 Condenser Signal",
      "description": "Current D2 Condenser Signal or WSE Bypass Valve Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "D1 Suction Pressure",
      "description": "Current Compressor D1 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "D2 Suction Pressure",
      "description": "Current Compressor D2 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "D1 Head Pressure",
      "description": "Current Compressor D1 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "D2 Head Pressure",
      "description": "Current Compressor D2 Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "D1 Saturation Temperature",
      "description": "Current Compressor D1 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "D2 Saturation Temperature",
      "description": "Current Compressor D2 Coil Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "D1 Suction Line Temperature",
      "description": "Current Compressor D1 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "D2 Suction Line Temperature",
      "description": "Current Compressor D2 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "D1 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor D1 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "D2 Condenser Suction Temp (Heat Pump)",
      "description": "Current Compressor D2 Suction Line Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "D1 Superheat Temperature",
      "description": "Current Compressor D1 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "D2 Superheat Temperature",
      "description": "Current Compressor D2 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Condenser D1 Superheat (Heat Pump)",
      "description": "Current Compressor D1 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Condenser D2 Superheat (Heat Pump)",
      "description": "Current Compressor D2 Superheat Temperature (Heat Pump)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "D1 Expansion Valve Position",
      "description": "Current position of Compressor D1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "D2 Expansion Valve Position",
      "description": "Current position of Compressor D2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Condenser D1 Expansion Valve Position",
      "description": "Current position of Condenser D1 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Condenser D2 Expansion Valve Position",
      "description": "Current position of Condenser D2 Expansion Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "D1 Discharge Temperature",
      "description": "Current Compressor D1 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "D2 Discharge Temperature",
      "description": "Current Compressor D2 Discharge Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "D1 Leaving Water Temp",
      "description": "Current D1 Leaving Water Temperature for WSHP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Alarm Status",
      "description": "Alarm condition summary",
      "units": "",
      "access": "R",
      "states": "0=No Alarms, 1=Alarm(s) Present"
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Outdoor Enthalpy",
      "description": "Current Outdoor Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Plenum Pressure",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Return Fan Speed",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Plenum Calculated Setpoint",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Return Air Enthalpy Status",
      "description": "Return Air Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Current Duct Static Setpoint",
      "description": "Status of the duct static setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "RSMZ 1 Condenser Fan",
      "description": "Current RSMZ 1 condenser fan signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "RSMZ 1 VFD Comp Perc",
      "description": "Current RSMZ 1 VFD Compressor Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "RSMZ 1 Discharge Pressure",
      "description": "Current RSMZ 1 discharge pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "RSMZ 1 Suction Pressure",
      "description": "Current RSMZ 1 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "RSMZ 1 Suction Line Temp",
      "description": "Current RSMZ 1 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "RSMZ 1 Saturation Temp",
      "description": "Current RSMZ 1 Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "RSMZ 1 Superheat",
      "description": "Current RSMZ 1 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "RSMZ 1 EEV Position",
      "description": "Current RSMZ 1 EEV Valve Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "RSMZ 1 Warnings",
      "description": "Current RSMZ 1 Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "RSMZ 1 Comp VFD Alarms 1",
      "description": "Current RSMZ 1 Comp VFD Alarms 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "RSMZ 1 Comp VFD Alarms 2",
      "description": "Current RSMZ 1 Comp VFD Alarms 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "RSMZ 1 Comp VFD Drive Status",
      "description": "Current RSMZ 1 Comp VFD drive status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "RSMZ 1 Compressor Current",
      "description": "Current reading in Amps that the RSMZ 1 compressor is using",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "RSMZ 1 Discharge Line Temp",
      "description": "Current RSMZ 1 discharge line temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "RSMZ 1 Faults",
      "description": "Current RSMZ 1 Faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "RSMZ 1 Lockouts",
      "description": "Current RSMZ 1 Lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "RSMZ 2 Condenser Fan",
      "description": "Current RSMZ 2 condenser fan signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "RSMZ 2 VFD Comp Perc",
      "description": "Current RSMZ 2 VFD Compressor Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "RSMZ 2 Discharge Pressure",
      "description": "Current RSMZ 2 discharge pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "RSMZ 2 Suction Pressure",
      "description": "Current RSMZ 2 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "RSMZ 2 Suction Line Temp",
      "description": "Current RSMZ 2 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "RSMZ 2 Saturation Temp",
      "description": "Current RSMZ 2 Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "RSMZ 2 Superheat",
      "description": "Current RSMZ 2 Superheat temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "RSMZ 2 EEV Position",
      "description": "Current RSMZ 2 EEV valve position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "RSMZ 2 Warnings",
      "description": "Current RSMZ 2 Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "RSMZ 2 Comp VFD Alarms 1",
      "description": "Current RSMZ 2 Comp VFD Alarms 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "RSMZ 2 Comp VFD Alarms 2",
      "description": "Current RSMZ 2 Comp VFD Alarms 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "RSMZ 2 Comp VFD Drive Status",
      "description": "Current RSMZ 2 Comp VFD drive status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "RSMZ 2 Compressor Current",
      "description": "Current reading in Amps that the RSMZ 2 compressor is using",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "RSMZ 2 Discharge Line Temp",
      "description": "Current RSMZ 2 discharge line temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "RSMZ 2 Faults",
      "description": "Current RSMZ 2 Faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "RSMZ 2 Lockouts",
      "description": "Current RSMZ 2 Lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "RSMZ 3 Condenser Fan",
      "description": "Current RSMZ 3 condenser fan signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "RSMZ 3 Reheat Valve 1",
      "description": "Current RSMZ 3 Reheat Valve 1 position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "RSMZ 3 Discharge Pressure",
      "description": "Current RSMZ 3 discharge pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "RSMZ 3 Suction Pressure",
      "description": "Current RSMZ 3 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "RSMZ 3 Suction Line Temp",
      "description": "Current RSMZ 3 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "RSMZ 3 Saturation Temp",
      "description": "Current RSMZ 3 Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "RSMZ 3 Superheat",
      "description": "Current RSMZ 3 Superheat temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "RSMZ 3 EEV Position",
      "description": "Current RSMZ 3 EEV valve position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "RSMZ 3 Suction Pressure 2",
      "description": "Current RSMZ 3 Suction pressure 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "RSMZ 3 Suction Line Temp 2",
      "description": "Current RSMZ 3 Suction Line Temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "RSMZ 3 Saturation Temp 2",
      "description": "Current RSMZ 3 Saturation Temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "RSMZ 3 Superheat 2",
      "description": "Current RSMZ 3 Superheat Temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "RSMZ 3 EEV Position 2",
      "description": "Current RSMZ 3 EEV valve position 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "RSMZ 3 Warnings",
      "description": "Current RSMZ 3 Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "RSMZ 3 Discharge Line Temp",
      "description": "Current RSMZ 3 discharge line temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "RSMZ 3 Faults",
      "description": "Current RSMZ 3 Faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "RSMZ 3 Lockouts",
      "description": "Current RSMZ 3 Lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "RSMZ 4 Condenser Fan",
      "description": "Current RSMZ 4 Condenser Fan Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "RSMZ 4 VFD Comp Perc",
      "description": "Current RSMZ 4 VFD Compressor Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "RSMZ 4 Discharge Pressure",
      "description": "Current RSMZ 4 Discharge Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "RSMZ 4 Suction Pressure",
      "description": "Current RSMZ 4 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "RSMZ 4 Suction Line Temp",
      "description": "Current RSMZ 4 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "RSMZ 4 Saturation Temp",
      "description": "Current RSMZ 4 Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "RSMZ 4 Superheat",
      "description": "Current RSMZ 4 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "RSMZ 4 EEV Position",
      "description": "Current RSMZ 4 EEV valve position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "RSMZ 4 Warnings",
      "description": "Current RSMZ 4 Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "RSMZ 4 Comp VFD Alarms 1",
      "description": "Current RSMZ 4 Comp VFD Alarms 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "RSMZ 4 Comp VFD Alarms 2",
      "description": "Current RSMZ 4 Comp VFD Alarms 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "RSMZ 4 Comp VFD Drive Status",
      "description": "Current RSMZ 4 Comp VFD drive status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "RSMZ 4 Comp VFD Compressor Current",
      "description": "Current reading in Amps that the RSMZ 4 compressor is using",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "RSMZ 4 Discharge Line Temp",
      "description": "Current RSMZ 4 discharge line temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "RSMZ 4 Faults",
      "description": "Current RSMZ 4 Faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "RSMZ 4 Lockouts",
      "description": "Current RSMZ 4 Lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "RSMZ 5 Condenser Fan",
      "description": "Current RSMZ 5 Condenser Fan Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "RSMZ 5 VFD Comp Perc",
      "description": "Current RSMZ 5 VFD Compressor Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "RSMZ 5 Discharge Pressure",
      "description": "Current RSMZ 5 discharge pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "RSMZ 5 Suction Pressure",
      "description": "Current RSMZ 5 Suction pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "RSMZ 5 Suction Line Temp",
      "description": "Current RSMZ 5 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "RSMZ 5 Saturation Temp",
      "description": "Current RSMZ 5 Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "RSMZ 5 Superheat",
      "description": "Current RSMZ5 Superheat temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "RSMZ 5 EEV Position",
      "description": "Current RSMZ 5 EEV valve position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "RSMZ 5 Warnings",
      "description": "Current RSMZ 5 Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "RSMZ 5 Comp VFD Alarms 1",
      "description": "Current RSMZ 5 Comp VFD Alarms 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "RSMZ 5 Comp Alarms 2",
      "description": "Current RSMZ 5 Comp VFD Alarms 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "RSMZ 5 Comp VFD Drive Status",
      "description": "Current RSMZ 5 Comp VFD drive status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "RSMZ 5 Compressor Current",
      "description": "Current reading in Amps that the RSMZ 5 compressor is using",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "RSMZ 5 Discharge Line Temp",
      "description": "Current RSMZ 5 discharge line temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "RSMZ 5 Faults",
      "description": "Current RSMZ 5 Faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "RSMZ 5 Lockouts",
      "description": "Current RSMZ 5Lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "RSMZ 6 Condenser Fan",
      "description": "Current RSMZ 6 condenser fan signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "RSMZ 6 Reheat Valve 1",
      "description": "Current RSMZ 6 Reheat Valve 1 position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "RSMZ 6 Discharge Pressure",
      "description": "Current RSMZ 6 discharge pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "RSMZ 6 Suction Pressure",
      "description": "Current RSMZ 6 Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "RSMZ 6 Suction Line Temp",
      "description": "Current RSMZ 6 Suction Line Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "RSMZ 6 Saturation Temp",
      "description": "Current RSMZ 6 Saturation Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "RSMZ 6 Superheat",
      "description": "Current RSMZ 6 Superheat Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "RSMZ 6 EEV Position",
      "description": "Current RSMZ 6 EEV valve position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "RSMZ 6 Suction Pressure 2",
      "description": "Current RSMZ 6 Suction pressure 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "RSMZ 6 Suction Line Temp 2",
      "description": "Current RSMZ 6 Suction Line Temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "RSMZ 6 Saturation Temp 2",
      "description": "Current RSMZ 6 Saturation Temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "RSMZ 6 Superheat 2",
      "description": "Current RSMZ 6 Superheat Temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "RSMZ 6 EEV Position 2",
      "description": "Current RSMZ 6 EEV valve position 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "RSMZ 6 Warnings",
      "description": "Current RSMZ 6 Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "RSMZ 6 Discharge Line Temp",
      "description": "Current RSMZ 6 discharge line temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "RSMZ 6 Faults",
      "description": "Current RSMZ 6 Faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "RSMZ 6 Lockouts",
      "description": "Current RSMZ 6 Lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "Not used",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Not used",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Not used",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Not used",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "SUB 1 Sub Cool 1",
      "description": "Current Subcooling Module 1 Sub Cool 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "SUB 1 Sub Cool 2",
      "description": "Current Subcooling Module 1 Sub Cool 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "SUB 1 Sub Cool 3",
      "description": "Current Subcooling Module 1 Sub Cool 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "SUB 1 Pressure 1",
      "description": "Current Subcooling Module 1 liquid line pressure 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "SUB 1 Pressure 2",
      "description": "Current Subcooling Module 1 liquid line pressure 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "SUB 1 Pressure 3",
      "description": "Current Subcooling Module 1 liquid line pressure 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "SUB 1 Saturation 1",
      "description": "Subcooling Module 1 saturation temperature 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "SUB 1 Saturation 2",
      "description": "Subcooling Module 1 saturation temperature 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "SUB 1 Saturation 3",
      "description": "Subcooling Module 1 saturation temperature 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "SUB 1 Line Temp 1",
      "description": "Subcooling Module 1 liquid line temperature 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "SUB 1 Line Temp 2",
      "description": "Subcooling Module 1 liquid line temperature 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "SUB 1 Line Temp 3",
      "description": "Subcooling Module 1 liquid line temperature 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "SUB 2 Sub Cool 1",
      "description": "Current Subcooling Module 2 Sub Cool 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "SUB 2 Sub Cool 2",
      "description": "Current Subcooling Module 2 Sub Cool 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "SUB 2 Sub Cool 3",
      "description": "Current Subcooling Module 2 Sub Cool 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "SUB 2 Pressure 1",
      "description": "Current Subcooling Module 2 liquid line pressure 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "SUB 2 Pressure 2",
      "description": "Subcooling Module 2 liquid line pressure 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "SUB 2 Pressure 3",
      "description": "Subcooling Module 2 liquid line pressure 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "SUB 2 Saturation 1",
      "description": "Subcooling Module 2 saturation temperature 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "SUB 2 Saturation 2",
      "description": "Subcooling Module 2 saturation temperature 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "SUB 2 Saturation 3",
      "description": "Subcooling Module 2 saturation temperature 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "SUB 2 Line Temp 1",
      "description": "Subcooling Module 2 liquid line temperature 1 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "SUB 2 Line Temp 2",
      "description": "Subcooling Module 2 liquid line temperature 2 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "SUB 2 Line Temp 3",
      "description": "Subcooling Module 2 liquid line temperature 3 reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Enter Water Pump",
      "description": "Status of Entering Water Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Return Plenum Pressure Status",
      "description": "Return Plenum Pressure Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Return Plenum Control Signal",
      "description": "Current Return Plenum Control Signal (Motorized Exhaust Damper)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Mixed Air Temp",
      "description": "Mixed air temperature sensor status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Actual Heat Rise",
      "description": "Difference between supply air temperature and mixed air temperature on units",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Calculated Heat Rise",
      "description": "The heat rise limit determined by how open the Outside Damper is",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Supply Air Relative Humidity",
      "description": "If an EBUS Supply Air Sensor is being used this shows",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Supply Air Dew Point",
      "description": "If an EBUS Supply Air Sensor is being used this shows",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Space Dew Point",
      "description": "Calculated Space Dew Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Return Dew Point",
      "description": "Calculated Return Dew Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Occupied Cooling Setpoint",
      "description": "If the control temperature rises one deadband above this setpoint, the control",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Occupied Heating Setpoint",
      "description": "If the control temperature drops one deadband below this setpoint, the control",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Hood On Cooling Setpoint",
      "description": "Cooling Mode Enable Setpoint used only in Hood On Mode or Space",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Hood On Heating Setpoint",
      "description": "Heating Mode Enable Setpoint used only in Hood On Mode or Space",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Unoccupied Cooling Offset",
      "description": "During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Cooling",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Unoccupied Heating Offset",
      "description": "During the Unoccupied Mode of Operation, this Setpoint offsets the Occupied Heating",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Mode Select Deadband",
      "description": "This value is added to and subtracted from the HVAC Mode Setpoints",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Max Coil Setpoint Reset Limit",
      "description": "Highest that the Coil Temperature resets to during Space Humidity Reset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Min Coil Setpoint Reset Limit",
      "description": "Lowest the Coil Temperature resets to during Space Humidity Reset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Supply Air Cooling Setpoint",
      "description": "Supply Air Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Supply Air Heating Setpoint",
      "description": "Supply Air Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Max SAT Cooling Setpoint Reset Limit",
      "description": "If Supply Air Reset is configured this is the High SAT Cooling",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Max SAT Heating Setpoint Reset Limit",
      "description": "If Supply Air Reset is configured this is the High SAT Heating",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Supply Air Cooling Staging Window",
      "description": "In Cooling Mode, if the Supply Air Temperature drops below the Active",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Supply Air Heating Staging Window",
      "description": "In Heating Mode, if the Supply Air Temperature rises above the Active",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Warm-Up Target Temperature",
      "description": "If Morning Warm-Up is configured, then upon entering occupied mode, the Warm-Up",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Warm-Up Mode Supply Air Setpoint",
      "description": "During Morning Warm-Up, the Supply Air Temperature is controlled to this Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Cool-Down Mode Supply Air Setpoint",
      "description": "During Morning Cool-Down, the Supply Air Temperature is controlled to this Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Mechanical Cooling Outdoor Air Lockout",
      "description": "Mechanical Cooling is locked out when the Outdoor Air Temperature is below",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Mechanical Heating Outdoor Air Lockout",
      "description": "Mechanical Heating is locked out when the Outdoor Air Temperature is above",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Low Supply Temp Cutoff Alarm",
      "description": "Cooling is disabled if the Supply Air Temperature falls below this value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "High Supply Temp Cutoff Alarm",
      "description": "Heating is disabled if the Supply Air Temperature rises above this value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Preheater Cooling Mode Setpoint",
      "description": "If the Preheater is enabled, and the unit is in the Cooling",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Preheater Venting Mode Setpoint",
      "description": "If the Preheater is enabled, and the unit is in the Vent",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Preheater Heating Mode Setpoint",
      "description": "If the Preheater is enabled, and the unit is in the Heating",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Outdoor Air Dewpoint Setpoint",
      "description": "On an MUA unit, if the OA dewpoint rises above this setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Economizer Enable Setpoint",
      "description": "The economizer is enabled if the outdoor drybulb, dewpoint, or wetbulb temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Heat Wheel Defrost Enable Setpoint",
      "description": "The unit goes into Heat Wheel Defrost if the Outdoor Air",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "PreHeat Enable Setpoint",
      "description": "If the Supply Fan is energized, this is the temperature at which",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Sensor Slide Offset Max Effect",
      "description": "If the space sensor has the optional slide adjustment feature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Space Sensor Calibration Offset",
      "description": "If the Space Temperature Sensor is reading incorrectly, use this option",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Supply Air Sensor Calibration Offset",
      "description": "If the Supply Air Temperature Sensor is reading incorrectly, use this option",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Return Air Sensor Calibration Offset",
      "description": "If the Return Temperature Sensor is reading incorrectly, use this option",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Outdoor Air Sensor Calibration Offset",
      "description": "If the Outdoor Temperature Sensor is reading incorrectly, use this option",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Carbon Dioxide Sensor Calibration Offset",
      "description": "If the CO2 Sensor is reading incorrectly, use this option to -500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Low Ambient Protection Setpoint",
      "description": "Temperature at which the Low Ambient Relay activates in the Occupied",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SAT Cool Setpoint Reset Source Low Limit",
      "description": "If doing Supply Air Setpoint Reset, this is the Low Reset Source",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "SAT Cool Setpoint Reset Source High Limit",
      "description": "If doing Supply Air Setpoint Reset, this is the High Reset Source",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "SAT Heat Setpoint Reset Source Low Limit",
      "description": "If doing Supply Air Setpoint Reset, this is the Low Reset Source",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SAT Heat Setpoint Reset Source High Limit",
      "description": "If doing Supply Air Setpoint Reset, this is the High Reset Source",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Control Temperature High Alarm Offset",
      "description": "If the temperature of the controlling sensor rises above the Occupied Cooling",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Control Temperature Low Alarm Offset",
      "description": "If the temperature of the controlling sensor falls below the Occupied Heating",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Heat Pump Compressor Heat Lockout",
      "description": "Compressor Heat is locked out below this setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Maximum Main Fan VFD in SZ VAV Heating Mode",
      "description": "In Single Zone VAV configuration, this is the max fan speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Minimum Main Fan VFD in Cooling Mode",
      "description": "In Single Zone VAV configuration, this is the fan speed at which",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Minimum Main Fan VFD in Heating Mode",
      "description": "In Single Zone VAV configuration, this is the fan speed at which",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Minimum Main Fan VFD in Vent Mode",
      "description": "Speed at which the VFD operates in the Vent Mode in Single",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Maximum Economizer in Heating Mode",
      "description": "Max position the Economizer Damper opens to in Supply Air Tempering during",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Minimum Economizer Position",
      "description": "The minimum position of the Outdoor Air damper in the Occupied Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Maximum Economizer CO2 Reset Limit",
      "description": "The maximum value the Economizer Minimum Position can be reset up",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Minimum Carbon Dioxide Setpoint",
      "description": "Threshold CO2 level at which the Economizer Min Damper Position Setpoint begins",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Maximum Carbon Dioxide Setpoint",
      "description": "CO2 level at which the Economizer Min Damper Position resets",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Indoor Humidity Setpoint Low Reset Limit",
      "description": "On indoor controlled (non-MUA) units, this is the Humidity setpoint at which",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Indoor Humidity Setpoint High Reset Limit",
      "description": "On indoor controlled (non-MUA) units, this is the Humidity setpoint at which",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Duct Static Pressure Setpoint",
      "description": "Current Static Pressure Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Duct Static Pressure Control Deadband",
      "description": "Value above and below the Duct Static Pressure Setpoint where no control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Building Pressure Control Setpoint",
      "description": "Building Pressure Setpoint or Exhaust Duct Static Pressure Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Building Pressure Control Deadband",
      "description": "Value above and below the Building Pressure Setpoint or the Exhaust Duct",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Minimum Outdoor CFM Requirement",
      "description": "Minimum Outdoor Airflow CFM Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Outdoor CFM Control Deadband",
      "description": "Controls rate of change for damper signal",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Single Zone VAV Fan Speed Integral",
      "description": "The Integral Constant for Single Zone VAV Fan Control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Relay Run-time Hours Warning Limit",
      "description": "If any configured relay’s run time exceeds this number of hours",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Cooling Mode Head Pressure Setpoint",
      "description": "Head Pressure Setpoint in the Cooling Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Dehum Mode Head Pressure Setpoint",
      "description": "Head Pressure Setpoint in the Dehumidification Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Superheat Setpoint",
      "description": "Superheat Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Maximum Outdoor CFM Requirement",
      "description": "Maximum Outdoor Airflow CFM Setpoint in High CO2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Schedule Force",
      "description": "Forces occupancy or follows the controller schedule",
      "units": "",
      "access": "W",
      "states": "0=Auto (controller schedule), 1=Forced Occupied, 2=Forced Unoccupied"
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "HVAC Mode Override",
      "description": "Forces the unit into a mode; Auto restores normal control",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Vent, 2=Cool, 3=Heat, 4=Vent Dehum, 5=Cool Dehum, 6=Heat Dehum"
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Fan VFD Override",
      "description": "Overrides main fan VFD speed; 65535 returns to auto",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Outdoor Air Damper Override",
      "description": "Overrides outdoor air damper position; 65535 returns to auto",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Supply Setpoint Override",
      "description": "Overrides the supply air temperature setpoint; 0 = no override",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Space Temperature Value",
      "description": "If the controller is configured for this operation, the user can write",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Space Humidity Value",
      "description": "If the controller is configured for this operation, the user can write",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Indoor RH Calibration Offset",
      "description": "If the Space Humidity Sensor is reading incorrectly, use -1 this option",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Relief Fan VFD",
      "description": "Overrides relief fan VFD speed; 65535 returns to auto",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Relief Pressure Value",
      "description": "If the controller is configured for this operation, the user can write",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Carbon Dioxide Value",
      "description": "If the controller is configured for this operation, the user can write",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Outdoor Air Temperature Value",
      "description": "If the controller is configured for this operation, the user can write",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Outdoor Air Humidity Value",
      "description": "If the controller is configured for this operation, the user can write",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "High Level Enthalpy (Reserved)",
      "description": "Reserved",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Low Level Enthalpy (Reserved)",
      "description": "Reserved",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Max Plenum Pressure Setpoint Reset Limit",
      "description": "Reserved",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Min Plenum Pressure Setpoint Reset Limit",
      "description": "Reserved",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Enthalpy Enable Setpoint",
      "description": "If configured for Comparative Enthalpy Economizer Control, the OA Enthalpy must",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "EnthalpyEnable Deadband",
      "description": "The OA Enthalpy must be below the Enthalpy Enable Setpoint",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Maximum Static Setpoint Reset Limit",
      "description": "As the most open VAV damper rises above 80%, the static setpoint",
      "units": "in. W.C.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Minimum Static Setpoint Reset Limit",
      "description": "As the most open VAV damper drops below 80%, the static setpoint",
      "units": "in. W.C.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Static Setpoint Reset Interval",
      "description": "The Reset Interval is how often the setpoint reset calculation 10 min",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Cool-Down Target Temperature",
      "description": "If Morning Cool-Down is configured then upon entering occupied mode, the Cool-Down",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Warm-Up Override",
      "description": "Commands Morning Warm-Up Mode",
      "units": "",
      "access": "W",
      "states": "1=Command Warm-Up Mode"
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Cool Down Override",
      "description": "Commands Morning Cool-Down Mode",
      "units": "",
      "access": "W",
      "states": "1=Command Cool-Down Mode"
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Return Air High Limit Protection",
      "description": "Return air high limit; unit reverts above it (voting/CV units only)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Return Air Low Limit Protection",
      "description": "Return air low limit; unit reverts below it (voting/CV units only)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Sump Drain Override",
      "description": "Turns the sump drain relay on or back to auto",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=On"
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Return Plenum Pressure Setpoint",
      "description": "Current Return Plenum Pressure Setpoint",
      "units": "in. W.C.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Return Plenum Pressure Deadband",
      "description": "Value above and below the Return Plenum Pressure Setpoint where no control",
      "units": "in. W.C.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "Dehum Lockout Setpoint",
      "description": "If Outdoor Air temperature is below this setpoint, Dehumidification Mode is locked",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Emergency Compressor Lockout",
      "description": "Lets the BMS lock out the compressors",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Supply Air Dew Point Setpoint",
      "description": "When the VCCX2 is configured for DX-DOAS control it modulates the compressors",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Cooling Enabled Status",
      "description": "Mechanical Cooling is enabled based on the Cooling Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Heating Enabled Status",
      "description": "That Mechanical Heating is enabled based on the Heating Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Economizer Enabled Status",
      "description": "The Economizer is enabled based on the Economizer Enable Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Aux Heat Enabled Status",
      "description": "Heat Pump Auxiliary Heat enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Emergency Heat Enabled Status",
      "description": "Shows the Emergency Heat is enabled based on the Compressor Heating Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Fan Proof of Airflow Status",
      "description": "Proof of Airflow Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Exhaust Hood On/Off Status",
      "description": "Exhaust Hood On/Off Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Remote Forced Occupied Status",
      "description": "Remote Forced Occupied Mode Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Remote Forced Cooling Status",
      "description": "Remote Forced Cooling Mode Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Remote Forced Heating Status",
      "description": "Remote Forced Heating Mode Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Remote Force Dehum Status",
      "description": "Remote Force Dehumidification Mode Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Bad Supply Air Sensor",
      "description": "Alarm that indicates a failure of the Supply Air Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Bad Return Air Sensor",
      "description": "Alarm that indicates a failure of the Return Air Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Bad Outdoor Air Sensor",
      "description": "Failure of the Outdoor Air Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Bad Space Temp Sensor",
      "description": "Failure of the Space Temperature Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Bad Carbon Dioxide Sensor",
      "description": "Failure of the CO2 Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Bad Building Pressure Sensor",
      "description": "Alarm indicating missing or failed Building Pressure Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Bad Outdoor Airflow Sensor",
      "description": "An Outdoor Airflow Sensor is configured, but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Bad Exhaust Airflow Sensor",
      "description": "An Exhaust Airflow Sensor is configured, but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Bad Supply Airflow Sensor",
      "description": "A Supply Airflow Sensor is configured, but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Bad Return Airflow Sensor",
      "description": "A Return Airflow Sensor is configured, but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Mechanical Cooling Alarm",
      "description": "Compressor Relays are enabled but the Supply Air Temperature has not fallen",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Mechanical Heating Alarm",
      "description": "Heating Mode has been initiated but the Supply Air Temperature has not",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Fan Proving Alarm",
      "description": "Alarm that indicates an Airflow failure from the Main Fan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Dirty Filter Alarm",
      "description": "Alarm that indicates the filters are dirty",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Emergency Shutdown Alarm",
      "description": "Alarm that indicates that Emergency Shutdown has been activated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Relay Runtime Warning",
      "description": "When any of the configured relays exceeds a configured number of hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Economizer Missing Alarm",
      "description": "Title 24 operation indicates missing economizer feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Economizer Title 24 Failure A",
      "description": "Title 24 Air Temperature Sensor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Economizer Title 24 Failure B",
      "description": "Title 24 Not Economizing when it should",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Economizer Title 24 Failure C",
      "description": "Title 24 Economizing when it should not",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Economizer Title 24 Failure D",
      "description": "Title 24 Damper Not Modulating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Economizer Title 24 Failure E",
      "description": "Title 24 Excess Outdoor Air",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "High Supply Temp Cutoff",
      "description": "The Supply Air has risen above the Hi SAT Cutoff Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Low Supply Temp Cutoff",
      "description": "The Supply Air has fallen below the Low SAT Cutoff Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "High Control Mode Alarm",
      "description": "Occurs when the Controlling Sensor Temperature rises above the Cooling Mode Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Low Control Mode Alarm",
      "description": "Occurs when the Controlling Sensor Temperature falls below the Heating Mode Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Missing Refrigerant Module #1",
      "description": "Refrigerant Module #1 is bad or missing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Missing Refrigerant Module #2",
      "description": "Refrigerant Module #2 is bad or missing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Missing Refrigerant Module #3",
      "description": "Refrigerant Module #3 is bad or missing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Missing Refrigerant Module #4",
      "description": "Refrigerant Module #4 is bad or missing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Missing Preheater Board",
      "description": "Preheater Module is bad or missing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Missing Reheat Board",
      "description": "The MHGR board is configured but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Missing Mod Gas Board",
      "description": "The MODGAS board is configured but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Missing EM1 Board",
      "description": "EM1 Expansion Board is bad or missing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Missing 12 Relay Expansion Board",
      "description": "The 12 Relay Expansion Board is configured but not detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "On Board Relay 1 Main Fan",
      "description": "Current Status of Main Fan Relay #1 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "On Board Relay 2",
      "description": "Current Status of Configurable Relay #2 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "On Board Relay 3",
      "description": "Current Status of Configurable Relay #3 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "On Board Relay 4",
      "description": "Current Status of Configurable Relay #4 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "On Board Relay 5",
      "description": "Current Status of Configurable Relay #5 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "On Board Relay 6",
      "description": "Current Status of Configurable Relay #6 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "On Board Relay 7",
      "description": "Current Status of Configurable Relay #7 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "On Board Relay 8",
      "description": "Current Status of Configurable Relay #8 on Main Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Expansion Board EM1 Relay 1",
      "description": "Current Status of Configurable Relay #1 on EM1 Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Expansion Board EM1 Relay 2",
      "description": "Current Status of Configurable Relay #2 on EM1 Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Expansion Board EM1 Relay 3",
      "description": "Current Status of Configurable Relay #3 on EM1 Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Expansion Board EM1 Relay 4",
      "description": "Current Status of Configurable Relay #4 on EM1 Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Expansion Board EM1 Relay 5",
      "description": "Current Status of Configurable Relay #5 on EM1 Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "12 Relay Expansion Board Relay 1",
      "description": "Current Status of Configurable Relay #1 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "12 Relay Expansion Board Relay 2",
      "description": "Current Status of Configurable Relay #2 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "12 Relay Expansion Board Relay 3",
      "description": "Current Status of Configurable Relay #3 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "12 Relay Expansion Board Relay 4",
      "description": "Current Status of Configurable Relay #4 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "12 Relay Expansion Board Relay 5",
      "description": "Current Status of Configurable Relay #5 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "12 Relay Expansion Board Relay 6",
      "description": "Current Status of Configurable Relay #6 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "12 Relay Expansion Board Relay 7",
      "description": "Current Status of Configurable Relay #7 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "12 Relay Expansion Board Relay 8",
      "description": "Current Status of Configurable Relay #8 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "12 Relay Expansion Board Relay 9",
      "description": "Current Status of Configurable Relay #9 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "12 Relay Expansion Board Relay 10",
      "description": "Current Status of Configurable Relay #10 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "12 Relay Expansion Board Relay 11",
      "description": "Current Status of Configurable Relay #11 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "12 Relay Expansion Board Relay 12",
      "description": "Current Status of Configurable Relay #12 on 12 Relay Board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Preheater Enable Status",
      "description": "Status of Preheater Enable Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Preheater Emergency Shutdown",
      "description": "Status of Preheater Emergency Shutdown Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Preheater Spare Binary Input #3",
      "description": "Status of Preheater Binary Input #3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "MODGAS Enable Status",
      "description": "Status of MODGAS Controller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "MHGR Enable Status",
      "description": "Status of MHGRV Controller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "A1 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "A2 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "A1 Compressor Alarms",
      "description": "An RSM alarm is present on the A1 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "A2 Compressor Alarms",
      "description": "An RSM alarm is present on the A2 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "A1-2 Defrost Switch",
      "description": "Outside Coil A1/A2 Temp Switch for Defrost Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "A1-2 Water Proof of Flow",
      "description": "A1/A2 Water Proof of Flow Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "A1-4 Emergency Shutdown (RSMD)",
      "description": "Emergency Shutdown Input on Module A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Refrigerant Module 1 Relay 1",
      "description": "Current Status of Compressor A1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Refrigerant Module 1 Relay 2",
      "description": "Current Status of Compressor A2 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Refrigerant Module 1 Relay 3",
      "description": "Current Status of Condenser 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Refrigerant Module 1 Relay 4",
      "description": "Current Status of Relay #4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Refrigerant Module 1 Relay 5",
      "description": "Current Status of Relay #5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "B1 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "B2 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "B1 Compressor Alarms",
      "description": "An RSM alarm is present on the B1 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "B2 Compressor Alarms",
      "description": "An RSM alarm is present on the B2 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "B1-2 Defrost Switch",
      "description": "Outside Coil B1/B2 Temp Switch for Defrost Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "B1-2 Water Proof of Flow",
      "description": "B1/B2 Switch for Water Proof of Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "B1-4 Emergency Shutdown (RSMD)",
      "description": "Emergency Shutdown Input on Module B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Refrigerant Module 2 Relay 1",
      "description": "Current Status of Compressor 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Refrigerant Module 2 Relay 2",
      "description": "Current Status of Compressor 2 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Refrigerant Module 2 Relay 3",
      "description": "Current Status of Condenser 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "Refrigerant Module 2 Relay 4",
      "description": "Current Status of Relay #4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Refrigerant Module 2 Relay 5",
      "description": "Current Status of Relay #5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "C1 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor C1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "C2 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor C2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "C1 Compressor Alarms",
      "description": "An RSM alarm is present on the C1 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "C2 Compressor Alarms",
      "description": "An RSM alarm is present on the C2 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "C1-2 Defrost Switch",
      "description": "Outside Coil C1/C2Temp Switch for Defrost Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "C1-2 Water Proof of Flow",
      "description": "C1/C2 Switch for Water Proof of Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "C1-4 Emergency Shutdown (RSMD)",
      "description": "Emergency Shutdown Input on Module C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Refrigerant Module 3 Relay 1",
      "description": "Current Status of Compressor 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Refrigerant Module 3 Relay 2",
      "description": "Current Status of Compressor 2 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Refrigerant Module 3 Relay 3",
      "description": "Current Status Condenser 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Refrigerant Module 3 Relay 4",
      "description": "Current Status of Relay #4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Refrigerant Module 3 Relay 5",
      "description": "Current Status of Relay #5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "D1 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor D1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "D2 Compressor Enable",
      "description": "Current Status of Enable Signal to Compressor D2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "D1 Compressor Alarms",
      "description": "An RSM alarm is present on the D1 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "D2 Compressor Alarms",
      "description": "An RSM alarm is present on the D2 circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "D1-2 Defrost Switch",
      "description": "Outside Coil D1/D2 Temp Switch for Defrost Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "D1-2 Water Proof of Flow",
      "description": "D1/D2 Switch for Water Proof of Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "D1-4 Emergency Shutdown (RSMD)",
      "description": "Emergency Shutdown Input on Module D",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Refrigerant Module 4 Relay 1",
      "description": "Current Status of Compressor 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Refrigerant Module 4 Relay 2",
      "description": "Current Status of Compressor 2 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Refrigerant Module 4 Relay 3",
      "description": "Current Status of Condenser 1 Enable Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Refrigerant Module 4 Relay 4",
      "description": "Current Status of Relay #4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Refrigerant Module 4 Relay 5",
      "description": "Current Status of Relay #5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Preheater Alarm",
      "description": "Preheater Alarm Indicator",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Return Fan Proving Alarm",
      "description": "Exhaust Fan / Return Fan Proof of Flow Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Compressor Running A",
      "description": "Current Run Status of Compressor A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Compressor Running B",
      "description": "Current Run Status of Compressor B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Compressor Running C",
      "description": "Current Run Status of Compressor C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Compressor Running C2",
      "description": "Current Run Status of Compressor C2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Compressor Running D",
      "description": "Current Run Status of Compressor D",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Compressor Running E",
      "description": "Current Run Status of Compressor E",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Compressor Running E2",
      "description": "Current Run Status of Compressor E2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Compressor Running F",
      "description": "Current Run Status of Compressor F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Compressor Running F2",
      "description": "Current Run Status of Compressor F2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Return Fan Proving Status",
      "description": "Proof of Return Fan Airflow Binary Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "IAQ Mode Active",
      "description": "IAQ Mode is active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Heat Wheel Defrost Active",
      "description": "Heat Wheel Defrost is active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Direct Fire Status",
      "description": "Signal on EM1 binary input 2 from Direct Fire Module that indicates",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Direct Fire Alarm Status",
      "description": "Signal on EM1 binary input 3 that indicates there is an active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Temp Rise Warning",
      "description": "The heat rise when direct fire heat is active has exceeded",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Temp Rise Alarm",
      "description": "The heat rise when direct fire heat is active has exceeded",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Temp Rise Lockout",
      "description": "Three High Temp Rise alarms occurred within a 1-hour span",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "High CO2 Rise Warning",
      "description": "High return CO2 was detected when running direct fire heat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "High CO2 Rise Alarm",
      "description": "High return CO2 was detected and direct fire heat has been temporarily",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "High CO2 Rise Lockout",
      "description": "Three CO2 warning alarms occurred within a 1-hour span and direct fire",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Ignition Lockout",
      "description": "An active alarm on the Direct Fire Module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Direct Fire Status Lockout",
      "description": "Direct Fire Status Signal is not active within 10 minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Direct Fire Setpoint Override",
      "description": "The max calculated heat rise is limiting the Supply Air Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
