{
  "manufacturer": "Accuenergy",
  "manufacturer_slug": "accuenergy",
  "model": "AcuRev 1310 series DIN-rail power meter (BACnet MS/TP)",
  "model_slug": "acurev-1310-bacnet-mstp",
  "aliases": [
    "AcuRev 1310",
    "AcuRev 1312",
    "AcuRev 1313",
    "AcuRev 1314",
    "AcuRev 1310 BACnet"
  ],
  "equipment_type": "Power and energy meter (DIN-rail submeter)",
  "applies_to": "Accuenergy AcuRev 1310 series DIN-rail power meters (1312, 1313, 1314) set to the BACnet MS/TP protocol.",
  "summary": "The AcuRev 1310 series meters switch from Modbus RTU to BACnet MS/TP on the front-panel settings. In BACnet mode they expose 90 fixed, read-only Analog Inputs: voltage, current, power, power factor, demand and demand prediction, energy by direction and quadrant, chip temperature and demand-reset history. No mapping is needed. BACnet IP is not supported.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "v2.16 or later for protocol switching",
  "default_device_instance": 1,
  "access_inferred": true,
  "notes": [
    "The table has no access column; all objects are measurements and are listed as read-only.",
    "The units column of the printed table is shifted on several rows (e.g. AI 23 shows kVAR, AI 27 kVA, AI 57 kVA). Units here are set from each object's name.",
    "Printed names repeat: AI 54 and AI 57 both read like 'Phase B ... Active Energy' (AI 54 is printed with kVARh), AI 57 and AI 58 are both 'Phase B Export Active Energy', and AI 77-82 print 'Import Apparent Energy' twice per phase. By position AI 54 is probably net reactive energy, AI 57 phase B import, and the second of each 77-82 pair export; check on site.",
    "AI 49 and AI 50 are named 'Apparent Power' but sit with the energy totals; they are listed in kVAh.",
    "AI 83-86 hold the peak demand value; the 'happening time' in the name is not a separate object.",
    "Source: AcuRev 1310 User Manual v1.2.11 (October 2026), Table 5-32."
  ],
  "source": {
    "title": "AcuRev 1310 Series DIN-Rail Power Meter User Manual",
    "doc_number": "Version 1.2.11",
    "revision_date": "2026-10",
    "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-User-Manual.pdf"
  },
  "integration": {
    "summary": "On the meter set Protocol Selection to 1 (BACnet), then set MAC, baud, max info frame and device instance and reset the meter to save. Read total kW, imported kWh, demand, power factor, current and voltage.",
    "minimum_points": [
      {
        "ref": "AI 18",
        "name": "Total Active Power",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 45",
        "name": "Import Active Energy",
        "why": "Imported energy total, kWh"
      },
      {
        "ref": "AI 32",
        "name": "Active Power Demand",
        "why": "Real power demand, kW"
      },
      {
        "ref": "AI 26",
        "name": "Total Apparent Power",
        "why": "Total apparent power, kVA"
      },
      {
        "ref": "AI 30",
        "name": "Total Power Factor",
        "why": "Three-phase power factor"
      },
      {
        "ref": "AI 13",
        "name": "Total Current",
        "why": "Total current, A"
      },
      {
        "ref": "AI 5",
        "name": "Average Phase Voltage",
        "why": "Average phase voltage, V"
      },
      {
        "ref": "AI 1",
        "name": "Frequency",
        "why": "Supply frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Factory default protocol is Modbus RTU; change Protocol Selection to 1 for BACnet MS/TP (default settings password 0000).",
      "MAC address 0-127, default 0; baud 9600, 19200, 38400 or 76800, default 38400; Max Info Frames 1-250, default 10.",
      "Device instance default 1, range 1-4,194,302.",
      "The last settings screen resets the meter; the reset is needed to save the BACnet settings."
    ],
    "gotchas": [
      "Several printed names repeat (AI 57/58, AI 77-82); map by instance, not by name.",
      "Units in the source table are shifted on some rows; check scaling against the meter display."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Frequency",
      "description": "",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Phase A Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Phase B Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Phase C Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Average Phase Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Line Voltage AB",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Line Voltage BC",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Line Voltage CA",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Average Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Phase A Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Phase B Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Phase C Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Total Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Neutral Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Phase A Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Phase B Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Phase C Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Total Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Phase A Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Phase B Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Phase C Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Total Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Phase A Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Phase B Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Phase C Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Total Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Phase A Power Factor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Phase B Power Factor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Phase C Power Factor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Total Power Factor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Load Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Active Power Demand",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Reactive Power Demand",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Apparent Power Demand",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Phase A Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Phase B Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Phase C Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "System Active Power Demand Prediction",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "System Reactive Power Demand Prediction",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "System Apparent Power Demand Prediction",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Phase A Current Demand Prediction",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Phase B Current Demand Prediction",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Phase C Current Demand Prediction",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Temperature of chips",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Import Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Export Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Import Apparent Power",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Export Apparent Power",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Active Energy Total",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Active Energy Net",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Reactive Energy Total",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Phase B Import Active Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Phase A Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Phase A Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Phase B Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Phase B Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Phase C Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Phase C Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Reactive Imported Q1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Reactive Imported Q2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Reactive Imported Q3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Reactive Imported Q4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Phase A Reactive Imported Q1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Phase A Reactive Imported Q2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Phase A Reactive Imported Q3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Phase A Reactive Imported Q4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Phase B Reactive Imported Q1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Phase B Reactive Imported Q2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Phase B Reactive Imported Q3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Phase B Reactive Imported Q4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Phase C Reactive Imported Q1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Phase C Reactive Imported Q2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Phase C Reactive Imported Q3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Phase C Reactive Imported Q4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Phase A Import Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Phase A Import Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Phase B Import Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Phase B Import Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Phase C Import Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Phase C Import Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Current Imported Active Power Demand Peak and Happening Time",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Current Exported Active Power Demand Peak and Happening Time",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Last Month Imported Active Power Demand Peak and Happening Time",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Last Month Exported Active Power Demand Peak and Happening Time",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Total Times of Demand Reset",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Last Demand Reset Happening Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "2nd Last Demand Reset Happening Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "3rd Last Demand Reset Happening Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
