{
  "manufacturer": "Accuenergy",
  "manufacturer_slug": "accuenergy",
  "model": "AcuRev 4100 multi-circuit power meter (BACnet)",
  "model_slug": "acurev-4100",
  "aliases": [
    "AcuRev 4100",
    "AcuRev 4100 BACnet points list"
  ],
  "equipment_type": "Multi-circuit power and energy meter (submeter)",
  "applies_to": "Accuenergy AcuRev 4100 multi-circuit meters with up to 24 input (CT) channels and 12 user (summed) channels.",
  "summary": "The AcuRev 4100 meters up to 24 CT input channels plus 12 user-defined summing channels. Real-time, demand and power quality values are read-only Analog Inputs (1-721) and energy totals are Large Analog Values (1-360). Channel 1 of each channel group is printed in full; the other channels follow the same layout in the ranges given in the notes.",
  "bacnet_transport": [],
  "firmware": "v1.03p06",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Per-channel blocks: the list prints channel 1 and then a range for the rest - input channel basics AI 44-204 (7 per channel), user channel basics AI 211-276 (6 per channel; printed as 205-276), input channel demand AI 307-444, user channel demand AI 451-516, input channel power quality AI 546-637 (4 per channel), user channel power quality AI 645-721 (7 per channel), input channel energy LAV 46-252 and user channel energy LAV 262-360 (9 per channel). Only printed objects are listed here.",
    "AI 208 (Susr1_rms) is printed with 'S' in the ID column; it sits between AI 207 and AI 209 and is listed as 208.",
    "Load nature values: 0 resistive, 1 capacitive, 2 inductive.",
    "The list does not say which BACnet transport the meter uses; check the meter manual.",
    "Source: Accuenergy 'BACnet Points List AcuRev4100' spreadsheet, firmware v1.03p06, generated 2026-05-26."
  ],
  "source": {
    "title": "BACnet Points List AcuRev4100",
    "doc_number": null,
    "revision_date": "2026-05-26",
    "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx"
  },
  "integration": {
    "summary": "Everything is read-only. Map the system power, energy and demand objects first, then the channel 1 objects and the matching objects for the other channels using the per-channel offsets in the notes.",
    "minimum_points": [
      {
        "ref": "AI 32",
        "name": "Psys_rms",
        "why": "System real power, kW"
      },
      {
        "ref": "LAV 28",
        "name": "PsysImp_eng",
        "why": "System imported energy, kWh"
      },
      {
        "ref": "AI 296",
        "name": "PsysImp_dema",
        "why": "System import kW demand"
      },
      {
        "ref": "AI 36",
        "name": "PFsys_rms",
        "why": "System power factor"
      },
      {
        "ref": "AI 31",
        "name": "Isys_rms",
        "why": "System average current, A"
      },
      {
        "ref": "AI 2",
        "name": "Ua_rms",
        "why": "Phase A voltage, V"
      },
      {
        "ref": "AI 38",
        "name": "Pchn1_rms",
        "why": "Input channel 1 real power, kW"
      },
      {
        "ref": "LAV 37",
        "name": "PChn1Imp_eng",
        "why": "Input channel 1 imported energy, kWh"
      },
      {
        "ref": "AI 1",
        "name": "Freq_rms",
        "why": "Frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [],
    "gotchas": [
      "Channel 2-24 and user channel 2-12 objects are not printed by name; work them out from the channel 1 layout and the ranges.",
      "Energy totals are Large Analog Value objects (double precision); some older BMS front ends cannot read LAV."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Freq_rms",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Ua_rms",
      "description": "Phase A Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Ub_rms",
      "description": "Phase B Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Uc_rms",
      "description": "Phase C Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Uavg_rms",
      "description": "Phase Average Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Uab_rms",
      "description": "Line Voltage AB",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Ubc_rms",
      "description": "Line Voltage BC",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Uca_rms",
      "description": "Line Voltage CA",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Ulavg_rms",
      "description": "Average Line Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "UaAng_rms",
      "description": "Phase A Voltage Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "UbAng_rms",
      "description": "Phase B Voltage Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "UcAng_rms",
      "description": "Phase C Voltage Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Ia_rms",
      "description": "Phase A Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Pa_rms",
      "description": "Phase A Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Qa_rms",
      "description": "Phase A Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Sa_rms",
      "description": "Phase A Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "LNa_rms",
      "description": "Phase A Load Nature(0:Resistive load 1:Capacitive load 2:Inductive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "PFa_rms",
      "description": "Phase A Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Ib_rms",
      "description": "Phase B Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Pb_rms",
      "description": "Phase B Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Qb_rms",
      "description": "Phase B Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Sb_rms",
      "description": "Phase B Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "LNb_rms",
      "description": "Phase B Load Nature(0:Resistive load 1:Capacitive load 2:Inductive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "PFb_rms",
      "description": "Phase B Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Ic_rms",
      "description": "Phase C Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Pc_rms",
      "description": "Phase C Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Qc_rms",
      "description": "Phase C Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Sc_rms",
      "description": "Phase C Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "LNc_rms",
      "description": "Phase C Load Nature (0:Resistive load 1:Capacitive load 2:Inductive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "PFc_rms",
      "description": "Phase C Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Isys_rms",
      "description": "System Average Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Psys_rms",
      "description": "System Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Qsys_rms",
      "description": "System Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Ssys_rms",
      "description": "System Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "LNsys_rms",
      "description": "System Load Nature(0:Resistive load 1:Capacitive load 2:Inductive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "PFsys_rms",
      "description": "System Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Ichn1_rms",
      "description": "Input Channel 1 Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Pchn1_rms",
      "description": "Input Channel 1 Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Qchn1_rms",
      "description": "Input Channel 1 Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Schn1_rms",
      "description": "Input Channel 1 Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "LNchn1_rms",
      "description": "Input Channel 1 Load Nature (0:Resistive load 1:Capacitive load 2:Inductive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "PFchn1_rms",
      "description": "Input Channel 1 Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Angchn1_rms",
      "description": "Input Channel 1 Current Phase Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Iusr1_rms",
      "description": "User Channel 1 Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Pusr1_rms",
      "description": "User Channel 1 Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Qusr1_rms",
      "description": "User Channel 1 Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Susr1_rms",
      "description": "User Channel 1 Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "LNusr1_rms",
      "description": "User Channel 1 Load Nature (0:Resistive load 1:Capacitive load 2:Inductive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "PFusr1_rms",
      "description": "User Channel 1 Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Ia_dema",
      "description": "Phase A Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "PaImp_dema",
      "description": "Phase A Import Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "PaExp_dema",
      "description": "Phase A Export Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "QaImp_dema",
      "description": "Phase A Import Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "QaExp_dema",
      "description": "Phase A Export Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Sa_dema",
      "description": "Phase A Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Ib_dema",
      "description": "Phase B Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "PbImp_dema",
      "description": "Phase B Import Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "PbExp_dema",
      "description": "Phase B Export Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "QbImp_dema",
      "description": "Phase B Import Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "QbExp_dema",
      "description": "Phase B Export Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Sb_dema",
      "description": "Phase B Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Ic_dema",
      "description": "Phase C Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "PcImp_dema",
      "description": "Phase C Import Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "PcExp_dema",
      "description": "Phase C Export Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "QcImp_dema",
      "description": "Phase C Import Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "QcExp_dema",
      "description": "Phase C Export Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Sc_dema",
      "description": "Phase C Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Isys_dema",
      "description": "System Average Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "PsysImp_dema",
      "description": "System Import Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "PsysExp_dema",
      "description": "System Export Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "QsysImp_dema",
      "description": "System Import Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "QsysExp_dema",
      "description": "System Export Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Ssys_dema",
      "description": "System Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Ichn1_dema",
      "description": "Input Channel 1 Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Pchn1Imp_dema",
      "description": "Input Channel 1 Import Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Pchn1Exp_dema",
      "description": "Input Channel 1 Export Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Qchn1Imp_dema",
      "description": "Input Channel 1 Import Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Qchn1Exp_dema",
      "description": "Input Channel 1 Export Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Schn1_dema",
      "description": "Input Channel 1 Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "Iusr1_dema",
      "description": "User Channel 1 Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "Pusr1Imp_dema",
      "description": "User Channel 1 Import Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Pusr1Exp_dema",
      "description": "User Channel 1 Export Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 448,
      "name": "Qusr1Imp_dema",
      "description": "User Channel 1 Import Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 449,
      "name": "Qusr1Exp_dema",
      "description": "User Channel 1 Export Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Susr1_dema",
      "description": "User Channel 1 Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 517,
      "name": "Vpsm_pq",
      "description": "Voltage Positive Sequence Magnitude",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 518,
      "name": "Vzsm_pq",
      "description": "Voltage Zero Sequence Magnitude",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "Vnsm_pq",
      "description": "Voltage Negative Sequence Magnitude",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "Vpsa_pq",
      "description": "Voltage Positive Sequence Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 521,
      "name": "Vzsa_pq",
      "description": "Voltage Zero Sequence Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 522,
      "name": "Vnsa_pq",
      "description": "Voltage Negative Sequence Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "Vufm_pq",
      "description": "Voltage Unbalance Factor Magnitude",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 524,
      "name": "VThd_A_pq",
      "description": "Phase A Voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 525,
      "name": "VThdO_A_pq",
      "description": "Phase A Voltage THD Odd",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 526,
      "name": "VThdE_A_pq",
      "description": "Phase A Voltage THD Even",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "VCF_A_pq",
      "description": "Phase A Voltage Crest Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 528,
      "name": "VThff_A_pq",
      "description": "Phase A Voltage THFF Factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 529,
      "name": "VThd_B_pq",
      "description": "Phase B Voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 530,
      "name": "VThdO_B_pq",
      "description": "Phase B Voltage THD Odd",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "VThdE_B_pq",
      "description": "Phase B Voltage THD Even",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 532,
      "name": "VCF_B_pq",
      "description": "Phase B Voltage Crest Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 533,
      "name": "VThff_B_pq",
      "description": "Phase B Voltage THFF Factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 534,
      "name": "VThd_C_pq",
      "description": "Phase C Voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "VThdO_C_pq",
      "description": "Phase C Voltage THD Odd",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "VThdE_C_pq",
      "description": "Phase C Voltage THD Even",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 537,
      "name": "VCF_C_pq",
      "description": "Phase C Voltage Crest Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 538,
      "name": "VThff_C_pq",
      "description": "Phase C Voltage THFF Factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "VavgThd_pq",
      "description": "Average Voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 540,
      "name": "VavgThdO_pq",
      "description": "Average Voltage THD Odd",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 541,
      "name": "VavgThdE_pq",
      "description": "Average Voltage THD Even",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 542,
      "name": "Ichn1Thd_pq",
      "description": "Input Channel 1 Current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "Ichn1ThdO_pq",
      "description": "Input Channel 1 Current THD Odd",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 544,
      "name": "Ichn1ThdE_pq",
      "description": "Input Channel 1 Current THD Even",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 545,
      "name": "Ichn1KF_pq",
      "description": "Input Channel 1 Current K Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 638,
      "name": "Iuser1psm_pq",
      "description": "User Channel 1 Current Positive Sequence Magnitude",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 639,
      "name": "Iuser1zsm_pq",
      "description": "User Channel 1 Current Zero Sequence Magnitude",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 640,
      "name": "Iuser1nsm_pq",
      "description": "User Channel 1 Current Negative Sequence Magnitude",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 641,
      "name": "Iuser1psa_pq",
      "description": "User Channel 1 Current Positive Sequence Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 642,
      "name": "Iuser1zsa_pq",
      "description": "User Channel 1 Current Zero Sequence Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 643,
      "name": "Iuser1nsa_pq",
      "description": "User Channel 1 Current Negative Sequence Angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 644,
      "name": "Iuser1ufm_pq",
      "description": "User Channel 1 Current Unbalance Factor Magnitude",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 1,
      "name": "PaImp_eng",
      "description": "Phase A active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 2,
      "name": "PaExp_eng",
      "description": "Phase A active energy export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 3,
      "name": "PaNet_eng",
      "description": "Phase A active energy net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 4,
      "name": "PaTotal_eng",
      "description": "Phase A active energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 5,
      "name": "QaImp_eng",
      "description": "Phase A reactive energy import",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 6,
      "name": "QaExp_eng",
      "description": "Phase A reactive energy export",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 7,
      "name": "QaNet_eng",
      "description": "Phase A reactive energy net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 8,
      "name": "QaTotal_eng",
      "description": "Phase A reactive energy total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 9,
      "name": "Sa_eng",
      "description": "Phase A apparent energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 10,
      "name": "PbImp_eng",
      "description": "Phase B active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 11,
      "name": "PbExp_eng",
      "description": "Phase B active energy export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 12,
      "name": "PbNet_eng",
      "description": "Phase B active energy net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 13,
      "name": "PbTotal_eng",
      "description": "Phase B active energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 14,
      "name": "QbImp_eng",
      "description": "Phase B reactive energy import",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 15,
      "name": "QbExp_eng",
      "description": "Phase B reactive energy export",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 16,
      "name": "QbNet_eng",
      "description": "Phase B reactive energy net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 17,
      "name": "QbTotal_eng",
      "description": "Phase B reactive energy total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 18,
      "name": "Sb_eng",
      "description": "Phase B apparent energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 19,
      "name": "PcImp_eng",
      "description": "Phase C active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 20,
      "name": "PcExp_eng",
      "description": "Phase C active energy export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 21,
      "name": "PcNet_eng",
      "description": "Phase C active energy net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 22,
      "name": "PcTotal_eng",
      "description": "Phase C active energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 23,
      "name": "QcImp_eng",
      "description": "Phase C reactive energy import",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 24,
      "name": "QcExp_eng",
      "description": "Phase C reactive energy export",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 25,
      "name": "QcNet_eng",
      "description": "Phase C reactive energy net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 26,
      "name": "QcTotal_eng",
      "description": "Phase C reactive energy total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 27,
      "name": "Sc_eng",
      "description": "Phase C apparent energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 28,
      "name": "PsysImp_eng",
      "description": "System active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 29,
      "name": "PsysExp_eng",
      "description": "System active energy export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 30,
      "name": "PsysNet_eng",
      "description": "System active energy net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 31,
      "name": "PsysTotal_eng",
      "description": "System active energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 32,
      "name": "QsysImp_eng",
      "description": "System reactive energy import",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 33,
      "name": "QsysExp_eng",
      "description": "System reactive energy export",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 34,
      "name": "QsysNet_eng",
      "description": "System reactive energy net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 35,
      "name": "QsysTotal_eng",
      "description": "System reactive energy total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 36,
      "name": "Ssys_eng",
      "description": "System apparent energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 37,
      "name": "PChn1Imp_eng",
      "description": "Input Channel 1 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 38,
      "name": "PChn1Exp_eng",
      "description": "Input Channel 1 active energy export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 39,
      "name": "PChn1Net_eng",
      "description": "Input Channel 1 active energy net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 40,
      "name": "PChn1Total_eng",
      "description": "Input Channel 1 active energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 41,
      "name": "QChn1Imp_eng",
      "description": "Input Channel 1 reactive energy import",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 42,
      "name": "QChn1Exp_eng",
      "description": "Input Channel 1 reactive energy export",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 43,
      "name": "QChn1Net_eng",
      "description": "Input Channel 1 reactive energy net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 44,
      "name": "QChn1Total_eng",
      "description": "Input Channel 1 reactive energy total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 45,
      "name": "SChn1_eng",
      "description": "Input Channel 1 apparent energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 253,
      "name": "PUser1Imp_eng",
      "description": "User Channel 1 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 254,
      "name": "PUser1Exp_eng",
      "description": "User Channel 1 active energy export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 255,
      "name": "PUser1Net_eng",
      "description": "User Channel 1 active energy net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 256,
      "name": "PUser1Total_eng",
      "description": "User Channel 1 active energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 257,
      "name": "QUser1Imp_eng",
      "description": "User Channel 1 reactive energy import",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 258,
      "name": "QUser1Exp_eng",
      "description": "User Channel 1 reactive energy export",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 259,
      "name": "QUser1Net_eng",
      "description": "User Channel 1 reactive energy net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 260,
      "name": "QUser1Total_eng",
      "description": "User Channel 1 reactive energy total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "LAV",
      "instance": 261,
      "name": "SUser1_eng",
      "description": "User Channel 1 apparent energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    }
  ]
}
