{
  "manufacturer": "Accuenergy",
  "manufacturer_slug": "accuenergy",
  "model": "Acuvim 3 power quality meter (BACnet)",
  "model_slug": "acuvim-3",
  "aliases": [
    "Acuvim 3",
    "Acuvim-3",
    "Acuvim 3 BACnet"
  ],
  "equipment_type": "Power quality meter (panel meter)",
  "applies_to": "Accuenergy Acuvim 3 series multifunction power quality meters, with optional I/O modules.",
  "summary": "The Acuvim 3 exposes 2,164 read-only Analog Inputs and 76 Binary Inputs, the same on BACnet IP and BACnet MS/TP: real-time values, sequence components, THD and individual harmonics (magnitude and angle), flicker, demand by quadrant and direction, accumulated energy, and I/O module counters, analog values and DI / relay status.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "v1.04p13",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "I/O module objects (DI counters, DI status, AI, AO, relay status) only carry data when that module (IO01, IO11-IO14, IO21-IO24, IO31-IO34) is fitted.",
    "COV increment is supported on BACnet IP only; the default COV increment is 0 on every AI.",
    "The spreadsheet's notes sheet names the firmware 'Acuvim-S v1.04p13'; the title says Acuvim-3.",
    "Source: Accuenergy 'BACnet Points List Acuvim-3' spreadsheet, firmware v1.04p13, generated 2026-10-06."
  ],
  "source": {
    "title": "BACnet Points List Acuvim-3",
    "doc_number": null,
    "revision_date": "2026-10-06",
    "url": "https://www.accuenergy.com/wp-content/uploads/Acuvim-3_BACnet-Object-List.xlsx"
  },
  "integration": {
    "summary": "All objects are read-only measurements. Map system power, energy, demand, PF, current and voltage; most of the 2,240 objects are harmonics and only needed for power quality work.",
    "minimum_points": [
      {
        "ref": "AI 18",
        "name": "System Active Power",
        "why": "System real power, kW"
      },
      {
        "ref": "AI 2056",
        "name": "Accumulative System Active Energy-Import",
        "why": "Imported energy total, kWh"
      },
      {
        "ref": "AI 1972",
        "name": "System Active Power Demand-Import",
        "why": "Import kW demand"
      },
      {
        "ref": "AI 34",
        "name": "System Power Factor",
        "why": "System power factor"
      },
      {
        "ref": "AI 14",
        "name": "Average Current",
        "why": "Average current, A"
      },
      {
        "ref": "AI 2",
        "name": "Phase A Line-to-Neutral Voltage",
        "why": "Phase A L-N voltage, V"
      },
      {
        "ref": "AI 1",
        "name": "System Frequency",
        "why": "Frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP and BACnet MS/TP expose the same object set."
    ],
    "gotchas": [
      "About 1,780 objects are individual harmonic values; don't poll them all on a slow MS/TP trunk.",
      "Set a COV increment before subscribing; the default of 0 reports every change (IP only)."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "System Frequency",
      "description": "",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Phase A Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Phase B Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Phase C Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Average Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Phase AB Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Phase BC Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Phase CA Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Average Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Phase A Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Phase B Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Phase C Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Phase N Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Average Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Phase A Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Phase B Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Phase C Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "System Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Phase A Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Phase B Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Phase C Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "System Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Phase A Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Phase B Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Phase C Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "System Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Phase A Load Nature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Phase B Load Nature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Phase C Load Nature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "System Load Nature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Phase A Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Phase B Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Phase C Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "System Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Phase A Leading Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Phase B Leading Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Phase C Leading Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "System Leading Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Phase A Lagging Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Phase B Lagging Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Phase C Lagging Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "System Lagging Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Phase A Line-to-Neutral Voltage Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Phase B Line-to-Neutral Voltage Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Phase C Line-to-Neutral Voltage Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Phase AB Line-to-Line Voltage Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Phase BC Line-to-Line Voltage Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Phase CA Line-to-Line Voltage Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Phase A Current Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Phase B Current Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Phase C Current Phase Angle",
      "description": "",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "200ms RMS Voltage Positive Sequence Magnitude",
      "description": "Voltage Positive Sequence Magnitude",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "200ms RMS Voltage Zero Sequence Magnitude",
      "description": "Voltage Zero Sequence Magnitude",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "200ms RMS Voltage Negative Sequence Magnitude",
      "description": "Voltage Negative Sequence Magnitude",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "200ms RMS Voltage Zero Sequence Ratio Magnitude",
      "description": "Voltage Zero Sequence Ratio Magnitude",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "200ms RMS Voltage Unbalance Factor Magnitude",
      "description": "Voltage Unbalance Factor Magnitude",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "200ms RMS Current Positive Sequence Magnitude",
      "description": "Current Positive Sequence Magnitude",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "200ms RMS Current Zero Sequence Magnitude",
      "description": "Current Zero Sequence Magnitude",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "200ms RMS Current Negative Sequence Magnitude",
      "description": "Current Negative Sequence Magnitude",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "200ms RMS Current Zero Sequence Ratio Magnitude",
      "description": "Current Zero Sequence Ratio Magnitude",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "200ms RMS Current Unbalance Factor Magnitude",
      "description": "Current Unbalance Factor Magnitude",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "200ms RMS Voltage Positive Sequence Angle",
      "description": "Voltage Positive Sequence Angle",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "200ms RMS Voltage Zero Sequence Angle",
      "description": "Voltage Zero Sequence Angle",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "200ms RMS Voltage Negative Sequence Angle",
      "description": "Voltage Negative Sequence Angle",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "200ms RMS Current Positive Sequence Angle",
      "description": "Current Positive Sequence Angle",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "200ms RMS Current Zero Sequence Angle",
      "description": "Current Zero Sequence Angle",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "200ms RMS Current Negative Sequence Angle",
      "description": "Current Negative Sequence Angle",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Phase A Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Phase B Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Phase C Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Phase A Voltage THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Phase B Voltage THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Phase C Voltage THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Phase A Voltage THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Phase B Voltage THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Phase C Voltage THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Phase A Voltage Crest Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Phase B Voltage Crest Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Phase C Voltage Crest Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Phase A Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Phase B Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Phase C Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Phase N Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Phase A Current THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Phase B Current THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Phase C Current THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Phase N Current THD Odd",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Phase A Current THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Phase B Current THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Phase C Current THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Phase N Current THD Even",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Phase A Current TDD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Phase B Current TDD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Phase C Current TDD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Phase N Current TDD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Phase A Current Crest-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Phase B Current Crest-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Phase C Current Crest-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Phase N Current Crest-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Phase A Current K-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Phase B Current K-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Phase C Current K-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Phase N Current K-Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Phase A 1st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Phase B 1st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Phase C 1st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Phase A 1st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Phase B 1st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Phase C 1st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Phase N 1st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Phase A 2nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Phase B 2nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Phase C 2nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Phase A 2nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Phase B 2nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Phase C 2nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Phase N 2nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Phase A 3rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Phase B 3rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Phase C 3rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Phase A 3rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Phase B 3rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Phase C 3rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Phase N 3rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Phase A 4th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Phase B 4th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Phase C 4th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Phase A 4th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Phase B 4th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Phase C 4th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Phase N 4th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Phase A 5th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Phase B 5th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Phase C 5th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Phase A 5th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Phase B 5th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Phase C 5th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Phase N 5th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Phase A 6th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Phase B 6th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Phase C 6th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Phase A 6th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Phase B 6th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Phase C 6th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Phase N 6th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Phase A 7th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Phase B 7th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Phase C 7th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Phase A 7th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Phase B 7th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Phase C 7th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Phase N 7th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Phase A 8th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Phase B 8th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Phase C 8th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Phase A 8th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Phase B 8th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Phase C 8th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Phase N 8th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Phase A 9th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Phase B 9th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Phase C 9th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Phase A 9th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Phase B 9th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Phase C 9th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Phase N 9th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Phase A 10th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Phase B 10th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Phase C 10th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Phase A 10th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Phase B 10th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Phase C 10th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Phase N 10th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Phase A 11st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Phase B 11st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Phase C 11st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Phase A 11st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Phase B 11st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Phase C 11st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Phase N 11st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Phase A 12nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Phase B 12nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Phase C 12nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Phase A 12nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Phase B 12nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Phase C 12nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Phase N 12nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Phase A 13rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Phase B 13rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Phase C 13rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Phase A 13rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Phase B 13rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Phase C 13rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Phase N 13rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Phase A 14th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Phase B 14th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Phase C 14th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Phase A 14th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Phase B 14th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Phase C 14th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Phase N 14th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Phase A 15th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Phase B 15th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Phase C 15th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Phase A 15th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Phase B 15th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Phase C 15th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Phase N 15th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Phase A 16th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Phase B 16th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Phase C 16th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Phase A 16th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Phase B 16th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Phase C 16th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Phase N 16th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Phase A 17th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Phase B 17th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "Phase C 17th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "Phase A 17th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Phase B 17th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Phase C 17th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Phase N 17th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "Phase A 18th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Phase B 18th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Phase C 18th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Phase A 18th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Phase B 18th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Phase C 18th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Phase N 18th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Phase A 19th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Phase B 19th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Phase C 19th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Phase A 19th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Phase B 19th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Phase C 19th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Phase N 19th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Phase A 20th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Phase B 20th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "Phase C 20th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Phase A 20th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Phase B 20th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Phase C 20th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Phase N 20th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Phase A 21st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "Phase B 21st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "Phase C 21st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "Phase A 21st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "Phase B 21st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "Phase C 21st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Phase N 21st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Phase A 22nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Phase B 22nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Phase C 22nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Phase A 22nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "Phase B 22nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Phase C 22nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "Phase N 22nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Phase A 23rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "Phase B 23rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "Phase C 23rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Phase A 23rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Phase B 23rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Phase C 23rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Phase N 23rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Phase A 24th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Phase B 24th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Phase C 24th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Phase A 24th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "Phase B 24th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Phase C 24th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Phase N 24th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Phase A 25th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "Phase B 25th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Phase C 25th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Phase A 25th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Phase B 25th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Phase C 25th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Phase N 25th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Phase A 26th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Phase B 26th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Phase C 26th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Phase A 26th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Phase B 26th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Phase C 26th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Phase N 26th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Phase A 27th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Phase B 27th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Phase C 27th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Phase A 27th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Phase B 27th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Phase C 27th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Phase N 27th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Phase A 28th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Phase B 28th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Phase C 28th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Phase A 28th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Phase B 28th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Phase C 28th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Phase N 28th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Phase A 29th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Phase B 29th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Phase C 29th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Phase A 29th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Phase B 29th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Phase C 29th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Phase N 29th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Phase A 30th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Phase B 30th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Phase C 30th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Phase A 30th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Phase B 30th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Phase C 30th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Phase N 30th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Phase A 31st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Phase B 31st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Phase C 31st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Phase A 31st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Phase B 31st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Phase C 31st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Phase N 31st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Phase A 32nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Phase B 32nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Phase C 32nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Phase A 32nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Phase B 32nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Phase C 32nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Phase N 32nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Phase A 33rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Phase B 33rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Phase C 33rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Phase A 33rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Phase B 33rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Phase C 33rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Phase N 33rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Phase A 34th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Phase B 34th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Phase C 34th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Phase A 34th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Phase B 34th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Phase C 34th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Phase N 34th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Phase A 35th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Phase B 35th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Phase C 35th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Phase A 35th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Phase B 35th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Phase C 35th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Phase N 35th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Phase A 36th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Phase B 36th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Phase C 36th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Phase A 36th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Phase B 36th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Phase C 36th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Phase N 36th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Phase A 37th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Phase B 37th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Phase C 37th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Phase A 37th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Phase B 37th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Phase C 37th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Phase N 37th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Phase A 38th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Phase B 38th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Phase C 38th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Phase A 38th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Phase B 38th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Phase C 38th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Phase N 38th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Phase A 39th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Phase B 39th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Phase C 39th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Phase A 39th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Phase B 39th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Phase C 39th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Phase N 39th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Phase A 40th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Phase B 40th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Phase C 40th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Phase A 40th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "Phase B 40th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "Phase C 40th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Phase N 40th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "Phase A 41st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 385,
      "name": "Phase B 41st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 386,
      "name": "Phase C 41st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "Phase A 41st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "Phase B 41st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "Phase C 41st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Phase N 41st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "Phase A 42nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "Phase B 42nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "Phase C 42nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 394,
      "name": "Phase A 42nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 395,
      "name": "Phase B 42nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 396,
      "name": "Phase C 42nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 397,
      "name": "Phase N 42nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 398,
      "name": "Phase A 43rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 399,
      "name": "Phase B 43rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "Phase C 43rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Phase A 43rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Phase B 43rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Phase C 43rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Phase N 43rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "Phase A 44th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "Phase B 44th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "Phase C 44th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "Phase A 44th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "Phase B 44th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "Phase C 44th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "Phase N 44th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "Phase A 45th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "Phase B 45th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "Phase C 45th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "Phase A 45th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "Phase B 45th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "Phase C 45th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "Phase N 45th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "Phase A 46th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "Phase B 46th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "Phase C 46th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "Phase A 46th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "Phase B 46th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "Phase C 46th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "Phase N 46th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "Phase A 47th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "Phase B 47th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "Phase C 47th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "Phase A 47th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 430,
      "name": "Phase B 47th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 431,
      "name": "Phase C 47th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 432,
      "name": "Phase N 47th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 433,
      "name": "Phase A 48th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "Phase B 48th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 435,
      "name": "Phase C 48th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 436,
      "name": "Phase A 48th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 437,
      "name": "Phase B 48th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 438,
      "name": "Phase C 48th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "Phase N 48th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 440,
      "name": "Phase A 49th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 441,
      "name": "Phase B 49th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 442,
      "name": "Phase C 49th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "Phase A 49th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 444,
      "name": "Phase B 49th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "Phase C 49th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "Phase N 49th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Phase A 50th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 448,
      "name": "Phase B 50th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 449,
      "name": "Phase C 50th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Phase A 50th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Phase B 50th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "Phase C 50th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 453,
      "name": "Phase N 50th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 454,
      "name": "Phase A 51st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Phase B 51st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 456,
      "name": "Phase C 51st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 457,
      "name": "Phase A 51st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "Phase B 51st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "Phase C 51st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 460,
      "name": "Phase N 51st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "Phase A 52nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "Phase B 52nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "Phase C 52nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 464,
      "name": "Phase A 52nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 465,
      "name": "Phase B 52nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 466,
      "name": "Phase C 52nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "Phase N 52nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "Phase A 53rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "Phase B 53rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "Phase C 53rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Phase A 53rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "Phase B 53rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "Phase C 53rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "Phase N 53rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "Phase A 54th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "Phase B 54th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "Phase C 54th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "Phase A 54th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "Phase B 54th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "Phase C 54th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 481,
      "name": "Phase N 54th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 482,
      "name": "Phase A 55th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 483,
      "name": "Phase B 55th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 484,
      "name": "Phase C 55th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 485,
      "name": "Phase A 55th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 486,
      "name": "Phase B 55th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 487,
      "name": "Phase C 55th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 488,
      "name": "Phase N 55th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 489,
      "name": "Phase A 56th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 490,
      "name": "Phase B 56th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 491,
      "name": "Phase C 56th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 492,
      "name": "Phase A 56th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 493,
      "name": "Phase B 56th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 494,
      "name": "Phase C 56th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 495,
      "name": "Phase N 56th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 496,
      "name": "Phase A 57th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 497,
      "name": "Phase B 57th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 498,
      "name": "Phase C 57th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 499,
      "name": "Phase A 57th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 500,
      "name": "Phase B 57th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 501,
      "name": "Phase C 57th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 502,
      "name": "Phase N 57th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 503,
      "name": "Phase A 58th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 504,
      "name": "Phase B 58th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 505,
      "name": "Phase C 58th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 506,
      "name": "Phase A 58th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 507,
      "name": "Phase B 58th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 508,
      "name": "Phase C 58th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 509,
      "name": "Phase N 58th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 510,
      "name": "Phase A 59th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 511,
      "name": "Phase B 59th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 512,
      "name": "Phase C 59th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 513,
      "name": "Phase A 59th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 514,
      "name": "Phase B 59th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 515,
      "name": "Phase C 59th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 516,
      "name": "Phase N 59th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 517,
      "name": "Phase A 60th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 518,
      "name": "Phase B 60th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "Phase C 60th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "Phase A 60th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 521,
      "name": "Phase B 60th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 522,
      "name": "Phase C 60th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "Phase N 60th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 524,
      "name": "Phase A 61st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 525,
      "name": "Phase B 61st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 526,
      "name": "Phase C 61st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "Phase A 61st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 528,
      "name": "Phase B 61st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 529,
      "name": "Phase C 61st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 530,
      "name": "Phase N 61st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "Phase A 62nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 532,
      "name": "Phase B 62nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 533,
      "name": "Phase C 62nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 534,
      "name": "Phase A 62nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "Phase B 62nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "Phase C 62nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 537,
      "name": "Phase N 62nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 538,
      "name": "Phase A 63rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "Phase B 63rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 540,
      "name": "Phase C 63rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 541,
      "name": "Phase A 63rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 542,
      "name": "Phase B 63rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "Phase C 63rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 544,
      "name": "Phase N 63rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 545,
      "name": "Phase A 64th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 546,
      "name": "Phase B 64th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 547,
      "name": "Phase C 64th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 548,
      "name": "Phase A 64th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 549,
      "name": "Phase B 64th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 550,
      "name": "Phase C 64th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 551,
      "name": "Phase N 64th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 552,
      "name": "Phase A 65th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 553,
      "name": "Phase B 65th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 554,
      "name": "Phase C 65th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 555,
      "name": "Phase A 65th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 556,
      "name": "Phase B 65th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 557,
      "name": "Phase C 65th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 558,
      "name": "Phase N 65th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 559,
      "name": "Phase A 66th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 560,
      "name": "Phase B 66th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 561,
      "name": "Phase C 66th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 562,
      "name": "Phase A 66th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 563,
      "name": "Phase B 66th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 564,
      "name": "Phase C 66th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 565,
      "name": "Phase N 66th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 566,
      "name": "Phase A 67th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 567,
      "name": "Phase B 67th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 568,
      "name": "Phase C 67th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 569,
      "name": "Phase A 67th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 570,
      "name": "Phase B 67th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 571,
      "name": "Phase C 67th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 572,
      "name": "Phase N 67th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 573,
      "name": "Phase A 68th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 574,
      "name": "Phase B 68th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 575,
      "name": "Phase C 68th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 576,
      "name": "Phase A 68th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 577,
      "name": "Phase B 68th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 578,
      "name": "Phase C 68th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 579,
      "name": "Phase N 68th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 580,
      "name": "Phase A 69th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 581,
      "name": "Phase B 69th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 582,
      "name": "Phase C 69th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 583,
      "name": "Phase A 69th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 584,
      "name": "Phase B 69th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 585,
      "name": "Phase C 69th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 586,
      "name": "Phase N 69th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 587,
      "name": "Phase A 70th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 588,
      "name": "Phase B 70th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 589,
      "name": "Phase C 70th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 590,
      "name": "Phase A 70th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 591,
      "name": "Phase B 70th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 592,
      "name": "Phase C 70th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 593,
      "name": "Phase N 70th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 594,
      "name": "Phase A 71st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 595,
      "name": "Phase B 71st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 596,
      "name": "Phase C 71st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 597,
      "name": "Phase A 71st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 598,
      "name": "Phase B 71st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 599,
      "name": "Phase C 71st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 600,
      "name": "Phase N 71st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 601,
      "name": "Phase A 72nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 602,
      "name": "Phase B 72nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 603,
      "name": "Phase C 72nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 604,
      "name": "Phase A 72nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 605,
      "name": "Phase B 72nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 606,
      "name": "Phase C 72nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 607,
      "name": "Phase N 72nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 608,
      "name": "Phase A 73rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 609,
      "name": "Phase B 73rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 610,
      "name": "Phase C 73rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 611,
      "name": "Phase A 73rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 612,
      "name": "Phase B 73rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 613,
      "name": "Phase C 73rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 614,
      "name": "Phase N 73rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 615,
      "name": "Phase A 74th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 616,
      "name": "Phase B 74th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 617,
      "name": "Phase C 74th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 618,
      "name": "Phase A 74th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 619,
      "name": "Phase B 74th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 620,
      "name": "Phase C 74th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 621,
      "name": "Phase N 74th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 622,
      "name": "Phase A 75th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 623,
      "name": "Phase B 75th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 624,
      "name": "Phase C 75th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 625,
      "name": "Phase A 75th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 626,
      "name": "Phase B 75th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 627,
      "name": "Phase C 75th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 628,
      "name": "Phase N 75th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 629,
      "name": "Phase A 76th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 630,
      "name": "Phase B 76th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 631,
      "name": "Phase C 76th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 632,
      "name": "Phase A 76th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 633,
      "name": "Phase B 76th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 634,
      "name": "Phase C 76th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 635,
      "name": "Phase N 76th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 636,
      "name": "Phase A 77th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 637,
      "name": "Phase B 77th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 638,
      "name": "Phase C 77th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 639,
      "name": "Phase A 77th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 640,
      "name": "Phase B 77th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 641,
      "name": "Phase C 77th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 642,
      "name": "Phase N 77th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 643,
      "name": "Phase A 78th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 644,
      "name": "Phase B 78th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 645,
      "name": "Phase C 78th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 646,
      "name": "Phase A 78th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 647,
      "name": "Phase B 78th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 648,
      "name": "Phase C 78th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 649,
      "name": "Phase N 78th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 650,
      "name": "Phase A 79th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 651,
      "name": "Phase B 79th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 652,
      "name": "Phase C 79th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 653,
      "name": "Phase A 79th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 654,
      "name": "Phase B 79th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 655,
      "name": "Phase C 79th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 656,
      "name": "Phase N 79th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 657,
      "name": "Phase A 80th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 658,
      "name": "Phase B 80th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 659,
      "name": "Phase C 80th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 660,
      "name": "Phase A 80th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 661,
      "name": "Phase B 80th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 662,
      "name": "Phase C 80th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 663,
      "name": "Phase N 80th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 664,
      "name": "Phase A 81st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 665,
      "name": "Phase B 81st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 666,
      "name": "Phase C 81st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 667,
      "name": "Phase A 81st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 668,
      "name": "Phase B 81st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 669,
      "name": "Phase C 81st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 670,
      "name": "Phase N 81st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 671,
      "name": "Phase A 82nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 672,
      "name": "Phase B 82nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 673,
      "name": "Phase C 82nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 674,
      "name": "Phase A 82nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 675,
      "name": "Phase B 82nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 676,
      "name": "Phase C 82nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 677,
      "name": "Phase N 82nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 678,
      "name": "Phase A 83rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 679,
      "name": "Phase B 83rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 680,
      "name": "Phase C 83rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 681,
      "name": "Phase A 83rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 682,
      "name": "Phase B 83rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 683,
      "name": "Phase C 83rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 684,
      "name": "Phase N 83rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 685,
      "name": "Phase A 84th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 686,
      "name": "Phase B 84th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 687,
      "name": "Phase C 84th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 688,
      "name": "Phase A 84th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 689,
      "name": "Phase B 84th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 690,
      "name": "Phase C 84th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 691,
      "name": "Phase N 84th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 692,
      "name": "Phase A 85th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 693,
      "name": "Phase B 85th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 694,
      "name": "Phase C 85th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 695,
      "name": "Phase A 85th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 696,
      "name": "Phase B 85th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 697,
      "name": "Phase C 85th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 698,
      "name": "Phase N 85th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 699,
      "name": "Phase A 86th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 700,
      "name": "Phase B 86th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 701,
      "name": "Phase C 86th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 702,
      "name": "Phase A 86th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 703,
      "name": "Phase B 86th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 704,
      "name": "Phase C 86th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 705,
      "name": "Phase N 86th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706,
      "name": "Phase A 87th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707,
      "name": "Phase B 87th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708,
      "name": "Phase C 87th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 709,
      "name": "Phase A 87th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 710,
      "name": "Phase B 87th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 711,
      "name": "Phase C 87th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 712,
      "name": "Phase N 87th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 713,
      "name": "Phase A 88th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 714,
      "name": "Phase B 88th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 715,
      "name": "Phase C 88th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 716,
      "name": "Phase A 88th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 717,
      "name": "Phase B 88th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 718,
      "name": "Phase C 88th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 719,
      "name": "Phase N 88th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 720,
      "name": "Phase A 89th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 721,
      "name": "Phase B 89th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 722,
      "name": "Phase C 89th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 723,
      "name": "Phase A 89th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 724,
      "name": "Phase B 89th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 725,
      "name": "Phase C 89th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 726,
      "name": "Phase N 89th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 727,
      "name": "Phase A 90th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 728,
      "name": "Phase B 90th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 729,
      "name": "Phase C 90th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 730,
      "name": "Phase A 90th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 731,
      "name": "Phase B 90th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 732,
      "name": "Phase C 90th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 733,
      "name": "Phase N 90th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 734,
      "name": "Phase A 91st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 735,
      "name": "Phase B 91st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 736,
      "name": "Phase C 91st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 737,
      "name": "Phase A 91st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 738,
      "name": "Phase B 91st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 739,
      "name": "Phase C 91st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 740,
      "name": "Phase N 91st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 741,
      "name": "Phase A 92nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 742,
      "name": "Phase B 92nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 743,
      "name": "Phase C 92nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 744,
      "name": "Phase A 92nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 745,
      "name": "Phase B 92nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 746,
      "name": "Phase C 92nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 747,
      "name": "Phase N 92nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 748,
      "name": "Phase A 93rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 749,
      "name": "Phase B 93rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 750,
      "name": "Phase C 93rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 751,
      "name": "Phase A 93rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 752,
      "name": "Phase B 93rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 753,
      "name": "Phase C 93rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 754,
      "name": "Phase N 93rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 755,
      "name": "Phase A 94th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 756,
      "name": "Phase B 94th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 757,
      "name": "Phase C 94th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 758,
      "name": "Phase A 94th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 759,
      "name": "Phase B 94th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 760,
      "name": "Phase C 94th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 761,
      "name": "Phase N 94th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 762,
      "name": "Phase A 95th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 763,
      "name": "Phase B 95th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 764,
      "name": "Phase C 95th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 765,
      "name": "Phase A 95th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 766,
      "name": "Phase B 95th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 767,
      "name": "Phase C 95th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 768,
      "name": "Phase N 95th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 769,
      "name": "Phase A 96th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 770,
      "name": "Phase B 96th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 771,
      "name": "Phase C 96th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 772,
      "name": "Phase A 96th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 773,
      "name": "Phase B 96th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 774,
      "name": "Phase C 96th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 775,
      "name": "Phase N 96th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 776,
      "name": "Phase A 97th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 777,
      "name": "Phase B 97th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 778,
      "name": "Phase C 97th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 779,
      "name": "Phase A 97th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 780,
      "name": "Phase B 97th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 781,
      "name": "Phase C 97th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 782,
      "name": "Phase N 97th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 783,
      "name": "Phase A 98th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 784,
      "name": "Phase B 98th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 785,
      "name": "Phase C 98th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 786,
      "name": "Phase A 98th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 787,
      "name": "Phase B 98th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 788,
      "name": "Phase C 98th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 789,
      "name": "Phase N 98th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 790,
      "name": "Phase A 99th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 791,
      "name": "Phase B 99th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 792,
      "name": "Phase C 99th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 793,
      "name": "Phase A 99th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 794,
      "name": "Phase B 99th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 795,
      "name": "Phase C 99th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 796,
      "name": "Phase N 99th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 797,
      "name": "Phase A 100th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 798,
      "name": "Phase B 100th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 799,
      "name": "Phase C 100th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 800,
      "name": "Phase A 100th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 801,
      "name": "Phase B 100th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 802,
      "name": "Phase C 100th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 803,
      "name": "Phase N 100th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 804,
      "name": "Phase A 101st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 805,
      "name": "Phase B 101st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806,
      "name": "Phase C 101st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 807,
      "name": "Phase A 101st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 808,
      "name": "Phase B 101st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 809,
      "name": "Phase C 101st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 810,
      "name": "Phase N 101st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 811,
      "name": "Phase A 102nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 812,
      "name": "Phase B 102nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 813,
      "name": "Phase C 102nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 814,
      "name": "Phase A 102nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 815,
      "name": "Phase B 102nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 816,
      "name": "Phase C 102nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 817,
      "name": "Phase N 102nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 818,
      "name": "Phase A 103rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 819,
      "name": "Phase B 103rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 820,
      "name": "Phase C 103rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 821,
      "name": "Phase A 103rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 822,
      "name": "Phase B 103rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 823,
      "name": "Phase C 103rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 824,
      "name": "Phase N 103rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 825,
      "name": "Phase A 104th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 826,
      "name": "Phase B 104th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 827,
      "name": "Phase C 104th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 828,
      "name": "Phase A 104th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 829,
      "name": "Phase B 104th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 830,
      "name": "Phase C 104th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 831,
      "name": "Phase N 104th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 832,
      "name": "Phase A 105th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 833,
      "name": "Phase B 105th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 834,
      "name": "Phase C 105th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 835,
      "name": "Phase A 105th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 836,
      "name": "Phase B 105th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 837,
      "name": "Phase C 105th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 838,
      "name": "Phase N 105th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 839,
      "name": "Phase A 106th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 840,
      "name": "Phase B 106th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 841,
      "name": "Phase C 106th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 842,
      "name": "Phase A 106th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 843,
      "name": "Phase B 106th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 844,
      "name": "Phase C 106th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 845,
      "name": "Phase N 106th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 846,
      "name": "Phase A 107th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 847,
      "name": "Phase B 107th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 848,
      "name": "Phase C 107th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 849,
      "name": "Phase A 107th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 850,
      "name": "Phase B 107th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 851,
      "name": "Phase C 107th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 852,
      "name": "Phase N 107th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 853,
      "name": "Phase A 108th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 854,
      "name": "Phase B 108th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 855,
      "name": "Phase C 108th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 856,
      "name": "Phase A 108th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 857,
      "name": "Phase B 108th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 858,
      "name": "Phase C 108th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 859,
      "name": "Phase N 108th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 860,
      "name": "Phase A 109th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 861,
      "name": "Phase B 109th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 862,
      "name": "Phase C 109th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 863,
      "name": "Phase A 109th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 864,
      "name": "Phase B 109th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 865,
      "name": "Phase C 109th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 866,
      "name": "Phase N 109th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 867,
      "name": "Phase A 110th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 868,
      "name": "Phase B 110th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 869,
      "name": "Phase C 110th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 870,
      "name": "Phase A 110th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 871,
      "name": "Phase B 110th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 872,
      "name": "Phase C 110th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 873,
      "name": "Phase N 110th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 874,
      "name": "Phase A 111st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 875,
      "name": "Phase B 111st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 876,
      "name": "Phase C 111st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 877,
      "name": "Phase A 111st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 878,
      "name": "Phase B 111st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 879,
      "name": "Phase C 111st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 880,
      "name": "Phase N 111st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 881,
      "name": "Phase A 112nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 882,
      "name": "Phase B 112nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 883,
      "name": "Phase C 112nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 884,
      "name": "Phase A 112nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 885,
      "name": "Phase B 112nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 886,
      "name": "Phase C 112nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 887,
      "name": "Phase N 112nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 888,
      "name": "Phase A 113rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 889,
      "name": "Phase B 113rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 890,
      "name": "Phase C 113rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 891,
      "name": "Phase A 113rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 892,
      "name": "Phase B 113rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 893,
      "name": "Phase C 113rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 894,
      "name": "Phase N 113rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 895,
      "name": "Phase A 114th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 896,
      "name": "Phase B 114th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 897,
      "name": "Phase C 114th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 898,
      "name": "Phase A 114th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 899,
      "name": "Phase B 114th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 900,
      "name": "Phase C 114th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 901,
      "name": "Phase N 114th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 902,
      "name": "Phase A 115th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 903,
      "name": "Phase B 115th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 904,
      "name": "Phase C 115th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 905,
      "name": "Phase A 115th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 906,
      "name": "Phase B 115th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 907,
      "name": "Phase C 115th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 908,
      "name": "Phase N 115th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 909,
      "name": "Phase A 116th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 910,
      "name": "Phase B 116th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 911,
      "name": "Phase C 116th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 912,
      "name": "Phase A 116th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 913,
      "name": "Phase B 116th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 914,
      "name": "Phase C 116th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 915,
      "name": "Phase N 116th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 916,
      "name": "Phase A 117th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 917,
      "name": "Phase B 117th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 918,
      "name": "Phase C 117th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 919,
      "name": "Phase A 117th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 920,
      "name": "Phase B 117th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 921,
      "name": "Phase C 117th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 922,
      "name": "Phase N 117th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 923,
      "name": "Phase A 118th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 924,
      "name": "Phase B 118th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 925,
      "name": "Phase C 118th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 926,
      "name": "Phase A 118th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 927,
      "name": "Phase B 118th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 928,
      "name": "Phase C 118th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 929,
      "name": "Phase N 118th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 930,
      "name": "Phase A 119th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 931,
      "name": "Phase B 119th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 932,
      "name": "Phase C 119th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 933,
      "name": "Phase A 119th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 934,
      "name": "Phase B 119th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 935,
      "name": "Phase C 119th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 936,
      "name": "Phase N 119th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 937,
      "name": "Phase A 120th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 938,
      "name": "Phase B 120th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 939,
      "name": "Phase C 120th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 940,
      "name": "Phase A 120th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 941,
      "name": "Phase B 120th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 942,
      "name": "Phase C 120th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 943,
      "name": "Phase N 120th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 944,
      "name": "Phase A 121st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 945,
      "name": "Phase B 121st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 946,
      "name": "Phase C 121st Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 947,
      "name": "Phase A 121st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 948,
      "name": "Phase B 121st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 949,
      "name": "Phase C 121st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 950,
      "name": "Phase N 121st Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 951,
      "name": "Phase A 122nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 952,
      "name": "Phase B 122nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 953,
      "name": "Phase C 122nd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 954,
      "name": "Phase A 122nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 955,
      "name": "Phase B 122nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 956,
      "name": "Phase C 122nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 957,
      "name": "Phase N 122nd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 958,
      "name": "Phase A 123rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 959,
      "name": "Phase B 123rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 960,
      "name": "Phase C 123rd Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 961,
      "name": "Phase A 123rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 962,
      "name": "Phase B 123rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 963,
      "name": "Phase C 123rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 964,
      "name": "Phase N 123rd Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 965,
      "name": "Phase A 124th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 966,
      "name": "Phase B 124th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 967,
      "name": "Phase C 124th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 968,
      "name": "Phase A 124th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 969,
      "name": "Phase B 124th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 970,
      "name": "Phase C 124th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 971,
      "name": "Phase N 124th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 972,
      "name": "Phase A 125th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 973,
      "name": "Phase B 125th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 974,
      "name": "Phase C 125th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 975,
      "name": "Phase A 125th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 976,
      "name": "Phase B 125th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 977,
      "name": "Phase C 125th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 978,
      "name": "Phase N 125th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 979,
      "name": "Phase A 126th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 980,
      "name": "Phase B 126th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 981,
      "name": "Phase C 126th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 982,
      "name": "Phase A 126th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 983,
      "name": "Phase B 126th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 984,
      "name": "Phase C 126th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 985,
      "name": "Phase N 126th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 986,
      "name": "Phase A 127th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 987,
      "name": "Phase B 127th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 988,
      "name": "Phase C 127th Voltage Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 989,
      "name": "Phase A 127th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 990,
      "name": "Phase B 127th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 991,
      "name": "Phase C 127th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 992,
      "name": "Phase N 127th Current Magnitude Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 993,
      "name": "Phase A 1st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 994,
      "name": "Phase B 1st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 995,
      "name": "Phase C 1st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 996,
      "name": "Phase A 1st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 997,
      "name": "Phase B 1st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 998,
      "name": "Phase C 1st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 999,
      "name": "Phase N 1st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1000,
      "name": "Phase A 2nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1001,
      "name": "Phase B 2nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1002,
      "name": "Phase C 2nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1003,
      "name": "Phase A 2nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1004,
      "name": "Phase B 2nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1005,
      "name": "Phase C 2nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1006,
      "name": "Phase N 2nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1007,
      "name": "Phase A 3rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1008,
      "name": "Phase B 3rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1009,
      "name": "Phase C 3rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1010,
      "name": "Phase A 3rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1011,
      "name": "Phase B 3rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1012,
      "name": "Phase C 3rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1013,
      "name": "Phase N 3rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1014,
      "name": "Phase A 4th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1015,
      "name": "Phase B 4th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1016,
      "name": "Phase C 4th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1017,
      "name": "Phase A 4th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1018,
      "name": "Phase B 4th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1019,
      "name": "Phase C 4th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1020,
      "name": "Phase N 4th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1021,
      "name": "Phase A 5th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1022,
      "name": "Phase B 5th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1023,
      "name": "Phase C 5th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1024,
      "name": "Phase A 5th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1025,
      "name": "Phase B 5th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1026,
      "name": "Phase C 5th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1027,
      "name": "Phase N 5th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1028,
      "name": "Phase A 6th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1029,
      "name": "Phase B 6th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1030,
      "name": "Phase C 6th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1031,
      "name": "Phase A 6th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1032,
      "name": "Phase B 6th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1033,
      "name": "Phase C 6th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1034,
      "name": "Phase N 6th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1035,
      "name": "Phase A 7th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1036,
      "name": "Phase B 7th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1037,
      "name": "Phase C 7th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1038,
      "name": "Phase A 7th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1039,
      "name": "Phase B 7th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1040,
      "name": "Phase C 7th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1041,
      "name": "Phase N 7th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1042,
      "name": "Phase A 8th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1043,
      "name": "Phase B 8th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1044,
      "name": "Phase C 8th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1045,
      "name": "Phase A 8th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1046,
      "name": "Phase B 8th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1047,
      "name": "Phase C 8th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1048,
      "name": "Phase N 8th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1049,
      "name": "Phase A 9th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1050,
      "name": "Phase B 9th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1051,
      "name": "Phase C 9th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1052,
      "name": "Phase A 9th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1053,
      "name": "Phase B 9th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1054,
      "name": "Phase C 9th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1055,
      "name": "Phase N 9th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1056,
      "name": "Phase A 10th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1057,
      "name": "Phase B 10th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1058,
      "name": "Phase C 10th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1059,
      "name": "Phase A 10th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1060,
      "name": "Phase B 10th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1061,
      "name": "Phase C 10th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1062,
      "name": "Phase N 10th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1063,
      "name": "Phase A 11st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1064,
      "name": "Phase B 11st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1065,
      "name": "Phase C 11st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1066,
      "name": "Phase A 11st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1067,
      "name": "Phase B 11st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1068,
      "name": "Phase C 11st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1069,
      "name": "Phase N 11st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1070,
      "name": "Phase A 12nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1071,
      "name": "Phase B 12nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1072,
      "name": "Phase C 12nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1073,
      "name": "Phase A 12nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1074,
      "name": "Phase B 12nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1075,
      "name": "Phase C 12nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1076,
      "name": "Phase N 12nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1077,
      "name": "Phase A 13rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1078,
      "name": "Phase B 13rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1079,
      "name": "Phase C 13rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1080,
      "name": "Phase A 13rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1081,
      "name": "Phase B 13rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1082,
      "name": "Phase C 13rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1083,
      "name": "Phase N 13rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1084,
      "name": "Phase A 14th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1085,
      "name": "Phase B 14th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1086,
      "name": "Phase C 14th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1087,
      "name": "Phase A 14th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1088,
      "name": "Phase B 14th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1089,
      "name": "Phase C 14th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1090,
      "name": "Phase N 14th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1091,
      "name": "Phase A 15th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1092,
      "name": "Phase B 15th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1093,
      "name": "Phase C 15th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1094,
      "name": "Phase A 15th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1095,
      "name": "Phase B 15th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1096,
      "name": "Phase C 15th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1097,
      "name": "Phase N 15th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1098,
      "name": "Phase A 16th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1099,
      "name": "Phase B 16th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1100,
      "name": "Phase C 16th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1101,
      "name": "Phase A 16th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1102,
      "name": "Phase B 16th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1103,
      "name": "Phase C 16th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1104,
      "name": "Phase N 16th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1105,
      "name": "Phase A 17th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1106,
      "name": "Phase B 17th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1107,
      "name": "Phase C 17th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1108,
      "name": "Phase A 17th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1109,
      "name": "Phase B 17th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1110,
      "name": "Phase C 17th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1111,
      "name": "Phase N 17th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1112,
      "name": "Phase A 18th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1113,
      "name": "Phase B 18th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1114,
      "name": "Phase C 18th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1115,
      "name": "Phase A 18th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1116,
      "name": "Phase B 18th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1117,
      "name": "Phase C 18th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1118,
      "name": "Phase N 18th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1119,
      "name": "Phase A 19th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1120,
      "name": "Phase B 19th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1121,
      "name": "Phase C 19th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1122,
      "name": "Phase A 19th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1123,
      "name": "Phase B 19th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1124,
      "name": "Phase C 19th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1125,
      "name": "Phase N 19th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1126,
      "name": "Phase A 20th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1127,
      "name": "Phase B 20th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1128,
      "name": "Phase C 20th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1129,
      "name": "Phase A 20th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1130,
      "name": "Phase B 20th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1131,
      "name": "Phase C 20th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1132,
      "name": "Phase N 20th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1133,
      "name": "Phase A 21st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1134,
      "name": "Phase B 21st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1135,
      "name": "Phase C 21st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1136,
      "name": "Phase A 21st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1137,
      "name": "Phase B 21st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1138,
      "name": "Phase C 21st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1139,
      "name": "Phase N 21st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1140,
      "name": "Phase A 22nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1141,
      "name": "Phase B 22nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1142,
      "name": "Phase C 22nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1143,
      "name": "Phase A 22nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1144,
      "name": "Phase B 22nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1145,
      "name": "Phase C 22nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1146,
      "name": "Phase N 22nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1147,
      "name": "Phase A 23rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1148,
      "name": "Phase B 23rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1149,
      "name": "Phase C 23rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1150,
      "name": "Phase A 23rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1151,
      "name": "Phase B 23rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1152,
      "name": "Phase C 23rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1153,
      "name": "Phase N 23rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1154,
      "name": "Phase A 24th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1155,
      "name": "Phase B 24th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1156,
      "name": "Phase C 24th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1157,
      "name": "Phase A 24th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1158,
      "name": "Phase B 24th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1159,
      "name": "Phase C 24th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1160,
      "name": "Phase N 24th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1161,
      "name": "Phase A 25th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1162,
      "name": "Phase B 25th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1163,
      "name": "Phase C 25th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1164,
      "name": "Phase A 25th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1165,
      "name": "Phase B 25th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1166,
      "name": "Phase C 25th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1167,
      "name": "Phase N 25th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1168,
      "name": "Phase A 26th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1169,
      "name": "Phase B 26th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1170,
      "name": "Phase C 26th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1171,
      "name": "Phase A 26th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1172,
      "name": "Phase B 26th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1173,
      "name": "Phase C 26th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1174,
      "name": "Phase N 26th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1175,
      "name": "Phase A 27th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1176,
      "name": "Phase B 27th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1177,
      "name": "Phase C 27th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1178,
      "name": "Phase A 27th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1179,
      "name": "Phase B 27th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1180,
      "name": "Phase C 27th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1181,
      "name": "Phase N 27th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1182,
      "name": "Phase A 28th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1183,
      "name": "Phase B 28th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1184,
      "name": "Phase C 28th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1185,
      "name": "Phase A 28th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1186,
      "name": "Phase B 28th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1187,
      "name": "Phase C 28th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1188,
      "name": "Phase N 28th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1189,
      "name": "Phase A 29th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1190,
      "name": "Phase B 29th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1191,
      "name": "Phase C 29th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1192,
      "name": "Phase A 29th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1193,
      "name": "Phase B 29th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1194,
      "name": "Phase C 29th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1195,
      "name": "Phase N 29th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1196,
      "name": "Phase A 30th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1197,
      "name": "Phase B 30th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1198,
      "name": "Phase C 30th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1199,
      "name": "Phase A 30th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1200,
      "name": "Phase B 30th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1201,
      "name": "Phase C 30th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1202,
      "name": "Phase N 30th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1203,
      "name": "Phase A 31st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1204,
      "name": "Phase B 31st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1205,
      "name": "Phase C 31st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1206,
      "name": "Phase A 31st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1207,
      "name": "Phase B 31st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1208,
      "name": "Phase C 31st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1209,
      "name": "Phase N 31st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1210,
      "name": "Phase A 32nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1211,
      "name": "Phase B 32nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1212,
      "name": "Phase C 32nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1213,
      "name": "Phase A 32nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1214,
      "name": "Phase B 32nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1215,
      "name": "Phase C 32nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1216,
      "name": "Phase N 32nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1217,
      "name": "Phase A 33rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1218,
      "name": "Phase B 33rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1219,
      "name": "Phase C 33rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1220,
      "name": "Phase A 33rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1221,
      "name": "Phase B 33rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1222,
      "name": "Phase C 33rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1223,
      "name": "Phase N 33rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1224,
      "name": "Phase A 34th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1225,
      "name": "Phase B 34th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1226,
      "name": "Phase C 34th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1227,
      "name": "Phase A 34th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1228,
      "name": "Phase B 34th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1229,
      "name": "Phase C 34th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1230,
      "name": "Phase N 34th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1231,
      "name": "Phase A 35th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1232,
      "name": "Phase B 35th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1233,
      "name": "Phase C 35th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1234,
      "name": "Phase A 35th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1235,
      "name": "Phase B 35th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1236,
      "name": "Phase C 35th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1237,
      "name": "Phase N 35th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1238,
      "name": "Phase A 36th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1239,
      "name": "Phase B 36th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1240,
      "name": "Phase C 36th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1241,
      "name": "Phase A 36th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1242,
      "name": "Phase B 36th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1243,
      "name": "Phase C 36th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1244,
      "name": "Phase N 36th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1245,
      "name": "Phase A 37th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1246,
      "name": "Phase B 37th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1247,
      "name": "Phase C 37th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1248,
      "name": "Phase A 37th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1249,
      "name": "Phase B 37th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1250,
      "name": "Phase C 37th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1251,
      "name": "Phase N 37th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1252,
      "name": "Phase A 38th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1253,
      "name": "Phase B 38th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1254,
      "name": "Phase C 38th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1255,
      "name": "Phase A 38th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1256,
      "name": "Phase B 38th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1257,
      "name": "Phase C 38th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1258,
      "name": "Phase N 38th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1259,
      "name": "Phase A 39th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1260,
      "name": "Phase B 39th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1261,
      "name": "Phase C 39th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1262,
      "name": "Phase A 39th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1263,
      "name": "Phase B 39th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1264,
      "name": "Phase C 39th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1265,
      "name": "Phase N 39th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1266,
      "name": "Phase A 40th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1267,
      "name": "Phase B 40th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1268,
      "name": "Phase C 40th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1269,
      "name": "Phase A 40th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1270,
      "name": "Phase B 40th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1271,
      "name": "Phase C 40th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1272,
      "name": "Phase N 40th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1273,
      "name": "Phase A 41st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1274,
      "name": "Phase B 41st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1275,
      "name": "Phase C 41st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1276,
      "name": "Phase A 41st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1277,
      "name": "Phase B 41st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1278,
      "name": "Phase C 41st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1279,
      "name": "Phase N 41st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1280,
      "name": "Phase A 42nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1281,
      "name": "Phase B 42nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1282,
      "name": "Phase C 42nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1283,
      "name": "Phase A 42nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1284,
      "name": "Phase B 42nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1285,
      "name": "Phase C 42nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1286,
      "name": "Phase N 42nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1287,
      "name": "Phase A 43rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1288,
      "name": "Phase B 43rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1289,
      "name": "Phase C 43rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1290,
      "name": "Phase A 43rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1291,
      "name": "Phase B 43rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1292,
      "name": "Phase C 43rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1293,
      "name": "Phase N 43rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1294,
      "name": "Phase A 44th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1295,
      "name": "Phase B 44th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1296,
      "name": "Phase C 44th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1297,
      "name": "Phase A 44th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1298,
      "name": "Phase B 44th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1299,
      "name": "Phase C 44th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1300,
      "name": "Phase N 44th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1301,
      "name": "Phase A 45th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1302,
      "name": "Phase B 45th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1303,
      "name": "Phase C 45th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1304,
      "name": "Phase A 45th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1305,
      "name": "Phase B 45th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1306,
      "name": "Phase C 45th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1307,
      "name": "Phase N 45th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1308,
      "name": "Phase A 46th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1309,
      "name": "Phase B 46th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1310,
      "name": "Phase C 46th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1311,
      "name": "Phase A 46th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1312,
      "name": "Phase B 46th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1313,
      "name": "Phase C 46th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1314,
      "name": "Phase N 46th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1315,
      "name": "Phase A 47th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1316,
      "name": "Phase B 47th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1317,
      "name": "Phase C 47th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1318,
      "name": "Phase A 47th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1319,
      "name": "Phase B 47th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1320,
      "name": "Phase C 47th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1321,
      "name": "Phase N 47th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1322,
      "name": "Phase A 48th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1323,
      "name": "Phase B 48th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1324,
      "name": "Phase C 48th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1325,
      "name": "Phase A 48th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1326,
      "name": "Phase B 48th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1327,
      "name": "Phase C 48th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1328,
      "name": "Phase N 48th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1329,
      "name": "Phase A 49th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1330,
      "name": "Phase B 49th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1331,
      "name": "Phase C 49th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1332,
      "name": "Phase A 49th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1333,
      "name": "Phase B 49th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1334,
      "name": "Phase C 49th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1335,
      "name": "Phase N 49th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1336,
      "name": "Phase A 50th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1337,
      "name": "Phase B 50th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1338,
      "name": "Phase C 50th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1339,
      "name": "Phase A 50th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1340,
      "name": "Phase B 50th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1341,
      "name": "Phase C 50th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1342,
      "name": "Phase N 50th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1343,
      "name": "Phase A 51st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1344,
      "name": "Phase B 51st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1345,
      "name": "Phase C 51st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1346,
      "name": "Phase A 51st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1347,
      "name": "Phase B 51st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1348,
      "name": "Phase C 51st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1349,
      "name": "Phase N 51st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1350,
      "name": "Phase A 52nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1351,
      "name": "Phase B 52nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1352,
      "name": "Phase C 52nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1353,
      "name": "Phase A 52nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1354,
      "name": "Phase B 52nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1355,
      "name": "Phase C 52nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1356,
      "name": "Phase N 52nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1357,
      "name": "Phase A 53rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1358,
      "name": "Phase B 53rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1359,
      "name": "Phase C 53rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1360,
      "name": "Phase A 53rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1361,
      "name": "Phase B 53rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1362,
      "name": "Phase C 53rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1363,
      "name": "Phase N 53rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1364,
      "name": "Phase A 54th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1365,
      "name": "Phase B 54th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1366,
      "name": "Phase C 54th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1367,
      "name": "Phase A 54th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1368,
      "name": "Phase B 54th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1369,
      "name": "Phase C 54th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1370,
      "name": "Phase N 54th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1371,
      "name": "Phase A 55th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1372,
      "name": "Phase B 55th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1373,
      "name": "Phase C 55th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1374,
      "name": "Phase A 55th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1375,
      "name": "Phase B 55th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1376,
      "name": "Phase C 55th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1377,
      "name": "Phase N 55th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1378,
      "name": "Phase A 56th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1379,
      "name": "Phase B 56th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1380,
      "name": "Phase C 56th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1381,
      "name": "Phase A 56th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1382,
      "name": "Phase B 56th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1383,
      "name": "Phase C 56th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1384,
      "name": "Phase N 56th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1385,
      "name": "Phase A 57th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1386,
      "name": "Phase B 57th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1387,
      "name": "Phase C 57th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1388,
      "name": "Phase A 57th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1389,
      "name": "Phase B 57th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1390,
      "name": "Phase C 57th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1391,
      "name": "Phase N 57th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1392,
      "name": "Phase A 58th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1393,
      "name": "Phase B 58th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1394,
      "name": "Phase C 58th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1395,
      "name": "Phase A 58th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1396,
      "name": "Phase B 58th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1397,
      "name": "Phase C 58th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1398,
      "name": "Phase N 58th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1399,
      "name": "Phase A 59th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1400,
      "name": "Phase B 59th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1401,
      "name": "Phase C 59th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1402,
      "name": "Phase A 59th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1403,
      "name": "Phase B 59th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1404,
      "name": "Phase C 59th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1405,
      "name": "Phase N 59th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1406,
      "name": "Phase A 60th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1407,
      "name": "Phase B 60th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1408,
      "name": "Phase C 60th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1409,
      "name": "Phase A 60th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1410,
      "name": "Phase B 60th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1411,
      "name": "Phase C 60th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1412,
      "name": "Phase N 60th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1413,
      "name": "Phase A 61st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1414,
      "name": "Phase B 61st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1415,
      "name": "Phase C 61st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1416,
      "name": "Phase A 61st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1417,
      "name": "Phase B 61st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1418,
      "name": "Phase C 61st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1419,
      "name": "Phase N 61st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1420,
      "name": "Phase A 62nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1421,
      "name": "Phase B 62nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1422,
      "name": "Phase C 62nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1423,
      "name": "Phase A 62nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1424,
      "name": "Phase B 62nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1425,
      "name": "Phase C 62nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1426,
      "name": "Phase N 62nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1427,
      "name": "Phase A 63rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1428,
      "name": "Phase B 63rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1429,
      "name": "Phase C 63rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1430,
      "name": "Phase A 63rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1431,
      "name": "Phase B 63rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1432,
      "name": "Phase C 63rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1433,
      "name": "Phase N 63rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1434,
      "name": "Phase A 64th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1435,
      "name": "Phase B 64th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1436,
      "name": "Phase C 64th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1437,
      "name": "Phase A 64th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1438,
      "name": "Phase B 64th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1439,
      "name": "Phase C 64th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1440,
      "name": "Phase N 64th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1441,
      "name": "Phase A 65th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1442,
      "name": "Phase B 65th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1443,
      "name": "Phase C 65th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1444,
      "name": "Phase A 65th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1445,
      "name": "Phase B 65th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1446,
      "name": "Phase C 65th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1447,
      "name": "Phase N 65th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1448,
      "name": "Phase A 66th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1449,
      "name": "Phase B 66th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1450,
      "name": "Phase C 66th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1451,
      "name": "Phase A 66th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1452,
      "name": "Phase B 66th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1453,
      "name": "Phase C 66th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1454,
      "name": "Phase N 66th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1455,
      "name": "Phase A 67th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1456,
      "name": "Phase B 67th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1457,
      "name": "Phase C 67th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1458,
      "name": "Phase A 67th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1459,
      "name": "Phase B 67th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1460,
      "name": "Phase C 67th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1461,
      "name": "Phase N 67th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1462,
      "name": "Phase A 68th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1463,
      "name": "Phase B 68th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1464,
      "name": "Phase C 68th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1465,
      "name": "Phase A 68th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1466,
      "name": "Phase B 68th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1467,
      "name": "Phase C 68th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1468,
      "name": "Phase N 68th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1469,
      "name": "Phase A 69th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1470,
      "name": "Phase B 69th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1471,
      "name": "Phase C 69th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1472,
      "name": "Phase A 69th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1473,
      "name": "Phase B 69th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1474,
      "name": "Phase C 69th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1475,
      "name": "Phase N 69th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1476,
      "name": "Phase A 70th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1477,
      "name": "Phase B 70th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1478,
      "name": "Phase C 70th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1479,
      "name": "Phase A 70th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1480,
      "name": "Phase B 70th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1481,
      "name": "Phase C 70th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1482,
      "name": "Phase N 70th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1483,
      "name": "Phase A 71st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1484,
      "name": "Phase B 71st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1485,
      "name": "Phase C 71st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1486,
      "name": "Phase A 71st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1487,
      "name": "Phase B 71st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1488,
      "name": "Phase C 71st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1489,
      "name": "Phase N 71st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1490,
      "name": "Phase A 72nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1491,
      "name": "Phase B 72nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1492,
      "name": "Phase C 72nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1493,
      "name": "Phase A 72nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1494,
      "name": "Phase B 72nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1495,
      "name": "Phase C 72nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1496,
      "name": "Phase N 72nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1497,
      "name": "Phase A 73rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1498,
      "name": "Phase B 73rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1499,
      "name": "Phase C 73rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1500,
      "name": "Phase A 73rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1501,
      "name": "Phase B 73rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1502,
      "name": "Phase C 73rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1503,
      "name": "Phase N 73rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1504,
      "name": "Phase A 74th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1505,
      "name": "Phase B 74th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1506,
      "name": "Phase C 74th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1507,
      "name": "Phase A 74th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1508,
      "name": "Phase B 74th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1509,
      "name": "Phase C 74th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1510,
      "name": "Phase N 74th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1511,
      "name": "Phase A 75th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1512,
      "name": "Phase B 75th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1513,
      "name": "Phase C 75th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1514,
      "name": "Phase A 75th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1515,
      "name": "Phase B 75th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1516,
      "name": "Phase C 75th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1517,
      "name": "Phase N 75th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1518,
      "name": "Phase A 76th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1519,
      "name": "Phase B 76th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1520,
      "name": "Phase C 76th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1521,
      "name": "Phase A 76th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1522,
      "name": "Phase B 76th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1523,
      "name": "Phase C 76th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1524,
      "name": "Phase N 76th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1525,
      "name": "Phase A 77th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1526,
      "name": "Phase B 77th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1527,
      "name": "Phase C 77th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1528,
      "name": "Phase A 77th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1529,
      "name": "Phase B 77th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1530,
      "name": "Phase C 77th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1531,
      "name": "Phase N 77th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1532,
      "name": "Phase A 78th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1533,
      "name": "Phase B 78th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1534,
      "name": "Phase C 78th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1535,
      "name": "Phase A 78th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1536,
      "name": "Phase B 78th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1537,
      "name": "Phase C 78th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1538,
      "name": "Phase N 78th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1539,
      "name": "Phase A 79th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1540,
      "name": "Phase B 79th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1541,
      "name": "Phase C 79th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1542,
      "name": "Phase A 79th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1543,
      "name": "Phase B 79th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1544,
      "name": "Phase C 79th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1545,
      "name": "Phase N 79th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1546,
      "name": "Phase A 80th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1547,
      "name": "Phase B 80th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1548,
      "name": "Phase C 80th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1549,
      "name": "Phase A 80th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1550,
      "name": "Phase B 80th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1551,
      "name": "Phase C 80th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1552,
      "name": "Phase N 80th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1553,
      "name": "Phase A 81st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1554,
      "name": "Phase B 81st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1555,
      "name": "Phase C 81st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1556,
      "name": "Phase A 81st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1557,
      "name": "Phase B 81st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1558,
      "name": "Phase C 81st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1559,
      "name": "Phase N 81st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1560,
      "name": "Phase A 82nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1561,
      "name": "Phase B 82nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1562,
      "name": "Phase C 82nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1563,
      "name": "Phase A 82nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1564,
      "name": "Phase B 82nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1565,
      "name": "Phase C 82nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1566,
      "name": "Phase N 82nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1567,
      "name": "Phase A 83rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1568,
      "name": "Phase B 83rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1569,
      "name": "Phase C 83rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1570,
      "name": "Phase A 83rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1571,
      "name": "Phase B 83rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1572,
      "name": "Phase C 83rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1573,
      "name": "Phase N 83rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1574,
      "name": "Phase A 84th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1575,
      "name": "Phase B 84th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1576,
      "name": "Phase C 84th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1577,
      "name": "Phase A 84th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1578,
      "name": "Phase B 84th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1579,
      "name": "Phase C 84th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1580,
      "name": "Phase N 84th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1581,
      "name": "Phase A 85th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1582,
      "name": "Phase B 85th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1583,
      "name": "Phase C 85th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1584,
      "name": "Phase A 85th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1585,
      "name": "Phase B 85th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1586,
      "name": "Phase C 85th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1587,
      "name": "Phase N 85th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1588,
      "name": "Phase A 86th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1589,
      "name": "Phase B 86th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1590,
      "name": "Phase C 86th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1591,
      "name": "Phase A 86th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1592,
      "name": "Phase B 86th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1593,
      "name": "Phase C 86th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1594,
      "name": "Phase N 86th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1595,
      "name": "Phase A 87th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1596,
      "name": "Phase B 87th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1597,
      "name": "Phase C 87th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1598,
      "name": "Phase A 87th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1599,
      "name": "Phase B 87th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1600,
      "name": "Phase C 87th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1601,
      "name": "Phase N 87th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1602,
      "name": "Phase A 88th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1603,
      "name": "Phase B 88th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1604,
      "name": "Phase C 88th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1605,
      "name": "Phase A 88th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1606,
      "name": "Phase B 88th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1607,
      "name": "Phase C 88th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1608,
      "name": "Phase N 88th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1609,
      "name": "Phase A 89th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1610,
      "name": "Phase B 89th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611,
      "name": "Phase C 89th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1612,
      "name": "Phase A 89th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1613,
      "name": "Phase B 89th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1614,
      "name": "Phase C 89th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1615,
      "name": "Phase N 89th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1616,
      "name": "Phase A 90th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1617,
      "name": "Phase B 90th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1618,
      "name": "Phase C 90th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1619,
      "name": "Phase A 90th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1620,
      "name": "Phase B 90th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1621,
      "name": "Phase C 90th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1622,
      "name": "Phase N 90th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1623,
      "name": "Phase A 91st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1624,
      "name": "Phase B 91st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1625,
      "name": "Phase C 91st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1626,
      "name": "Phase A 91st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1627,
      "name": "Phase B 91st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1628,
      "name": "Phase C 91st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1629,
      "name": "Phase N 91st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1630,
      "name": "Phase A 92nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1631,
      "name": "Phase B 92nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1632,
      "name": "Phase C 92nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1633,
      "name": "Phase A 92nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1634,
      "name": "Phase B 92nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1635,
      "name": "Phase C 92nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1636,
      "name": "Phase N 92nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1637,
      "name": "Phase A 93rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1638,
      "name": "Phase B 93rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1639,
      "name": "Phase C 93rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1640,
      "name": "Phase A 93rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1641,
      "name": "Phase B 93rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1642,
      "name": "Phase C 93rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1643,
      "name": "Phase N 93rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1644,
      "name": "Phase A 94th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1645,
      "name": "Phase B 94th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1646,
      "name": "Phase C 94th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1647,
      "name": "Phase A 94th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1648,
      "name": "Phase B 94th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1649,
      "name": "Phase C 94th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1650,
      "name": "Phase N 94th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1651,
      "name": "Phase A 95th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1652,
      "name": "Phase B 95th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1653,
      "name": "Phase C 95th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1654,
      "name": "Phase A 95th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1655,
      "name": "Phase B 95th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1656,
      "name": "Phase C 95th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1657,
      "name": "Phase N 95th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1658,
      "name": "Phase A 96th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1659,
      "name": "Phase B 96th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1660,
      "name": "Phase C 96th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1661,
      "name": "Phase A 96th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1662,
      "name": "Phase B 96th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1663,
      "name": "Phase C 96th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1664,
      "name": "Phase N 96th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1665,
      "name": "Phase A 97th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1666,
      "name": "Phase B 97th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1667,
      "name": "Phase C 97th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1668,
      "name": "Phase A 97th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1669,
      "name": "Phase B 97th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1670,
      "name": "Phase C 97th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1671,
      "name": "Phase N 97th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1672,
      "name": "Phase A 98th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1673,
      "name": "Phase B 98th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1674,
      "name": "Phase C 98th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1675,
      "name": "Phase A 98th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1676,
      "name": "Phase B 98th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1677,
      "name": "Phase C 98th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1678,
      "name": "Phase N 98th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1679,
      "name": "Phase A 99th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1680,
      "name": "Phase B 99th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1681,
      "name": "Phase C 99th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1682,
      "name": "Phase A 99th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1683,
      "name": "Phase B 99th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1684,
      "name": "Phase C 99th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1685,
      "name": "Phase N 99th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1686,
      "name": "Phase A 100th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1687,
      "name": "Phase B 100th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1688,
      "name": "Phase C 100th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1689,
      "name": "Phase A 100th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1690,
      "name": "Phase B 100th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1691,
      "name": "Phase C 100th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1692,
      "name": "Phase N 100th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1693,
      "name": "Phase A 101st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1694,
      "name": "Phase B 101st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1695,
      "name": "Phase C 101st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1696,
      "name": "Phase A 101st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1697,
      "name": "Phase B 101st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1698,
      "name": "Phase C 101st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1699,
      "name": "Phase N 101st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1700,
      "name": "Phase A 102nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1701,
      "name": "Phase B 102nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1702,
      "name": "Phase C 102nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1703,
      "name": "Phase A 102nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1704,
      "name": "Phase B 102nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1705,
      "name": "Phase C 102nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1706,
      "name": "Phase N 102nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1707,
      "name": "Phase A 103rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1708,
      "name": "Phase B 103rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1709,
      "name": "Phase C 103rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1710,
      "name": "Phase A 103rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1711,
      "name": "Phase B 103rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1712,
      "name": "Phase C 103rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1713,
      "name": "Phase N 103rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1714,
      "name": "Phase A 104th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1715,
      "name": "Phase B 104th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1716,
      "name": "Phase C 104th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1717,
      "name": "Phase A 104th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1718,
      "name": "Phase B 104th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1719,
      "name": "Phase C 104th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1720,
      "name": "Phase N 104th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1721,
      "name": "Phase A 105th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1722,
      "name": "Phase B 105th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1723,
      "name": "Phase C 105th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1724,
      "name": "Phase A 105th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1725,
      "name": "Phase B 105th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1726,
      "name": "Phase C 105th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1727,
      "name": "Phase N 105th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1728,
      "name": "Phase A 106th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1729,
      "name": "Phase B 106th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1730,
      "name": "Phase C 106th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1731,
      "name": "Phase A 106th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1732,
      "name": "Phase B 106th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1733,
      "name": "Phase C 106th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1734,
      "name": "Phase N 106th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1735,
      "name": "Phase A 107th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1736,
      "name": "Phase B 107th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1737,
      "name": "Phase C 107th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1738,
      "name": "Phase A 107th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1739,
      "name": "Phase B 107th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1740,
      "name": "Phase C 107th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1741,
      "name": "Phase N 107th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1742,
      "name": "Phase A 108th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1743,
      "name": "Phase B 108th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1744,
      "name": "Phase C 108th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1745,
      "name": "Phase A 108th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1746,
      "name": "Phase B 108th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1747,
      "name": "Phase C 108th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1748,
      "name": "Phase N 108th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1749,
      "name": "Phase A 109th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1750,
      "name": "Phase B 109th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1751,
      "name": "Phase C 109th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1752,
      "name": "Phase A 109th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1753,
      "name": "Phase B 109th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1754,
      "name": "Phase C 109th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1755,
      "name": "Phase N 109th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1756,
      "name": "Phase A 110th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1757,
      "name": "Phase B 110th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1758,
      "name": "Phase C 110th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1759,
      "name": "Phase A 110th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1760,
      "name": "Phase B 110th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1761,
      "name": "Phase C 110th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1762,
      "name": "Phase N 110th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1763,
      "name": "Phase A 111st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1764,
      "name": "Phase B 111st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1765,
      "name": "Phase C 111st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1766,
      "name": "Phase A 111st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1767,
      "name": "Phase B 111st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1768,
      "name": "Phase C 111st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1769,
      "name": "Phase N 111st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1770,
      "name": "Phase A 112nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1771,
      "name": "Phase B 112nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1772,
      "name": "Phase C 112nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1773,
      "name": "Phase A 112nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1774,
      "name": "Phase B 112nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1775,
      "name": "Phase C 112nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1776,
      "name": "Phase N 112nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1777,
      "name": "Phase A 113rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1778,
      "name": "Phase B 113rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1779,
      "name": "Phase C 113rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1780,
      "name": "Phase A 113rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1781,
      "name": "Phase B 113rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1782,
      "name": "Phase C 113rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1783,
      "name": "Phase N 113rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1784,
      "name": "Phase A 114th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1785,
      "name": "Phase B 114th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1786,
      "name": "Phase C 114th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1787,
      "name": "Phase A 114th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1788,
      "name": "Phase B 114th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1789,
      "name": "Phase C 114th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1790,
      "name": "Phase N 114th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1791,
      "name": "Phase A 115th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1792,
      "name": "Phase B 115th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1793,
      "name": "Phase C 115th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1794,
      "name": "Phase A 115th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1795,
      "name": "Phase B 115th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1796,
      "name": "Phase C 115th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1797,
      "name": "Phase N 115th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1798,
      "name": "Phase A 116th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1799,
      "name": "Phase B 116th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1800,
      "name": "Phase C 116th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1801,
      "name": "Phase A 116th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1802,
      "name": "Phase B 116th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1803,
      "name": "Phase C 116th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1804,
      "name": "Phase N 116th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1805,
      "name": "Phase A 117th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1806,
      "name": "Phase B 117th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1807,
      "name": "Phase C 117th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1808,
      "name": "Phase A 117th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1809,
      "name": "Phase B 117th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1810,
      "name": "Phase C 117th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1811,
      "name": "Phase N 117th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1812,
      "name": "Phase A 118th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1813,
      "name": "Phase B 118th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1814,
      "name": "Phase C 118th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1815,
      "name": "Phase A 118th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1816,
      "name": "Phase B 118th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1817,
      "name": "Phase C 118th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1818,
      "name": "Phase N 118th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1819,
      "name": "Phase A 119th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1820,
      "name": "Phase B 119th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1821,
      "name": "Phase C 119th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1822,
      "name": "Phase A 119th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1823,
      "name": "Phase B 119th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1824,
      "name": "Phase C 119th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1825,
      "name": "Phase N 119th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1826,
      "name": "Phase A 120th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1827,
      "name": "Phase B 120th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1828,
      "name": "Phase C 120th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1829,
      "name": "Phase A 120th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1830,
      "name": "Phase B 120th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1831,
      "name": "Phase C 120th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1832,
      "name": "Phase N 120th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1833,
      "name": "Phase A 121st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1834,
      "name": "Phase B 121st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1835,
      "name": "Phase C 121st Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1836,
      "name": "Phase A 121st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1837,
      "name": "Phase B 121st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1838,
      "name": "Phase C 121st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1839,
      "name": "Phase N 121st Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1840,
      "name": "Phase A 122nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1841,
      "name": "Phase B 122nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1842,
      "name": "Phase C 122nd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1843,
      "name": "Phase A 122nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1844,
      "name": "Phase B 122nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1845,
      "name": "Phase C 122nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1846,
      "name": "Phase N 122nd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1847,
      "name": "Phase A 123rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1848,
      "name": "Phase B 123rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1849,
      "name": "Phase C 123rd Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1850,
      "name": "Phase A 123rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1851,
      "name": "Phase B 123rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1852,
      "name": "Phase C 123rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1853,
      "name": "Phase N 123rd Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1854,
      "name": "Phase A 124th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1855,
      "name": "Phase B 124th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1856,
      "name": "Phase C 124th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1857,
      "name": "Phase A 124th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1858,
      "name": "Phase B 124th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1859,
      "name": "Phase C 124th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1860,
      "name": "Phase N 124th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1861,
      "name": "Phase A 125th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1862,
      "name": "Phase B 125th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1863,
      "name": "Phase C 125th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1864,
      "name": "Phase A 125th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1865,
      "name": "Phase B 125th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1866,
      "name": "Phase C 125th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1867,
      "name": "Phase N 125th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1868,
      "name": "Phase A 126th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1869,
      "name": "Phase B 126th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1870,
      "name": "Phase C 126th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1871,
      "name": "Phase A 126th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1872,
      "name": "Phase B 126th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1873,
      "name": "Phase C 126th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1874,
      "name": "Phase N 126th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1875,
      "name": "Phase A 127th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1876,
      "name": "Phase B 127th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1877,
      "name": "Phase C 127th Voltage Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1878,
      "name": "Phase A 127th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1879,
      "name": "Phase B 127th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1880,
      "name": "Phase C 127th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1881,
      "name": "Phase N 127th Current Angle Harmonics",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1882,
      "name": "Aggr 10min Phase A Voltage Flicker",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1883,
      "name": "Aggr 10min Phase B Voltage Flicker",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1884,
      "name": "Aggr 10min Phase C Voltage Flicker",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1885,
      "name": "Aggr 2hr Phase A Voltage Flicker",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1886,
      "name": "Aggr 2hr Phase B Voltage Flicker",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1887,
      "name": "Aggr 2hr Phase C Voltage Flicker",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1888,
      "name": "Phase A Fundamental Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1889,
      "name": "Phase B Fundamental Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1890,
      "name": "Phase C Fundamental Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1891,
      "name": "Average Fundamental Line-to-Neutral Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1892,
      "name": "Phase AB Fundamental Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1893,
      "name": "Phase BC Fundamental Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1894,
      "name": "Phase CA Fundamental Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1895,
      "name": "Average Fundamental Line-to-Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1896,
      "name": "Phase A Fundamental Line Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1897,
      "name": "Phase B Fundamental Line Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1898,
      "name": "Phase C Fundamental Line Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1899,
      "name": "Phase N Fundamental Line Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1900,
      "name": "Average Fundamental Line Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1901,
      "name": "Phase A Fundamental Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1902,
      "name": "Phase B Fundamental Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1903,
      "name": "Phase C Fundamental Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1904,
      "name": "System Fundamental Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1905,
      "name": "Phase A Fundamental Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1906,
      "name": "Phase B Fundamental Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1907,
      "name": "Phase C Fundamental Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1908,
      "name": "System Fundamental Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1909,
      "name": "Phase A Fundamental Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1910,
      "name": "Phase B Fundamental Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1911,
      "name": "Phase C Fundamental Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1912,
      "name": "System Fundamental Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1913,
      "name": "Phase A Displacement Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1914,
      "name": "Phase B Displacement Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1915,
      "name": "Phase C Displacement Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1916,
      "name": "System Displacement Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1917,
      "name": "Phase A Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1918,
      "name": "Phase B Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1919,
      "name": "Phase C Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1920,
      "name": "Average Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1921,
      "name": "Phase A Active Power Demand-Quad 1",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1922,
      "name": "Phase B Active Power Demand-Quad 1",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1923,
      "name": "Phase C Active Power Demand-Quad 1",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1924,
      "name": "System Active Power Demand-Quad 1",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1925,
      "name": "Phase A Reactive Power Demand-Quad 1",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1926,
      "name": "Phase B Reactive Power Demand-Quad 1",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1927,
      "name": "Phase C Reactive Power Demand-Quad 1",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1928,
      "name": "System Reactive Power Demand-Quad 1",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1929,
      "name": "Phase A Apparent Power Demand-Quad 1",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1930,
      "name": "Phase B Apparent Power Demand-Quad 1",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1931,
      "name": "Phase C Apparent Power Demand-Quad 1",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1932,
      "name": "System Apparent Power Demand-Quad 1",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1933,
      "name": "Phase A Active Power Demand-Quad 2",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1934,
      "name": "Phase B Active Power Demand-Quad 2",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1935,
      "name": "Phase C Active Power Demand-Quad 2",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1936,
      "name": "System Active Power Demand-Quad 2",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1937,
      "name": "Phase A Reactive Power Demand-Quad 2",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1938,
      "name": "Phase B Reactive Power Demand-Quad 2",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1939,
      "name": "Phase C Reactive Power Demand-Quad 2",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1940,
      "name": "System Reactive Power Demand-Quad 2",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1941,
      "name": "Phase A Apparent Power Demand-Quad 2",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1942,
      "name": "Phase B Apparent Power Demand-Quad 2",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1943,
      "name": "Phase C Apparent Power Demand-Quad 2",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1944,
      "name": "System Apparent Power Demand-Quad 2",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1945,
      "name": "Phase A Active Power Demand-Quad 3",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1946,
      "name": "Phase B Active Power Demand-Quad 3",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1947,
      "name": "Phase C Active Power Demand-Quad 3",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1948,
      "name": "System Active Power Demand-Quad 3",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1949,
      "name": "Phase A Reactive Power Demand-Quad 3",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1950,
      "name": "Phase B Reactive Power Demand-Quad 3",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1951,
      "name": "Phase C Reactive Power Demand-Quad 3",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1952,
      "name": "System Reactive Power Demand-Quad 3",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1953,
      "name": "Phase A Apparent Power Demand-Quad 3",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1954,
      "name": "Phase B Apparent Power Demand-Quad 3",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1955,
      "name": "Phase C Apparent Power Demand-Quad 3",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1956,
      "name": "System Apparent Power Demand-Quad 3",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1957,
      "name": "Phase A Active Power Demand-Quad 4",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1958,
      "name": "Phase B Active Power Demand-Quad 4",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1959,
      "name": "Phase C Active Power Demand-Quad 4",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1960,
      "name": "System Active Power Demand-Quad 4",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1961,
      "name": "Phase A Reactive Power Demand-Quad 4",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1962,
      "name": "Phase B Reactive Power Demand-Quad 4",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1963,
      "name": "Phase C Reactive Power Demand-Quad 4",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1964,
      "name": "System Reactive Power Demand-Quad 4",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1965,
      "name": "Phase A Apparent Power Demand-Quad 4",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1966,
      "name": "Phase B Apparent Power Demand-Quad 4",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1967,
      "name": "Phase C Apparent Power Demand-Quad 4",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1968,
      "name": "System Apparent Power Demand-Quad 4",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1969,
      "name": "Phase A Active Power Demand-Import",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1970,
      "name": "Phase B Active Power Demand-Import",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1971,
      "name": "Phase C Active Power Demand-Import",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1972,
      "name": "System Active Power Demand-Import",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1973,
      "name": "Phase A Reactive Power Demand-Import",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1974,
      "name": "Phase B Reactive Power Demand-Import",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1975,
      "name": "Phase C Reactive Power Demand-Import",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1976,
      "name": "System Reactive Power Demand-Import",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1977,
      "name": "Phase A Active Power Demand-Export",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1978,
      "name": "Phase B Active Power Demand-Export",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1979,
      "name": "Phase C Active Power Demand-Export",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1980,
      "name": "System Active Power Demand-Export",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1981,
      "name": "Phase A Reactive Power Demand-Export",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1982,
      "name": "Phase B Reactive Power Demand-Export",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1983,
      "name": "Phase C Reactive Power Demand-Export",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1984,
      "name": "System Reactive Power Demand-Export",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1985,
      "name": "Phase A Active Power Demand-Net",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1986,
      "name": "Phase B Active Power Demand-Net",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1987,
      "name": "Phase C Active Power Demand-Net",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1988,
      "name": "System Active Power Demand-Net",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1989,
      "name": "Phase A Reactive Power Demand-Net",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1990,
      "name": "Phase B Reactive Power Demand-Net",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1991,
      "name": "Phase C Reactive Power Demand-Net",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1992,
      "name": "System Reactive Power Demand-Net",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1993,
      "name": "Phase A Active Power Demand-Total",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1994,
      "name": "Phase B Active Power Demand-Total",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1995,
      "name": "Phase C Active Power Demand-Total",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1996,
      "name": "System Active Power Demand-Total",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1997,
      "name": "Phase A Reactive Power Demand-Total",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1998,
      "name": "Phase B Reactive Power Demand-Total",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1999,
      "name": "Phase C Reactive Power Demand-Total",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2000,
      "name": "System Reactive Power Demand-Total",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2001,
      "name": "Phase A Apparent Power Demand",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2002,
      "name": "Phase B Apparent Power Demand",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2003,
      "name": "Phase C Apparent Power Demand",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2004,
      "name": "System Apparent Power Demand",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2005,
      "name": "Accumulative Phase A Active Energy-Quad 1",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2006,
      "name": "Accumulative Phase B Active Energy-Quad 1",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2007,
      "name": "Accumulative Phase C Active Energy-Quad 1",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2008,
      "name": "Accumulative System Active Energy-Quad 1",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2009,
      "name": "Accumulative Phase A Reactive Energy-Quad 1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2010,
      "name": "Accumulative Phase B Reactive Energy-Quad 1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2011,
      "name": "Accumulative Phase C Reactive Energy-Quad 1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2012,
      "name": "Accumulative System Reactive Energy-Quad 1",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2013,
      "name": "Accumulative Phase A Apparent Energy-Quad 1",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2014,
      "name": "Accumulative Phase B Apparent Energy-Quad 1",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2015,
      "name": "Accumulative Phase C Apparent Energy-Quad 1",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2016,
      "name": "Accumulative System Apparent Energy-Quad 1",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2017,
      "name": "Accumulative Phase A Active Energy-Quad 2",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2018,
      "name": "Accumulative Phase B Active Energy-Quad 2",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2019,
      "name": "Accumulative Phase C Active Energy-Quad 2",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2020,
      "name": "Accumulative System Active Energy-Quad 2",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2021,
      "name": "Accumulative Phase A Reactive Energy-Quad 2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2022,
      "name": "Accumulative Phase B Reactive Energy-Quad 2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2023,
      "name": "Accumulative Phase C Reactive Energy-Quad 2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2024,
      "name": "Accumulative System Reactive Energy-Quad 2",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2025,
      "name": "Accumulative Phase A Apparent Energy-Quad 2",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2026,
      "name": "Accumulative Phase B Apparent Energy-Quad 2",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2027,
      "name": "Accumulative Phase C Apparent Energy-Quad 2",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2028,
      "name": "Accumulative System Apparent Energy-Quad 2",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2029,
      "name": "Accumulative Phase A Active Energy-Quad 3",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2030,
      "name": "Accumulative Phase B Active Energy-Quad 3",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2031,
      "name": "Accumulative Phase C Active Energy-Quad 3",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2032,
      "name": "Accumulative System Active Energy-Quad 3",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2033,
      "name": "Accumulative Phase A Reactive Energy-Quad 3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2034,
      "name": "Accumulative Phase B Reactive Energy-Quad 3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2035,
      "name": "Accumulative Phase C Reactive Energy-Quad 3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2036,
      "name": "Accumulative System Reactive Energy-Quad 3",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2037,
      "name": "Accumulative Phase A Apparent Energy-Quad 3",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2038,
      "name": "Accumulative Phase B Apparent Energy-Quad 3",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2039,
      "name": "Accumulative Phase C Apparent Energy-Quad 3",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2040,
      "name": "Accumulative System Apparent Energy-Quad 3",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2041,
      "name": "Accumulative Phase A Active Energy-Quad 4",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2042,
      "name": "Accumulative Phase B Active Energy-Quad 4",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2043,
      "name": "Accumulative Phase C Active Energy-Quad 4",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2044,
      "name": "Accumulative System Active Energy-Quad 4",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2045,
      "name": "Accumulative Phase A Reactive Energy-Quad 4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2046,
      "name": "Accumulative Phase B Reactive Energy-Quad 4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2047,
      "name": "Accumulative Phase C Reactive Energy-Quad 4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2048,
      "name": "Accumulative System Reactive Energy-Quad 4",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2049,
      "name": "Accumulative Phase A Apparent Energy-Quad 4",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2050,
      "name": "Accumulative Phase B Apparent Energy-Quad 4",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2051,
      "name": "Accumulative Phase C Apparent Energy-Quad 4",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2052,
      "name": "Accumulative System Apparent Energy-Quad 4",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2053,
      "name": "Accumulative Phase A Active Energy-Import",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2054,
      "name": "Accumulative Phase B Active Energy-Import",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2055,
      "name": "Accumulative Phase C Active Energy-Import",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2056,
      "name": "Accumulative System Active Energy-Import",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2057,
      "name": "Accumulative Phase A Reactive Energy-Import",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2058,
      "name": "Accumulative Phase B Reactive Energy-Import",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2059,
      "name": "Accumulative Phase C Reactive Energy-Import",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2060,
      "name": "Accumulative System Reactive Energy-Import",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2061,
      "name": "Accumulative Phase A Active Energy-Export",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2062,
      "name": "Accumulative Phase B Active Energy-Export",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2063,
      "name": "Accumulative Phase C Active Energy-Export",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2064,
      "name": "Accumulative System Active Energy-Export",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2065,
      "name": "Accumulative Phase A Reactive Energy-Export",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2066,
      "name": "Accumulative Phase B Reactive Energy-Export",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2067,
      "name": "Accumulative Phase C Reactive Energy-Export",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2068,
      "name": "Accumulative System Reactive Energy-Export",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2069,
      "name": "Accumulative Phase A Active Energy-Net",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2070,
      "name": "Accumulative Phase B Active Energy-Net",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2071,
      "name": "Accumulative Phase C Active Energy-Net",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2072,
      "name": "Accumulative System Active Energy-Net",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2073,
      "name": "Accumulative Phase A Reactive Energy-Net",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2074,
      "name": "Accumulative Phase B Reactive Energy-Net",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2075,
      "name": "Accumulative Phase C Reactive Energy-Net",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2076,
      "name": "Accumulative System Reactive Energy-Net",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2077,
      "name": "Accumulative Phase A Active Energy-Total",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2078,
      "name": "Accumulative Phase B Active Energy-Total",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2079,
      "name": "Accumulative Phase C Active Energy-Total",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2080,
      "name": "Accumulative System Active Energy-Total",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2081,
      "name": "Accumulative Phase A Reactive Energy-Total",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2082,
      "name": "Accumulative Phase B Reactive Energy-Total",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2083,
      "name": "Accumulative Phase C Reactive Energy-Total",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2084,
      "name": "Accumulative System Reactive Energy-Total",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2085,
      "name": "Accumulative Phase A Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2086,
      "name": "Accumulative Phase B Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2087,
      "name": "Accumulative Phase C Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2088,
      "name": "Accumulative System Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2089,
      "name": "IO01 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2090,
      "name": "IO01 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2091,
      "name": "IO01 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2092,
      "name": "IO01 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2093,
      "name": "IO11 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2094,
      "name": "IO11 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2095,
      "name": "IO11 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2096,
      "name": "IO11 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2097,
      "name": "IO11 DI COUNTER 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2098,
      "name": "IO11 DI COUNTER 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2099,
      "name": "IO12 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2100,
      "name": "IO12 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2101,
      "name": "IO12 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2102,
      "name": "IO12 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2103,
      "name": "IO12 DI COUNTER 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2104,
      "name": "IO12 DI COUNTER 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2105,
      "name": "IO13 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2106,
      "name": "IO13 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2107,
      "name": "IO13 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2108,
      "name": "IO13 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2109,
      "name": "IO13 DI COUNTER 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2110,
      "name": "IO13 DI COUNTER 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2111,
      "name": "IO14 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2112,
      "name": "IO14 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2113,
      "name": "IO14 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2114,
      "name": "IO14 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2115,
      "name": "IO14 DI COUNTER 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2116,
      "name": "IO14 DI COUNTER 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2117,
      "name": "IO21 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2118,
      "name": "IO21 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2119,
      "name": "IO21 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2120,
      "name": "IO21 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2121,
      "name": "IO22 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2122,
      "name": "IO22 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2123,
      "name": "IO22 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2124,
      "name": "IO22 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2125,
      "name": "IO23 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2126,
      "name": "IO23 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2127,
      "name": "IO23 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2128,
      "name": "IO23 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2129,
      "name": "IO24 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2130,
      "name": "IO24 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2131,
      "name": "IO24 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2132,
      "name": "IO24 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2133,
      "name": "IO31 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2134,
      "name": "IO31 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2135,
      "name": "IO31 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2136,
      "name": "IO31 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2137,
      "name": "IO32 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2138,
      "name": "IO32 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2139,
      "name": "IO32 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2140,
      "name": "IO32 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2141,
      "name": "IO33 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2142,
      "name": "IO33 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2143,
      "name": "IO33 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2144,
      "name": "IO33 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2145,
      "name": "IO34 DI COUNTER 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2146,
      "name": "IO34 DI COUNTER 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2147,
      "name": "IO34 DI COUNTER 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2148,
      "name": "IO34 DI COUNTER 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2149,
      "name": "IO31 AI 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2150,
      "name": "IO31 AI 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2151,
      "name": "IO32 AI 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2152,
      "name": "IO32 AI 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2153,
      "name": "IO33 AI 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2154,
      "name": "IO33 AI 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2155,
      "name": "IO34 AI 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2156,
      "name": "IO34 AI 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2157,
      "name": "IO21 AO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2158,
      "name": "IO21 AO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2159,
      "name": "IO22 AO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2160,
      "name": "IO22 AO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2161,
      "name": "IO23 AO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2162,
      "name": "IO23 AO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2163,
      "name": "IO24 AO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2164,
      "name": "IO24 AO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "IO01 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "IO01 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "IO01 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "IO01 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "IO11 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "IO11 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "IO11 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "IO11 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "IO11 DI STATUS 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "IO11 DI STATUS 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "IO12 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "IO12 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "IO12 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "IO12 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "IO12 DI STATUS 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "IO12 DI STATUS 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "IO13 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "IO13 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "IO13 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "IO13 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "IO13 DI STATUS 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "IO13 DI STATUS 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "IO14 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "IO14 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "IO14 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "IO14 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "IO14 DI STATUS 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "IO14 DI STATUS 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "IO21 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "IO21 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "IO21 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "IO21 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "IO22 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "IO22 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "IO22 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "IO22 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "IO23 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "IO23 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "IO23 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "IO23 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "IO24 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "IO24 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "IO24 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "IO24 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "IO31 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "IO31 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "IO31 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "IO31 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "IO32 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "IO32 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "IO32 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "IO32 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "IO33 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "IO33 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "IO33 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "IO33 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "IO34 DI STATUS 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "IO34 DI STATUS 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "IO34 DI STATUS 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "IO34 DI STATUS 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "IO11 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "IO11 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "IO12 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "IO12 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "IO13 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "IO13 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "IO14 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "IO14 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "IO31 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "IO31 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "IO32 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "IO32 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "IO33 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "IO33 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "IO34 RO 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "IO34 RO 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
