{
  "manufacturer": "Accuenergy",
  "manufacturer_slug": "accuenergy",
  "model": "Acuvim II V3 power meter (native BACnet, firmware v6.39)",
  "model_slug": "acuvim-ii-v3",
  "aliases": [
    "Acuvim II V3",
    "Acuvim-II V3",
    "Acuvim II V3 BACnet",
    "Acuvim-II_BACnet-Obj-List"
  ],
  "equipment_type": "Power and energy meter",
  "applies_to": "Accuenergy Acuvim II V3 multifunction power meters with firmware v6.39.",
  "summary": "The Acuvim II V3 meter serves 103 read-only Analog Inputs (real-time values, demand, energy, THD, AXM-IO3 analog inputs and AXM-IO pulse counters) and 44 Binary Inputs (AXM-IO digital inputs and 16 alarm channel status flags). Its object map differs from the AXM-BIP and AXM-WEB2 module lists for the older Acuvim II, for example the pulse counters sit on AI 76-103.",
  "bacnet_transport": [],
  "firmware": "v6.39",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "AI 72-103 and BI 1-28 carry data only when the matching AXM-IO module is fitted.",
    "AI 33 load type: 82 resistive, 76 inductive, 67 capacitive.",
    "THD objects AI 64-71 are listed with volts / amperes as units in the spreadsheet.",
    "The spreadsheet does not say which BACnet transport the V3 uses.",
    "Source: Accuenergy 'BACnet Points List Acuvim II V3' spreadsheet, firmware v6.39, generated 2026-10-05; alarm channel status BI 29-44 were added 2026-07-17."
  ],
  "source": {
    "title": "BACnet Points List Acuvim II V3",
    "doc_number": null,
    "revision_date": "2026-10-05",
    "url": "https://www.accuenergy.com/wp-content/uploads/Acuvim-II_BACnet-Obj-List.xlsx"
  },
  "integration": {
    "summary": "All objects are read-only measurements. Map total power, imported energy, demand, PF, current and voltage; I/O module and alarm channel objects only matter when they are set up.",
    "minimum_points": [
      {
        "ref": "AI 18",
        "name": "P_rms",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 40",
        "name": "Active_Energy_Imp",
        "why": "Imported energy, kWh"
      },
      {
        "ref": "AI 34",
        "name": "P_dema",
        "why": "Real power demand, kW"
      },
      {
        "ref": "AI 30",
        "name": "PF_rms",
        "why": "Total power factor"
      },
      {
        "ref": "AI 13",
        "name": "Iavg_rms",
        "why": "Average current, A"
      },
      {
        "ref": "AI 5",
        "name": "Uavg_rms",
        "why": "Average L-N voltage, V"
      },
      {
        "ref": "AI 1",
        "name": "Freq_rms",
        "why": "Frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [],
    "gotchas": [
      "AXM-IO objects (AI 72-103, BI 1-28) only read real values when the module is fitted."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Freq_rms",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Ua_rms",
      "description": "Phase A Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Ub_rms",
      "description": "Phase B Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Uc_rms",
      "description": "Phase C Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Uavg_rms",
      "description": "Average Phase Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Uab_rms",
      "description": "Line Voltage AB",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Ubc_rms",
      "description": "Line Voltage BC",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Uca_rms",
      "description": "Line Voltage CA",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Ulavg_rms",
      "description": "Average Line Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Ia_rms",
      "description": "Phase A Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Ib_rms",
      "description": "Phase B Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Ic_rms",
      "description": "Phase C Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Iavg_rms",
      "description": "Average Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "In_rms",
      "description": "Neutral Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Pa_rms",
      "description": "Phase A Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Pb_rms",
      "description": "Phase B Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Pc_rms",
      "description": "Phase C Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "P_rms",
      "description": "Total Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Qa_rms",
      "description": "Phase A Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Qb_rms",
      "description": "Phase B Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Qc_rms",
      "description": "Phase C Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Q_rms",
      "description": "Total Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Sa_rms",
      "description": "Phase A Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Sb_rms",
      "description": "Phase B Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Sc_rms",
      "description": "Phase C Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "S_rms",
      "description": "Total Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "PFa_rms",
      "description": "Phase A Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "PFb_rms",
      "description": "Phase B Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "PFc_rms",
      "description": "Phase C Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "PF_rms",
      "description": "Total Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "U_unbl",
      "description": "Voltage Unbalance Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "I_unbl",
      "description": "Current Unbalance Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Rlc_val",
      "description": "Load Type (82:Resistive load  76:Inductive load  67:Capacitive load)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "P_dema",
      "description": "Active Power Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Q_dema",
      "description": "Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "S_dema",
      "description": "Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Ia_dema",
      "description": "Phase A Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Ib_dema",
      "description": "Phase B Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Ic_dema",
      "description": "Phase C Current Demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Active_Energy_Imp",
      "description": "Import Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Active_Energy_Exp",
      "description": "Export Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Reactive_Energy_Imp",
      "description": "Import Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Reactive_Energy_Exp",
      "description": "Export Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Active_Energy_Total",
      "description": "Active Energy Total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Active_Energy_Net",
      "description": "Active Energy Net",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Reactive_Energy_Total",
      "description": "Reactive Energy Total",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Reactive_Energy_Net",
      "description": "Reactive Energy Net",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Apparent_Energy",
      "description": "Apparent Energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Active_Energy_Imp_A",
      "description": "Phase A Import Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Active_Energy_Exp_A",
      "description": "Phase A Export Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Active_Energy_Imp_B",
      "description": "Phase B Import Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Active_Energy_Exp_B",
      "description": "Phase B Export Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Active_Energy_Imp_C",
      "description": "Phase C Import Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Active_Energy_Exp_C",
      "description": "Phase C Export Active Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Reactive_Energy_Imp_A",
      "description": "Phase A Import Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Reactive_Energy_Exp_A",
      "description": "Phase A Export Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Reactive_Energy_Imp_B",
      "description": "Phase B Import Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Reactive_Energy_Exp_B",
      "description": "Phase B Export Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Reactive_Energy_Imp_C",
      "description": "Phase C Import Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Reactive_Energy_Exp_C",
      "description": "Phase C Export Reactive Energy",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Apparent_Energy_A",
      "description": "Phase A Apparent Energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Apparent_Energy_B",
      "description": "Phase B Apparent Energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Apparent_Energy_C",
      "description": "Phase C Apparent Energy",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "V1_thd",
      "description": "Voltage 1 THD",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "V2_thd",
      "description": "Voltage 2 THD",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "V3_thd",
      "description": "Voltage 3 THD",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "V_thd",
      "description": "Average Voltage THD",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "I1_thd",
      "description": "Current 1 THD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "I2_thd",
      "description": "Current 2 THD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "I3_thd",
      "description": "Current 3 THD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "I_thd",
      "description": "Average Current THD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "IO31_ai1",
      "description": "IO31 Analog Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "IO31_ai2",
      "description": "IO31 Analog Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "IO32_ai1",
      "description": "IO32 Analog Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "IO32_ai2",
      "description": "IO32 Analog Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "IO11_pc1",
      "description": "IO11 Pulse Counter 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "IO11_pc2",
      "description": "IO11 Pulse Counter 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "IO11_pc3",
      "description": "IO11 Pulse Counter 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "IO11_pc4",
      "description": "IO11 Pulse Counter 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "IO11_pc5",
      "description": "IO11 Pulse Counter 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "IO11_pc6",
      "description": "IO11 Pulse Counter 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "IO21_pc1",
      "description": "IO21 Pulse Counter 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "IO21_pc2",
      "description": "IO21 Pulse Counter 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "IO21_pc3",
      "description": "IO21 Pulse Counter 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "IO21_pc4",
      "description": "IO21 Pulse Counter 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "IO31_pc1",
      "description": "IO31 Pulse Counter 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "IO31_pc2",
      "description": "IO31 Pulse Counter 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "IO31_pc3",
      "description": "IO31 Pulse Counter 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "IO31_pc4",
      "description": "IO31 Pulse Counter 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "IO12_pc1",
      "description": "IO12 Pulse Counter 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "IO12_pc2",
      "description": "IO12 Pulse Counter 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "IO12_pc3",
      "description": "IO12 Pulse Counter 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "IO12_pc4",
      "description": "IO12 Pulse Counter 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "IO12_pc5",
      "description": "IO12 Pulse Counter 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "IO12_pc6",
      "description": "IO12 Pulse Counter 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "IO22_pc1",
      "description": "IO22 Pulse Counter 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "IO22_pc2",
      "description": "IO22 Pulse Counter 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "IO22_pc3",
      "description": "IO22 Pulse Counter 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "IO22_pc4",
      "description": "IO22 Pulse Counter 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "IO32_pc1",
      "description": "IO32 Pulse Counter 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "IO32_pc2",
      "description": "IO32 Pulse Counter 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "IO32_pc3",
      "description": "IO32 Pulse Counter 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "IO32_pc4",
      "description": "IO32 Pulse Counter 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "IO11_di1",
      "description": "IO11 Digital Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "IO11_di2",
      "description": "IO11 Digital Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "IO11_di3",
      "description": "IO11 Digital Input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "IO11_di4",
      "description": "IO11 Digital Input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "IO11_di5",
      "description": "IO11 Digital Input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "IO11_di6",
      "description": "IO11 Digital Input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "IO21_di1",
      "description": "IO21 Digital Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "IO21_di2",
      "description": "IO21 Digital Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "IO21_di3",
      "description": "IO21 Digital Input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "IO21_di4",
      "description": "IO21 Digital Input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "IO31_di1",
      "description": "IO31 Digital Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "IO31_di2",
      "description": "IO31 Digital Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "IO31_di3",
      "description": "IO31 Digital Input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "IO31_di4",
      "description": "IO31 Digital Input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "IO12_di1",
      "description": "IO12 Digital Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "IO12_di2",
      "description": "IO12 Digital Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "IO12_di3",
      "description": "IO12 Digital Input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "IO12_di4",
      "description": "IO12 Digital Input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "IO12_di5",
      "description": "IO12 Digital Input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "IO12_di6",
      "description": "IO12 Digital Input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "IO22_di1",
      "description": "IO22 Digital Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "IO22_di2",
      "description": "IO22 Digital Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "IO22_di3",
      "description": "IO22 Digital Input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "IO22_di4",
      "description": "IO22 Digital Input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "IO32_di1",
      "description": "IO32 Digital Input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "IO32_di2",
      "description": "IO32 Digital Input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "IO32_di3",
      "description": "IO32 Digital Input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "IO32_di4",
      "description": "IO32 Digital Input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "AlarmStatus1",
      "description": "Alarm Channel 1 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "AlarmStatus2",
      "description": "Alarm Channel 2 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "AlarmStatus3",
      "description": "Alarm Channel 3 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "AlarmStatus4",
      "description": "Alarm Channel 4 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "AlarmStatus5",
      "description": "Alarm Channel 5 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "AlarmStatus6",
      "description": "Alarm Channel 6 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "AlarmStatus7",
      "description": "Alarm Channel 7 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "AlarmStatus8",
      "description": "Alarm Channel 8 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "AlarmStatus9",
      "description": "Alarm Channel 9 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "AlarmStatus10",
      "description": "Alarm Channel 10 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "AlarmStatus11",
      "description": "Alarm Channel 11 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "AlarmStatus12",
      "description": "Alarm Channel 12 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "AlarmStatus13",
      "description": "Alarm Channel 13 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "AlarmStatus14",
      "description": "Alarm Channel 14 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "AlarmStatus15",
      "description": "Alarm Channel 15 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "AlarmStatus16",
      "description": "Alarm Channel 16 Status",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
