{
  "manufacturer": "Accuenergy",
  "manufacturer_slug": "accuenergy",
  "model": "AXM-WEB2 Ethernet module for Acuvim II meters (BACnet IP)",
  "model_slug": "axm-web2",
  "aliases": [
    "AXM-WEB2",
    "AXM-WEB2 BACnet",
    "Acuvim II AXM-WEB2"
  ],
  "equipment_type": "Power and energy meter (communication module)",
  "applies_to": "Accuenergy AXM-WEB2 Ethernet / web module fitted to Acuvim II series meters, with optional IO11/12, IO21/22 and IO31/32 modules.",
  "summary": "The AXM-WEB2 module adds BACnet IP to an Acuvim II meter. It serves 119 read-only Analog Inputs (metering, demand, energy, THD, per-channel demand, I/O module analog values at 1001-1008 and DI pulse counters at 2001-2028) and 44 Binary Inputs (DI status 1-28, alarm channel status 29-44).",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "v1.39c",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "AI 1001-1008 exist only with the IO21/IO22 (AO) or IO31/IO32 (AI) modules; their units follow the module mode (mA or V).",
    "AI 2001-2028 exist only when the DI is configured as a pulse counter; BI 1-28 need a DI module.",
    "BI 29-44 (alarm channel status) exist only when the meter supports alarm channel status.",
    "Shares the Acuvim II metering objects (AI 1-71) with the older AXM-BIP module list, with corrected names at AI 5 and AI 51; it adds max-demand objects AI 72-83 and alarm channel status BI 29-44, and AI 1001-1004 are the IO21/IO22 analog outputs.",
    "Source: Accuenergy 'BACnet Points List AXM-WEB2' spreadsheet, firmware v1.39c, generated 2026-10-06."
  ],
  "source": {
    "title": "BACnet Points List AXM-WEB2",
    "doc_number": null,
    "revision_date": "2026-10-06",
    "url": "https://www.accuenergy.com/wp-content/uploads/AXM-WEB2_BACnet-Object-List.xlsx"
  },
  "integration": {
    "summary": "All objects are read-only. Map total power, imported energy, demand, PF, current and voltage; I/O objects appear only when the modules are enabled.",
    "minimum_points": [
      {
        "ref": "AI 18",
        "name": "Total Active Power",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 40",
        "name": "Import Active Energy",
        "why": "Imported energy, kWh"
      },
      {
        "ref": "AI 34",
        "name": "Active Power Demand",
        "why": "Real power demand, kW"
      },
      {
        "ref": "AI 30",
        "name": "Total Power Factor",
        "why": "Total power factor"
      },
      {
        "ref": "AI 13",
        "name": "Average Current",
        "why": "Average current, A"
      },
      {
        "ref": "AI 5",
        "name": "Average Voltage",
        "why": "Average L-N voltage, V"
      },
      {
        "ref": "AI 1",
        "name": "Frequency",
        "why": "Frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [],
    "gotchas": [
      "I/O and alarm-channel objects are created only when the hardware or option is present, so the object list changes with the module fit."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Frequency",
      "description": "",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Phase A Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Phase B Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Phase C Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Average Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Line Voltage AB",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Line Voltage BC",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Line Voltage CA",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Average Line Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Phase A Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Phase B Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Phase C Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Average Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Neutral Current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Phase A Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Phase B Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Phase C Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Total Active Power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Phase A Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Phase B Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Phase C Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Total Reactive Power",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Phase A Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Phase B Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Phase C Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Total Apparent Power",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Phase A Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Phase B Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Phase C Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Total Power Factor",
      "description": "",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Voltage Unbalance Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Current Unbalance Factor",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Load Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Active Power Demand",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Reactive Power Demand",
      "description": "",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Apparent Power Demand",
      "description": "",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Phase A Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Phase B Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Phase C Current Demand",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Import Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Export Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Energy Total",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Energy Net",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Reactive Energy Total",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Reactive Energy Net",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Phase A Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Phase A Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Phase B Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Phase B Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Phase C Import Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Phase C Export Active Energy",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Phase A Import Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Phase A Export Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Phase B Import Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Phase B Export Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Phase C Import Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Phase C Export Reactive Energy",
      "description": "",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Phase A Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Phase B Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Phase C Apparent Energy",
      "description": "",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Phase A Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Phase B Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Phase C Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Average Voltage THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Phase A Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Phase B Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Phase C Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Average Current THD",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Input Channel 1 Active Power Demand kW",
      "description": "Max Phase A Active Power demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Input Channel 2 Active Power Demand kW",
      "description": "Max Phase B Active Power demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Input Channel 3 Active Power Demand kW",
      "description": "Max Phase C Active Power demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Input Channel 1 Reactive Power Demand kvar",
      "description": "Max Phase A Reactive Power demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Input Channel 2 Reactive Power Demand kvar",
      "description": "Max Phase B Reactive Power demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Input Channel 3 Reactive Power Demand kvar",
      "description": "Max Phase C Reactive Power demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Input Channel 1 Apparent Power Demand kVA",
      "description": "Max Phase A Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Input Channel 2 Apparent Power Demand kVA",
      "description": "Max Phase B Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Input Channel 3 Apparent Power Demand kVA",
      "description": "Max Phase C Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Active Power Demand kW",
      "description": "Max System Active Power demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Reactive Power Demand kvar",
      "description": "Max System Reactive Power Demand",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Apparent Power Demand kVA",
      "description": "Max System Apparent Power Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1001,
      "name": "IO21-AO1",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1002,
      "name": "IO21-AO2",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1003,
      "name": "IO22-AO1",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1004,
      "name": "IO22-AO2",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1005,
      "name": "IO31-AI1",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1006,
      "name": "IO31-AI2",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1007,
      "name": "IO32-AI1",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1008,
      "name": "IO32-AI2",
      "description": "",
      "units": "mA or V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2001,
      "name": "IO11-DI1-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2002,
      "name": "IO11-DI2-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2003,
      "name": "IO11-DI3-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2004,
      "name": "IO11-DI4-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2005,
      "name": "IO11-DI5-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2006,
      "name": "IO11-DI6-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2007,
      "name": "IO21-DI1-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2008,
      "name": "IO21-DI2-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2009,
      "name": "IO21-DI3-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2010,
      "name": "IO21-DI4-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2011,
      "name": "IO31-DI1-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2012,
      "name": "IO31-DI2-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2013,
      "name": "IO31-DI3-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2014,
      "name": "IO31-DI4-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2015,
      "name": "IO12-DI1-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2016,
      "name": "IO12-DI2-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2017,
      "name": "IO12-DI3-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2018,
      "name": "IO12-DI4-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2019,
      "name": "IO12-DI5-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2020,
      "name": "IO12-DI6-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2021,
      "name": "IO22-DI1-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2022,
      "name": "IO22-DI2-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2023,
      "name": "IO22-DI3-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2024,
      "name": "IO22-DI4-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2025,
      "name": "IO32-DI1-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2026,
      "name": "IO32-DI2-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2027,
      "name": "IO32-DI3-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2028,
      "name": "IO32-DI4-COUNTER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "IO11-DI1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "IO11-DI2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "IO11-DI3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "IO11-DI4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "IO11-DI5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "IO11-DI6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "IO21-DI1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "IO21-DI2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "IO21-DI3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "IO21-DI4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "IO31-DI1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "IO31-DI2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "IO31-DI3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "IO31-DI4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "IO12-DI1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "IO12-DI2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "IO12-DI3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "IO12-DI4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "IO12-DI5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "IO12-DI6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "IO22-DI1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "IO22-DI2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "IO22-DI3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "IO22-DI4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "IO32-DI1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "IO32-DI2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "IO32-DI3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "IO32-DI4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Alarm Channel 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Alarm Channel 2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Alarm Channel 3 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Alarm Channel 4 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Alarm Channel 5 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Alarm Channel 6 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Alarm Channel 7 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Alarm Channel 8 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Alarm Channel 9 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Alarm Channel 10 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Alarm Channel 11 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Alarm Channel 12 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Alarm Channel 13 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Alarm Channel 14 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Alarm Channel 15 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Alarm Channel 16 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
