{
  "manufacturer": "Accurex",
  "manufacturer_slug": "accurex",
  "model": "Vari-Flow Air Management System v2.00",
  "model_slug": "vari-flow-v2",
  "aliases": [
    "Vari-Flow",
    "Vari-Flow 2.00",
    "Accurex demand-controlled kitchen ventilation",
    "Auto Scrubber Control Panel",
    "ASCP v2.00"
  ],
  "equipment_type": "Kitchen hood demand-controlled ventilation controls",
  "applies_to": "Accurex Vari-Flow demand-controlled kitchen ventilation systems (hood temperature/optic sensing, exhaust and supply fan VFDs) with a Carel-based controller.",
  "summary": "Vari-Flow is Accurex's demand-controlled kitchen ventilation controller. It modulates exhaust and supply fans from hood temperatures and can talk BACnet MS/TP or BACnet IP through a communication card. The v2.00 points list covers hood control temperatures, fan speeds and status, temperature settings, hood system on/off commands, remote enable, wash and alarm flags.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Vari-Flow v2.00",
  "default_device_instance": 77000,
  "access_inferred": false,
  "notes": [
    "The points list states the mapping: Analog and Integer variables are Analog Value objects, Digital variables are Binary Value objects.",
    "The list has objects for up to 10 hood systems, 10 exhaust fans and 4 supply fans; map only the ones the job has.",
    "Access is from the points list's R / R/W column.",
    "The Accurex Auto Scrubber Control Panel (ASCP v2.00, document 481510) prints the same 167 objects; it is covered by this entry.",
    "Vari-Flow v3.00 renumbers and adds objects (63 of the v2.00 objects are not in v3.00); use the list that matches the controller program version."
  ],
  "source": {
    "title": "Vari-Flow Air Management System - Installation, Operation and Maintenance Manual, BMS Points List (v2.00)",
    "doc_number": "481515 Rev. 3",
    "revision_date": "2019-08",
    "url": "https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6"
  },
  "integration": {
    "summary": "Enable the system with BV 102 Remote Enable and switch hood systems with BV 11-20. Read hood control temperatures (AV 11-20), fan speeds (AV 1011 up) and fan status BVs, and watch BV 10 Global Alarm and BV 101 fire status.",
    "minimum_points": [
      {
        "ref": "BV 102",
        "why": "Remote enable of the system (1 = on)",
        "name": "Rem_En"
      },
      {
        "ref": "BV 11",
        "why": "Hood system 1 on/off (1 = on)",
        "name": "Sys1_On_Off"
      },
      {
        "ref": "AV 11",
        "why": "Hood 1 control temperature",
        "name": "H1_Ctemp"
      },
      {
        "ref": "AV 1011",
        "why": "Exhaust fan 1 speed, %",
        "name": "Ef1_Speed"
      },
      {
        "ref": "BV 171",
        "why": "Exhaust fan 1 running",
        "name": "Ef1_Status"
      },
      {
        "ref": "BV 181",
        "why": "Supply fan 1 running",
        "name": "Sf1_Status"
      },
      {
        "ref": "BV 101",
        "why": "Fire system active",
        "name": "Fire_Alm"
      },
      {
        "ref": "BV 10",
        "why": "Any active alarm",
        "name": "GLOBAL_ALARM"
      }
    ],
    "enable": "BV 102 Remote Enable (1 = on) and the per-system On/Off BVs (BV 11-20) let the BMS run the hood systems.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP or BACnet IP needs the matching communication card in the controller serial card port, with BACnet Plugin set to YES.",
      "Default device instance is 77000; MS/TP MAC, baud and IP settings are adjusted from the controller display (BACnet IP cards ship in DHCP mode)."
    ],
    "gotchas": [
      "Network settings changed on the display only take effect after a Write on the BACnet Read/Write screen and a power cycle."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 11,
      "name": "H1_Ctemp",
      "description": "Hood 1 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "H2_Ctemp",
      "description": "Hood 2 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "H3_Ctemp",
      "description": "Hood 3 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "H4_Ctemp",
      "description": "Hood 4 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "H5_Ctemp",
      "description": "Hood 5 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "H6_Ctemp",
      "description": "Hood 6 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "H7_Ctemp",
      "description": "Hood 7 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "H8_Ctemp",
      "description": "Hood 8 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "H9_Ctemp",
      "description": "Hood 9 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "H10_Ctemp",
      "description": "Hood 10 Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Ef1_Amps",
      "description": "Exhaust Fan 1 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Ef2_Amps",
      "description": "Exhaust Fan 2 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Ef3_Amps",
      "description": "Exhaust Fan 3 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Ef4_Amps",
      "description": "Exhaust Fan 4 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Ef5_Amps",
      "description": "Exhaust Fan 5 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Ef6_Amps",
      "description": "Exhaust Fan 6 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Ef7_Amps",
      "description": "Exhaust Fan 7 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Ef8_Amps",
      "description": "Exhaust Fan 8 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Ef9_Amps",
      "description": "Exhaust Fan 9 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Ef10_Amps",
      "description": "Exhaust Fan 10 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Sf1_Amps",
      "description": "Supply 1 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Sf2_Amps",
      "description": "Supply 2 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Sf3_Amps",
      "description": "Supply 3 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Sf4_Amps",
      "description": "Supply 4 Amps from VFD",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Ef1_kW",
      "description": "Exhaust Fan 1 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Ef2_kW",
      "description": "Exhaust Fan 2 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Ef3_kW",
      "description": "Exhaust Fan 3 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Ef4_kW",
      "description": "Exhaust Fan 4 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Ef5_kW",
      "description": "Exhaust Fan 5 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Ef6_kW",
      "description": "Exhaust Fan 6 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Ef7_kW",
      "description": "Exhaust Fan 7 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Ef8_kW",
      "description": "Exhaust Fan 8 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Ef9_kW",
      "description": "Exhaust Fan 9 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Ef10_kW",
      "description": "Exhaust Fan 10 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Sf1_kW",
      "description": "Supply Fan 1 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Sf2_kW",
      "description": "Supply Fan 2 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Sf3_kW",
      "description": "Supply Fan 3 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Sf4_kW",
      "description": "Supply Fan 4 Power Output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Ef1_FrRe",
      "description": "Exhaust Fan 1 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Ef2_FrRe",
      "description": "Exhaust Fan 2 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Ef3_FrRe",
      "description": "Exhaust Fan 3 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Ef4_FrRe",
      "description": "Exhaust Fan 4 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Ef5_FrRe",
      "description": "Exhaust Fan 5 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Ef6_FrRe",
      "description": "Exhaust Fan 6 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Ef7_FrRe",
      "description": "Exhaust Fan 7 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Ef8_FrRe",
      "description": "Exhaust Fan 8 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Ef9_FrRe",
      "description": "Exhaust Fan 9 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Ef10_FrRe",
      "description": "Exhaust Fan 10 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Sf1_FrRe",
      "description": "Supply Fan 1 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Sf2_FrRe",
      "description": "Supply Fan 2 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Sf3_FrRe",
      "description": "Supply Fan 3 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Sf4_FrRe",
      "description": "Supply Fan 4 Frequency Reference",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Ef1_LoTemp",
      "description": "Exhaust Fan 1 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Ef2_LoTemp",
      "description": "Exhaust Fan 2 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Ef3_LoTemp",
      "description": "Exhaust Fan 3 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Ef4_LoTemp",
      "description": "Exhaust Fan 4 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "EF5_LoTemp",
      "description": "Exhaust Fan 5 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "EF6_LoTemp",
      "description": "Exhaust Fan 6 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "EF7_LoTemp",
      "description": "Exhaust Fan 7 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "EF8_LoTemp",
      "description": "Exhaust Fan 8 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "EF9_LoTemp",
      "description": "Exhaust Fan 9 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "EF10_LoTemp",
      "description": "Exhaust Fan 10 Low Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Ef1_HiTemp",
      "description": "Exhaust Fan 1 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Ef2_HiTemp",
      "description": "Exhaust Fan 2 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Ef3_HiTemp",
      "description": "Exhaust Fan 3 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Ef4_HiTemp",
      "description": "Exhaust Fan 4 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Ef5_HiTemp",
      "description": "Exhaust Fan 5 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Ef6_HiTemp",
      "description": "Exhaust Fan 6 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "Ef7_HiTemp",
      "description": "Exhaust Fan 7 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "Ef8_HiTemp",
      "description": "Exhaust Fan 8 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Ef9_HiTemp",
      "description": "Exhaust Fan 9 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Ef10_HiTemp",
      "description": "Exhaust Fan 10 High Temperature Setting",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Ef1_LoSpeed",
      "description": "Exhaust Fan 1 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Ef2_LoSpeed",
      "description": "Exhaust Fan 2 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "Ef3_LoSpeed",
      "description": "Exhaust Fan 3 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "Ef4_LoSpeed",
      "description": "Exhaust Fan 4 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "Ef5_LoSpeed",
      "description": "Exhaust Fan 5 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "Ef6_LoSpeed",
      "description": "Exhaust Fan 6 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "Ef7_LoSpeed",
      "description": "Exhaust Fan 7 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "Ef8_LoSpeed",
      "description": "Exhaust Fan 8 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "Ef9_LoSpeed",
      "description": "Exhaust Fan 9 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "Ef10_LoSpeed",
      "description": "Exhaust Fan 10 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "Ef1_HiSpeed",
      "description": "Exhaust Fan 1 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "Ef2_HiSpeed",
      "description": "Exhaust Fan 2 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "Ef3_HiSpeed",
      "description": "Exhaust Fan 3 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "Ef4_HiSpeed",
      "description": "Exhaust Fan 4 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "Ef5_HiSpeed",
      "description": "Exhaust Fan 5 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "Ef6_HiSpeed",
      "description": "Exhaust Fan 6 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "Ef7_HiSpeed",
      "description": "Exhaust Fan 7 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "Ef8_HiSpeed",
      "description": "Exhaust Fan 8 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "Ef9_HiSpeed",
      "description": "Exhaust Fan 9 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "Ef10_HiSpeed",
      "description": "Exhaust Fan 10 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "Sf1_LoSpeed",
      "description": "Supply Fan 1 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "Sf2_LoSpeed",
      "description": "Supply Fan 2 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "Sf3_LoSpeed",
      "description": "Supply Fan 3 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "Sf4_LoSpeed",
      "description": "Supply Fan 4 Low Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "Sf1_HiSpeed",
      "description": "Supply Fan 1 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "Sf2_HiSpeed",
      "description": "Supply Fan 2 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "Sf3_HiSpeed",
      "description": "Supply Fan 3 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "Sf4_HiSpeed",
      "description": "Supply Fan 4 High Speed Setting",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "Ef1_Speed",
      "description": "Exhaust Fan 1 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "Ef2_Speed",
      "description": "Exhaust Fan 2 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "Ef3_Speed",
      "description": "Exhaust Fan 3 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1014,
      "name": "Ef4_Speed",
      "description": "Exhaust Fan 4 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "Ef5_Speed",
      "description": "Exhaust Fan 5 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "Ef6_Speed",
      "description": "Exhaust Fan 6 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "Ef7_Speed",
      "description": "Exhaust Fan 7 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1018,
      "name": "Ef8_Speed",
      "description": "Exhaust Fan 8 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1019,
      "name": "Ef9_Speed",
      "description": "Exhaust Fan 9 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1020,
      "name": "Ef10_Speed",
      "description": "Exhaust Fan 10 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1031,
      "name": "Sf1_Speed",
      "description": "Supply Fan 1 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1032,
      "name": "Sf2_Speed",
      "description": "Supply Fan 2 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1033,
      "name": "Sf3_Speed",
      "description": "Supply Fan 3 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1034,
      "name": "Sf4_Speed",
      "description": "Supply Fan 4 Speed Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "GLOBAL_ALARM",
      "description": "Global Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Sys1_On_Off",
      "description": "Hood System 1 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Sys2_On_Off",
      "description": "Hood System 2 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Sys3_On_Off",
      "description": "Hood System 3 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Sys4_On_Off",
      "description": "Hood System 4 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Sys5_On_Off",
      "description": "Hood System 5 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Sys6_On_Off",
      "description": "Hood System 6 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Sys7_On_Off",
      "description": "Hood System 7 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Sys8_On_Off",
      "description": "Hood System 8 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Sys9_On_Off",
      "description": "Hood System 9 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Sys10_On_Off",
      "description": "Hood System 10 On/Off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "T1_Alm",
      "description": "Temp Sensor 1 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "T2_Alm",
      "description": "Temp Sensor 2 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "T3_Alm",
      "description": "Temp Sensor 3 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "T4_Alm",
      "description": "Temp Sensor 4 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "T5_Alm",
      "description": "Temp Sensor 5 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "T6_Alm",
      "description": "Temp Sensor 6 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "T7_Alm",
      "description": "Temp Sensor 7 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "T8_Alm",
      "description": "Temp Sensor 8 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "T9_Alm",
      "description": "Temp Sensor 9 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "T10_Alm",
      "description": "Temp Sensor 10 Failure",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "Fire_Alm",
      "description": "Fire System Status",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Fire"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Rem_En",
      "description": "Remote Enable",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Wash_En",
      "description": "Wash Enable",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Fill_det",
      "description": "Detergent Status",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Empty"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "CWM_status",
      "description": "Cold Water Mist Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "PCU_filter_1",
      "description": "PCU Filter 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Clogged"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "PCU_filter_2",
      "description": "PCU Filter 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Clogged"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "PCU_filter_3",
      "description": "PCU Filter 3 Status",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Clogged"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "Sf1_Af_Alm",
      "description": "Airflow Alarm Supply Fan 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "Sf2_Af_Alm",
      "description": "Airflow Alarm Supply Fan 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "Sf3_Af_Alm",
      "description": "Airflow Alarm Supply Fan 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "Sf4_Af_Alm",
      "description": "Airflow Alarm Supply Fan 4",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "Sf1_Pres_Alm",
      "description": "Supply Fan 1 Pressure Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "HiTemp_Alm",
      "description": "High Temperature Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 161,
      "name": "Exh_BO_Alm",
      "description": "Exhaust Starter/VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "Sup_BO_Alm",
      "description": "Supply Starter/VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "Exh_VBF_Alm",
      "description": "Exhaust VFD By Factory Fault",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "Sup_VBF_Alm",
      "description": "Supply VFD By Factory Fault",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "Ef1_Status",
      "description": "Exhaust Fan 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "Ef2_Status",
      "description": "Exhaust Fan 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "Ef3_Status",
      "description": "Exhaust Fan 3 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "Ef4_Status",
      "description": "Exhaust Fan 4 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "Ef5_Status",
      "description": "Exhaust Fan 5 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "Ef6_Status",
      "description": "Exhaust Fan 6 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "Ef7_Status",
      "description": "Exhaust Fan 7 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "Ef8_Status",
      "description": "Exhaust Fan 8 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 179,
      "name": "Ef9_Status",
      "description": "Exhaust Fan 9 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "Ef10_Status",
      "description": "Exhaust Fan 10 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "Sf1_Status",
      "description": "Supply Fan 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "Sf2_Status",
      "description": "Supply Fan 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "Sf3_Status",
      "description": "Supply Fan 3 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 184,
      "name": "Sf4_Status",
      "description": "Supply Fan 4 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    }
  ]
}
