{
  "manufacturer": "ACI",
  "manufacturer_slug": "aci",
  "model": "B8 gas transmitter (BACnet MS/TP)",
  "model_slug": "b8-gas-transmitter",
  "aliases": [
    "B8",
    "ACI B8",
    "B8 Gas Transmitter",
    "B8-xxx-xxxx-x",
    "Quatrosense B8",
    "QEL B8"
  ],
  "equipment_type": "Gas detection sensor (transmitter)",
  "applies_to": "ACI B8 single-sensor gas transmitters on BACnet MS/TP.",
  "summary": "The B8 is a single-sensor gas transmitter (electrochemical toxic, catalytic combustible or NDIR CO2/CH4) that runs as a BACnet MS/TP end device. It reports the gas reading, STEL, TWA, 24-hour peak and board temperature as analog inputs, eight alarm-status BVs, and the state of three relays and three buzzers as binary outputs.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "B8-BMCU-2-4 (application B8-AMCU-2-8)",
  "default_device_instance": 4005,
  "access_inferred": false,
  "notes": [
    "Gas readings are listed in parts-per-million for every sensor type; check the actual units on combustible (%LEL) sensors.",
    "Device object name defaults to \"B8-(gastype) MAC: (address)\".",
    "The binary objects carry a priority array (B8 writes at priority 12) but Present_Value is listed as read-only.",
    "MS/TP master or slave; no segmentation."
  ],
  "source": {
    "title": "B8 Gas Transmitter/Sensor BACnet Protocol Implementation Conformance (PIC) Statement",
    "doc_number": "86350-103-000 RC",
    "revision_date": "2014-11-18",
    "url": "https://www.workaci.com/media/1157/download"
  },
  "integration": {
    "summary": "Set the MS/TP address on the transmitter, discover device 4005 (default) and read the concentration input and the alarm-status BVs. There are no BMS commands; relays and buzzers follow the transmitter's own alarm levels.",
    "minimum_points": [
      {
        "ref": "AI 0",
        "name": "Gas Concentration",
        "why": "Gas reading"
      },
      {
        "ref": "AI 1",
        "name": "STEL",
        "why": "Short term exposure limit value"
      },
      {
        "ref": "BO 0",
        "name": "Relay1 Status",
        "why": "Relay 1 output state"
      },
      {
        "ref": "BV 0",
        "name": "Alarm1 Status",
        "why": "Alarm 1 active"
      },
      {
        "ref": "BV 1",
        "name": "Alarm2 Status",
        "why": "Alarm 2 active"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device object default instance 4005.",
      "MS/TP master or slave; max master 127, max info frames 1."
    ],
    "gotchas": [
      "Which alarm level each AlarmN BV represents is set in the transmitter; the PICS does not define them."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Gas Concentration",
      "description": "Instantaneous gas reading",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "STEL",
      "description": "Short term exposure limit value",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "TWA",
      "description": "Time weighted average",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Daily Peak",
      "description": "Highest reading in the last 24 hours",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "MCU Temperature",
      "description": "Microcontroller temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Alarm1 Status",
      "description": "Alarm 1 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Alarm2 Status",
      "description": "Alarm 2 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Alarm3 Status",
      "description": "Alarm 3 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Alarm4 Status",
      "description": "Alarm 4 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Alarm5 Status",
      "description": "Alarm 5 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Alarm6 Status",
      "description": "Alarm 6 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Alarm7 Status",
      "description": "Alarm 7 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Alarm8 Status",
      "description": "Alarm 8 status",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Relay1 Status",
      "description": "Relay 1 output state",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Relay2 Status",
      "description": "Relay 2 output state",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Relay3 Status",
      "description": "Relay 3 output state",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Buzzer1 Status",
      "description": "Buzzer 1 output state",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Buzzer2 Status",
      "description": "Buzzer 2 output state",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Buzzer3 Status",
      "description": "Buzzer 3 output state",
      "units": "",
      "access": "R",
      "states": "active / inactive"
    }
  ]
}
