{
  "manufacturer": "Airthings",
  "manufacturer_slug": "airthings",
  "model": "Airthings sensors via Weble WBox G110 BACnet IP gateway",
  "model_slug": "weble-wbox-g110-gateway",
  "aliases": [
    "Weble BACnet Gateway",
    "Weble WBox G110",
    "WBox G110",
    "Airthings for Business BACnet",
    "Airthings BACnet",
    "Airthings MQTT BACnet"
  ],
  "equipment_type": "Indoor air quality sensor gateway",
  "applies_to": "Airthings for Business sensors whose data is pulled from the Airthings MQTT service by a Weble WBox G110 and served on BACnet IP.",
  "summary": "A Weble WBox G110 subscribes to the Airthings for Business MQTT service and creates BACnet IP Analog Input objects for every Airthings device in the account. Each device gets a block of 20 AIs: CO2, humidity, light, PM1, PM10, PM2.5, pressure, differential pressure, radon, sound, temperature, VOC and lux, with 14-20 reserved. Objects are only created for sensors the device actually has.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Listed for the first Airthings device (AI 1-13). Each further device uses the next block of 20: device 2 = AI 21-33, device 3 = AI 41-53 (instance = 20 x (device - 1) + n).",
    "Object names start with the Airthings device serial number, e.g. 2930012345_co2.",
    "AI 14-20 are reserved for future sensors and are not created.",
    "The guide's descriptions for AI 05 (pm10) and AI 06 (pm25) are swapped; the descriptions here follow the object names.",
    "Radon units are printed as Becquerels.",
    "Source is the Airthings developer web page (not a PDF), updated 2026-11."
  ],
  "source": {
    "title": "Weble BACnet Gateway",
    "doc_number": null,
    "revision_date": "2026-11",
    "url": "https://developer-business.airthings.com/docs/building-automation-weble-bacnet-gateway"
  },
  "integration": {
    "summary": "Create an MQTT client in the Airthings for Business dashboard, load the Airthings template on the WBox G110 and let it build the objects from incoming data. Read the AIs for each device block; back up the gateway once all objects exist so instances survive a replacement.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "{serialNumber}_co2",
        "why": "CO2, ppm"
      },
      {
        "ref": "AI 11",
        "name": "{serialNumber}_temp",
        "why": "Temperature, °C"
      },
      {
        "ref": "AI 2",
        "name": "{serialNumber}_humidity",
        "why": "Relative humidity, %"
      },
      {
        "ref": "AI 12",
        "name": "{serialNumber}_voc",
        "why": "VOC, ppb"
      },
      {
        "ref": "AI 6",
        "name": "{serialNumber}_pm25",
        "why": "PM2.5, µg/m³"
      },
      {
        "ref": "AI 9",
        "name": "{serialNumber}_radonShortTermAvg",
        "why": "Radon, 24 h rolling average"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet server runs on eth0 by default (192.168.1.99); eth1 uses DHCP. Change the interface in the Airthings BACnet Server settings.",
      "Needs WBox G110 licences for MQTT, BACnet and Remote Services, plus Internet access (Ethernet or USB 3G/4G modem).",
      "Objects can be exported as EDE, CSV or JSON from the gateway once created."
    ],
    "gotchas": [
      "Objects are created on first data, so a sensor a device lacks never appears.",
      "Removed devices keep their objects but stop updating; re-adding the device resumes the same instances.",
      "Save a gateway backup after objects are created, or a replacement gateway may number them differently."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "{serialNumber}_co2",
      "description": "CO2 from the Airthings device",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "{serialNumber}_humidity",
      "description": "Relative humidity from the Airthings device",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "{serialNumber}_light",
      "description": "Light from the Airthings device",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "{serialNumber}_pm1",
      "description": "PM1 from the Airthings device",
      "units": "µg/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "{serialNumber}_pm10",
      "description": "PM10 from the Airthings device",
      "units": "µg/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "{serialNumber}_pm25",
      "description": "PM2.5 from the Airthings device",
      "units": "µg/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "{serialNumber}_pressure",
      "description": "Pressure from the Airthings device",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "{serialNumber}_pressureDifference",
      "description": "Differential pressure from the Airthings device",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "{serialNumber}_radonShortTermAvg",
      "description": "Radon, rolling 24 h average from the Airthings device",
      "units": "Bq",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "{serialNumber}_soundLevel",
      "description": "Sound level from the Airthings device",
      "units": "dBA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "{serialNumber}_temp",
      "description": "Temperature from the Airthings device",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "{serialNumber}_voc",
      "description": "VOC from the Airthings device",
      "units": "ppb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "{serialNumber}_lux",
      "description": "Light level from the Airthings device",
      "units": "lux",
      "access": "R",
      "states": ""
    }
  ]
}
