{
  "manufacturer": "ait-deutschland",
  "manufacturer_slug": "ait-deutschland",
  "model": "Novelan heat pump controller GLT (BACnet IP)",
  "model_slug": "novelan-glt-heat-pump-controller-bacnet-ip",
  "aliases": [
    "Novelan GLT",
    "GLT",
    "Novelan GLT Tool",
    "Novelan",
    "83055703hDE"
  ],
  "equipment_type": "Heat pump controller",
  "applies_to": "Novelan heat pumps made by ait-deutschland whose heating and heat pump controller runs software V1.60 or later with the GLT licence enabled.",
  "summary": "The GLT option turns on BACnet IP (or Modbus TCP) on the Ethernet port of the ait-deutschland heating and heat pump controller used in Novelan heat pumps. Every data point is an Analog Input, Multistate Input, Binary Input or Accumulator; the writable ones also appear as Analog Values or Multistate Values with their own instance numbers (outdoor temperature, return and mixing-circuit setpoints, DHW setpoint, heating curves, operating modes, compressor release) and Binary Outputs reset faults or force pumps on. The guide lists data point names in German.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Controller software V1.60 or later (BACnet IP)",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The guide gives one table per object type with an Analog Input / Analog Value (or Multistate Input / Value) instance pair per row; AV and MV objects are the writable copies.",
    "Names are the guide's German data point labels; descriptions are ours in English. Abbreviations follow the guide's list (HUP heating pump, BUP DHW pump, ZWE additional heat generator, EVU utility lock-out).",
    "Points shaded in the guide need a comfort / expansion or ventilation board; points marked * apply to units with LIN or Modbus parts. Values not shown on the controller's display are invalid.",
    "There is no MI 5 / MV 4 or BO 2 in the guide.",
    "Resolution is 0.1 for temperatures, 0.01 for pressures and power.",
    "GLT runs for 4 hours as a test after setup with the Novelan GLT Tool and is enabled permanently with a licence from the supplied USB dongle."
  ],
  "source": {
    "title": "Betriebsanleitung Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT",
    "doc_number": "83055703hDE",
    "revision_date": null,
    "url": "https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf",
    "unofficial": true,
    "host": "ioBroker forum"
  },
  "integration": {
    "summary": "Release the heat pump with MV 1, set the heating and hot water modes (MV 2 / MV 3) and write setpoints such as the DHW setpoint (AV 6) or a mixing circuit flow setpoint. Read the operating state (MI 1), flow and return temperatures, and the two fault BIs; reset latching faults with BO 1.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "Sperre / Freigabe Wärmepumpe",
        "why": "Lock heat pump (1) or release 1 / 2 compressors (2 / 3)"
      },
      {
        "ref": "MV 2",
        "name": "Betriebsart Heizen",
        "why": "Heating mode (1 = Automatik, 5 = Aus)"
      },
      {
        "ref": "MV 3",
        "name": "Betriebsart Trinkwarmwasser",
        "why": "Hot water mode (1 = Automatik, 5 = Aus)"
      },
      {
        "ref": "AV 6",
        "name": "Trinkwarmwasser Wunschwert",
        "why": "Hot water setpoint, °C"
      },
      {
        "ref": "BO 1",
        "name": "Fehlerreset",
        "why": "Fault reset (1 = reset)"
      },
      {
        "ref": "MI 1",
        "name": "Betriebszustand",
        "why": "Operating state (heating, DHW, defrost, off ...)"
      },
      {
        "ref": "AI 1",
        "name": "Vorlauftemperatur",
        "why": "Flow temperature"
      },
      {
        "ref": "AI 2",
        "name": "Rücklauftemperatur",
        "why": "Return temperature"
      },
      {
        "ref": "BI 1",
        "name": "Selbst zurücksetzende Störung",
        "why": "Self-resetting fault active"
      },
      {
        "ref": "BI 2",
        "name": "Nicht selbst zurücksetzende Störung",
        "why": "Latching fault active"
      }
    ],
    "enable": "MV 1 (Sperre / Freigabe Wärmepumpe) locks the heat pump or releases one or two compressors; the operating modes for heating, DHW, mixing circuits, cooling, ventilation and pool are set with MV 2-10.",
    "heartbeat": null,
    "remote_sensors": "The outdoor temperature can be written to AV 1 (Außentemperatur); the guide says to disconnect the heat pump's own outdoor sensor when doing so.",
    "setup": [
      "BACnet IP on UDP 47808 over the controller's Ethernet port; IP settings via DHCP server, DHCP client or manual entry on the controller (Service > Systemsteuerung).",
      "Device name, device ID, model name and location are set with the Novelan GLT Tool; the device ID must be unique on the network.",
      "A wrong broadcast address stops the heat pump being found over BACnet IP."
    ],
    "gotchas": [
      "Software older than V1.74/V2.74/V3.76/V4.76 supports only BACnet IP, not Modbus TCP; switching between them needs the GLT Tool.",
      "BO 1 Fehlerreset returns to 0 by itself after a 1 is written."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Vorlauftemperatur",
      "description": "Flow temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Rücklauftemperatur",
      "description": "Return temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Heissgastemperatur",
      "description": "Hot gas temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Wärmequelle Eintritt",
      "description": "Heat source inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Wärmequelle Austritt",
      "description": "Heat source outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Mischkreis 1 Vorlauf",
      "description": "Mixing circuit 1 flow temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Rücklauf extern",
      "description": "External return temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Raumfernversteller 1",
      "description": "Remote room adjuster 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Mischkreis 2 Vorlauf",
      "description": "Mixing circuit 2 flow temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Raumfernversteller 2",
      "description": "Remote room adjuster 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Mischkreis 3 Vorlauf",
      "description": "Mixing circuit 3 flow temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Raumfernversteller 3",
      "description": "Remote room adjuster 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Solarkollektor",
      "description": "Solar collector temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Solarspeicher",
      "description": "Solar storage tank temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Externe Energiequelle",
      "description": "External energy source temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Außentemperatur",
      "description": "Outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Rücklauf Sollwert",
      "description": "Return temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Mischkreis 1 Sollwert Vorlauf",
      "description": "Mixing circuit 1 flow setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Mischkreis 2 Sollwert Vorlauf",
      "description": "Mixing circuit 2 flow setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Mischkreis 3 Sollwert Vorlauf",
      "description": "Mixing circuit 3 flow setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Zulufttemperatur",
      "description": "Supply air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Trinkwarmwasser Ist-Temperatur",
      "description": "Domestic hot water actual temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Trinkwarmwasser Wunschwert",
      "description": "Domestic hot water setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Ansaugtemperatur Verdichter",
      "description": "Compressor suction temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Ansaugtemperatur Verdampfer",
      "description": "Evaporator suction temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Temperatur Verdichterheizung",
      "description": "Compressor heater temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Überhitzung",
      "description": "Superheat",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Überhitzung Soll",
      "description": "Superheat setpoint",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Druck HD (Hochdruck)",
      "description": "High pressure",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Druck ND (Niederdruck)",
      "description": "Low pressure",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "RBE Raumtemperatur Ist",
      "description": "Room unit actual temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "RBE Raumtemperatur Soll",
      "description": "Room unit temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Aktueller Durchfluss",
      "description": "Current flow rate",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Heizkurve Heizung Endpunkt",
      "description": "Heating curve end point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Heizkurve Heizung Parallelverschiebung",
      "description": "Heating curve parallel shift",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Heizkurve Mischkreis 1 Endpunkt",
      "description": "Mixing circuit 1 curve end point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Heizkurve Mischkreis 1 Parallelverschiebung",
      "description": "Mixing circuit 1 curve parallel shift",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Heizkurve Mischkreis 2 Endpunkt",
      "description": "Mixing circuit 2 curve end point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Heizkurve Mischkreis 2 Parallelverschiebung",
      "description": "Mixing circuit 2 curve parallel shift",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Heizkurve Mischkreis 3 Endpunkt",
      "description": "Mixing circuit 3 curve end point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Heizkurve Mischkreis 3 Parallelverschiebung",
      "description": "Mixing circuit 3 curve parallel shift",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Temperatur + –",
      "description": "Temperature +/- offset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Leistung Ist",
      "description": "Actual output",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Außentemperatur",
      "description": "Outdoor temperature (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Rücklauf Sollwert",
      "description": "Return temperature setpoint (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Mischkreis 1 Sollwert Vorlauf",
      "description": "Mixing circuit 1 flow setpoint (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Mischkreis 2 Sollwert Vorlauf",
      "description": "Mixing circuit 2 flow setpoint (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Mischkreis 3 Sollwert Vorlauf",
      "description": "Mixing circuit 3 flow setpoint (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Trinkwarmwasser Wunschwert",
      "description": "Domestic hot water setpoint (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Heizkurve Heizung Endpunkt",
      "description": "Heating curve end point (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Heizkurve Heizung Parallelverschiebung",
      "description": "Heating curve parallel shift (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Heizkurve Mischkreis 1 Endpunkt",
      "description": "Mixing circuit 1 curve end point (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Heizkurve Mischkreis 1 Parallelverschiebung",
      "description": "Mixing circuit 1 curve parallel shift (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Heizkurve Mischkreis 2 Endpunkt",
      "description": "Mixing circuit 2 curve end point (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Heizkurve Mischkreis 2 Parallelverschiebung",
      "description": "Mixing circuit 2 curve parallel shift (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Heizkurve Mischkreis 3 Endpunkt",
      "description": "Mixing circuit 3 curve end point (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Heizkurve Mischkreis 3 Parallelverschiebung",
      "description": "Mixing circuit 3 curve parallel shift (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Temperatur + –",
      "description": "Temperature +/- offset (write)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Betriebszustand",
      "description": "Operating state",
      "units": "",
      "access": "R",
      "states": "1=Heizbetrieb, 2=Trinkwarmwasser, 3=Schwimmbad, 4=EVU-Sperre, 5=Abtauen, 6=Aus, 7=Externe Energiequelle, 8=Kühlung"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Aus / mit Anzahl aktiver Verdichter",
      "description": "Off / number of compressors running",
      "units": "",
      "access": "R",
      "states": "1=Aus, 2=1 Verdichter läuft, 3=2 Verdichter laufen"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Sperre / Freigabe Wärmepumpe",
      "description": "Heat pump lock / compressors released (write)",
      "units": "",
      "access": "W",
      "states": "1=Sperre Wärmepumpe, 2=Freigabe 1 Verdichter, 3=Freigabe 2 Verdichter"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "Betriebsart Heizen",
      "description": "Heating operating mode",
      "units": "",
      "access": "R",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Betriebsart Heizen",
      "description": "Heating operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MI",
      "instance": 4,
      "name": "Betriebsart Trinkwarmwasser",
      "description": "Domestic hot water operating mode",
      "units": "",
      "access": "R",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Betriebsart Trinkwarmwasser",
      "description": "Domestic hot water operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MI",
      "instance": 6,
      "name": "Betriebsart Mischkreis 2",
      "description": "Mixing circuit 2 operating mode",
      "units": "",
      "access": "R",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Betriebsart Mischkreis 2",
      "description": "Mixing circuit 2 operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MI",
      "instance": 7,
      "name": "Betriebsart Mischkreis 3",
      "description": "Mixing circuit 3 operating mode",
      "units": "",
      "access": "R",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Betriebsart Mischkreis 3",
      "description": "Mixing circuit 3 operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MI",
      "instance": 8,
      "name": "Betriebsart Kühlung",
      "description": "Cooling operating mode",
      "units": "",
      "access": "R",
      "states": "1=Aus, 2=Automatik"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Betriebsart Kühlung",
      "description": "Cooling operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Aus, 2=Automatik"
    },
    {
      "type": "MI",
      "instance": 9,
      "name": "Betriebsart Lüftung",
      "description": "Ventilation operating mode",
      "units": "",
      "access": "R",
      "states": "1=Automatik, 2=Party, 3=Ferien, 4=Aus"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Betriebsart Lüftung",
      "description": "Ventilation operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Automatik, 2=Party, 3=Ferien, 4=Aus"
    },
    {
      "type": "MI",
      "instance": 10,
      "name": "Betriebsart Schwimmbad",
      "description": "Pool operating mode",
      "units": "",
      "access": "R",
      "states": "1=Automatik, 2=nicht benutzt, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Betriebsart Schwimmbad",
      "description": "Pool operating mode (write)",
      "units": "",
      "access": "W",
      "states": "1=Automatik, 2=nicht benutzt, 3=Party, 4=Ferien, 5=Aus"
    },
    {
      "type": "MI",
      "instance": 11,
      "name": "Smart Grid",
      "description": "Smart Grid state",
      "units": "",
      "access": "R",
      "states": "1=EVU-Sperre, 2=Smart Grid Low, 3=Standard, 4=Smart Grid High"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Smart Grid",
      "description": "Smart Grid state (write)",
      "units": "",
      "access": "W",
      "states": "1=EVU-Sperre, 2=Smart Grid Low, 3=Standard, 4=Smart Grid High"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Selbst zurücksetzende Störung",
      "description": "Self-resetting fault (fault number in Active_Text)",
      "units": "",
      "access": "R",
      "states": "0=Inactive (no fault), 1=Active (self-resetting fault)"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Nicht selbst zurücksetzende Störung",
      "description": "Latching fault (fault number in Active_Text)",
      "units": "",
      "access": "R",
      "states": "0=Inactive (no fault), 1=Active (fault)"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "HUP",
      "description": "Heating circulation pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "VEN",
      "description": "Fan",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "ZUP",
      "description": "Additional circulation pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "BUP",
      "description": "DHW circulation pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Ventil_BOSUP",
      "description": "Fan / well or brine circulation pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "ZIP",
      "description": "Recirculation pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "FUP2",
      "description": "Floor heating pump 2",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "FUP3",
      "description": "Floor heating pump 3",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "SLP",
      "description": "Solar charging pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "SUP",
      "description": "Pool circulation pump",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "VSK",
      "description": "Bypass damper",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "FRH",
      "description": "Defrost heater contactor",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Verdichter 1",
      "description": "Compressor 1",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Verdichter 2",
      "description": "Compressor 2",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "ZWE1",
      "description": "Additional heat generator 1",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "ZWE2_SST",
      "description": "Additional heat generator 2 / fault output",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "ZWE3",
      "description": "Additional heat generator 3",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "ASD",
      "description": "Defrost, brine pressure, flow input",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "BWT",
      "description": "DHW thermostat input",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "EVU",
      "description": "Utility lock-out input",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "HD",
      "description": "High pressure switch",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "MOT",
      "description": "Motor protection",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "ND",
      "description": "Low pressure switch",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "PEX",
      "description": "Impressed-current anode monitor",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "SWT",
      "description": "Pool thermostat input",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "SAX",
      "description": "Remote control: boost ventilation",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "SPL",
      "description": "Ventilation shut-off contact",
      "units": "",
      "access": "R",
      "states": "0=Aus, 1=An"
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "EVU2",
      "description": "Smart Grid input (with EVU)",
      "units": "",
      "access": "R",
      "states": "0=Reduced mode (EVU=0) / EVU lock-out (EVU=1), 1=Normal mode (EVU=0) / raised mode (EVU=1)"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Fehlerreset",
      "description": "Fault reset; returns to 0 after a 1 is sent",
      "units": "",
      "access": "W",
      "states": "0=ohne Wirkung, 1=Reset auslösen"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "HUP",
      "description": "Heating circulation pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "VEN",
      "description": "Fan output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "ZUP",
      "description": "Additional circulation pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "BUP",
      "description": "DHW circulation pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Ventil_BOSUP",
      "description": "Fan / well or brine circulation pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "ZIP",
      "description": "Recirculation pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "FUP2",
      "description": "Floor heating pump 2 output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "FUP3",
      "description": "Floor heating pump 3 output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "SLP",
      "description": "Solar charging pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "SUP",
      "description": "Pool circulation pump output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "VSK",
      "description": "Bypass damper output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "FRH",
      "description": "Defrost heater contactor output override",
      "units": "",
      "access": "W",
      "states": "0=Automatisch, 1=An"
    },
    {
      "type": "ACC",
      "instance": 1,
      "name": "Wärmemenge Heizung",
      "description": "Heat quantity, heating",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 2,
      "name": "Wärmemenge Trinkwarmwasser",
      "description": "Heat quantity, DHW",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 3,
      "name": "Wärmemenge Schwimmbad",
      "description": "Heat quantity, pool",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 4,
      "name": "Wärmemenge gesamt",
      "description": "Heat quantity, total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 5,
      "name": "Betriebstund. VD1",
      "description": "Compressor 1 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 6,
      "name": "Impulse Verdichter 1",
      "description": "Compressor 1 starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 7,
      "name": "Betriebstund. VD2",
      "description": "Compressor 2 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 8,
      "name": "Impulse Verdichter 2",
      "description": "Compressor 2 starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 9,
      "name": "Betriebstunden ZWE1",
      "description": "Additional heater 1 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 10,
      "name": "Betriebstunden ZWE2",
      "description": "Additional heater 2 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 11,
      "name": "Betriebstunden ZWE3",
      "description": "Additional heater 3 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 12,
      "name": "Betriebstunden WP",
      "description": "Heat pump run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 13,
      "name": "Betriebstunden Heiz.",
      "description": "Heating run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 14,
      "name": "Betriebstunden WW",
      "description": "DHW run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 15,
      "name": "Betriebstunden Kuehl",
      "description": "Cooling run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 16,
      "name": "Betriebstunden SWoPV",
      "description": "Pool or PV run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 17,
      "name": "Betriebstunden Solar",
      "description": "Solar run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 18,
      "name": "Fehlerspeicher",
      "description": "Current fault (fault memory)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 19,
      "name": "Wärmemenge Kühlung",
      "description": "Heat quantity, cooling",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 20,
      "name": "Eingesetzte Energie Heizung",
      "description": "Energy used, heating",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 21,
      "name": "Eingesetzte Energie Trinkwarmwasser",
      "description": "Energy used, DHW",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 22,
      "name": "Eingesetzte Energie Kühlung",
      "description": "Energy used, cooling",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 23,
      "name": "Eingesetzte Energie Schwimmbad",
      "description": "Energy used, pool",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 24,
      "name": "Eingesetzte Energie gesamt",
      "description": "Energy used, total",
      "units": "kWh",
      "access": "R",
      "states": ""
    }
  ]
}
