{
  "manufacturer": "APC",
  "manufacturer_slug": "apc",
  "model": "Easy UPS 3-Phase with Network Management Card AP9547 (BACnet IP)",
  "model_slug": "easy-ups-3-phase-nmc-ap9547",
  "aliases": [
    "Easy UPS 3-Phase",
    "AP9547",
    "NMC for Easy UPS",
    "Easy UPS 3S",
    "Easy UPS 3M",
    "990-6445",
    "Schneider Easy UPS BACnet"
  ],
  "equipment_type": "UPS (three-phase) network card",
  "applies_to": "APC / Schneider Electric Easy UPS 3-Phase units fitted with the Network Management Card for Easy UPS (AP9547), on BACnet IP.",
  "summary": "The AP9547 network card puts an Easy UPS 3-Phase on BACnet IP. It exposes 60 read-only Analog Values (runtime, battery, input, bypass and output voltages, currents, power, load percent, maintenance and running-time counters), 60 alarm Binary Values that also send event notifications, five text values (model, serial, firmware) and three Multi-State Values (UPS state, last transfer cause, last battery test).",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "All objects are read-only in this map; there are no BACnet commands.",
    "Alarm BVs send notifications to the recipients in the Notification Class object (NC 0) set up on the card.",
    "Some bypass objects are not available on every UPS model.",
    "Several names are printed with typos (e.g. OutputApparantPowerL1, OverlaodOnBypassStaticSwitch, BateryCondtionIsWeak); they are kept as printed.",
    "AV 49 BatteryRunningTime and AV 58 AirFilterRunningTime carry copied descriptions in the map (air filter / aux power supply).",
    "Source: BACnet Application Map for Network Management Card for Easy UPS, 3-Phase, 990-6445B (04/2024)."
  ],
  "source": {
    "title": "BACnet Application Map for Network Management Card for Easy UPS, 3-Phase",
    "doc_number": "990-6445B",
    "revision_date": "2024-04",
    "url": "https://download.se.com/files?p_Doc_Ref=SPD_CDIG-NMCBAC47_EN"
  },
  "integration": {
    "summary": "Enable BACnet on the NMC (see the NMC for Easy UPS user guide), give it a device instance, then read UPS state, runtime, battery charge, load and the key alarm BVs. Use the notification class for alarm events if the BMS supports them.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "UPSState",
        "why": "UPS status: online, on battery, bypass, fault..."
      },
      {
        "ref": "AV 0",
        "name": "Runtime",
        "why": "Battery runtime left at present load, s"
      },
      {
        "ref": "AV 31",
        "name": "BatteryStateOfCharge",
        "why": "Battery charge, %"
      },
      {
        "ref": "AV 16",
        "name": "OutputVAPercentagePhase1",
        "why": "Phase 1 load, % of rated VA"
      },
      {
        "ref": "AV 2",
        "name": "UtilityInputVoltage1",
        "why": "Phase 1 input voltage, V"
      },
      {
        "ref": "BV 31",
        "name": "OnBattery2",
        "why": "UPS on battery after an input problem"
      },
      {
        "ref": "BV 3",
        "name": "LowBattery",
        "why": "Battery too low to keep supporting the load"
      },
      {
        "ref": "BV 0",
        "name": "LostUPSComm",
        "why": "Card lost communication with the UPS"
      }
    ],
    "enable": "BACnet is enabled and configured on the network management card (web interface); there is no BMS enable point.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "AP9547 supports BACnet IP only.",
      "BACnet settings (enable, device instance, port, BBMD) are on the NMC; see the NMC for Easy UPS user guide."
    ],
    "gotchas": [
      "Map is read-only; UPS control is not available over BACnet.",
      "Check BV 0 LostUPSComm before trusting other values."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "Runtime",
      "description": "How long the UPS can support its present load while running on battery power",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "BatteryTemperature",
      "description": "Temperature as reported by the sensor in the battery compartment, in Degrees C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "UtilityInputVoltage1",
      "description": "The AC voltage (VAC) being received by the UPS",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "UtilityInputVoltage2",
      "description": "The AC voltage (VAC) being received by the UPS",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "UtilityInputVoltage3",
      "description": "The AC voltage (VAC) being received by the UPS",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "UtilityInputVoltage12",
      "description": "The AC voltage (VAC) phase to phase being received by the UPS",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "UtilityInputVoltage23",
      "description": "The AC voltage (VAC) phase to phase being received by the UPS",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "UtilityInputVoltage31",
      "description": "The AC voltage (VAC) phase to phase being received by the UPS",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "UtilityInputCurrent1",
      "description": "The current, in Amps, being received by the UPS",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "UtilityInputCurrent2",
      "description": "The current, in Amps, being received by the UPS",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "UtilityInputCurrent3",
      "description": "The current, in Amps, being received by the UPS",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "UtilityInputFrequency",
      "description": "The frequency in Hertz (Hz) of the voltage being received by the UPS",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "OutputFrequency",
      "description": "The frequency in Hertz (Hz) of the output voltage",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "OutputVoltage1",
      "description": "The AC voltage (VAC) that the UPS is supplying to its load",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "OutputVoltage2",
      "description": "The AC voltage (VAC) that the UPS is supplying to its load",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "OutputVoltage3",
      "description": "The AC voltage (VAC) that the UPS is supplying to its load",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "OutputVAPercentagePhase1",
      "description": "The UPS load as a percentage of available VA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "OutputVAPercentagePhase2",
      "description": "The UPS load as a percentage of available VA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "OutputVAPercentagePhase3",
      "description": "The UPS load as a percentage of available VA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "OutputLoadCurrent1",
      "description": "The current, in Amps, supplied to the load",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "OutputLoadCurrent2",
      "description": "The current, in Amps, supplied to the load",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "OutputLoadCurrent3",
      "description": "The current, in Amps, supplied to the load",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "OutputWattsPercentagePhase1",
      "description": "The UPS load as a percentage of available Watts",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "OutputWattsPercentagePhase2",
      "description": "The UPS load as a percentage of available Watts",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "OutputWattsPercentagePhase3",
      "description": "The UPS load as a percentage of available Watts",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "BypassInputFrequency",
      "description": "Measured frequency on the bypass input for separate bypass feed",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "BypassInputVoltage12",
      "description": "Bypass phase-to-phase voltage (not on all UPS)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "BypassInputVoltage23",
      "description": "Bypass phase-to-phase voltage (not on all UPS)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "BypassInputVoltage31",
      "description": "Bypass phase-to-phase voltage (not on all UPS)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "PositiveBatteryVoltage",
      "description": "Measured battery voltage, positive bus",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "NegativeBatteryVoltage",
      "description": "Measured battery voltage - negative battery bus",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "BatteryStateOfCharge",
      "description": "The percentage of the UPS battery capacity that is available to support the attached equipment",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "PositiveBatteryCurrent",
      "description": "The current being battery positive",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "NegativeBatteryCurrent",
      "description": "The current being battery negative",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "OutputActivePowerL1",
      "description": "Measure the active power on the phase 1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "OutputActivePowerL2",
      "description": "Measure the active power on the phase 2",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "OutputActivePowerL3",
      "description": "Measure the active power on the phase 3",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "OutputApparantPowerL1",
      "description": "Measure the apparent power on the phase 1",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "OutputApparantPowerL2",
      "description": "Measure the apparent power on the phase 2",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "OutputApparantPowerL3",
      "description": "Measure the apparent power on the phase 3",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "UPSapparentpowerrating",
      "description": "The rated apparent full power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "DCcapacitorMaintenanceCycle",
      "description": "Measure DC capacitor maintainance cycle period",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "ACcapacitorMaintenanceCycle",
      "description": "Measure AC capacitor maintainance cycle period",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "AuxPowerSupplyMaintenanceCycle",
      "description": "Measure the Aux PowerSupply Maintenance Cycle period",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "AirFilterMaintenanceCycle",
      "description": "Measure the Air filter maintenance cycle period",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "BatteryMaintenanceCycle",
      "description": "Measure the battery maintenance cycle period",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "WarrantyCycle",
      "description": "Measure the Warranty Cycle timeperiod",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "DCcapacitorRunningTime",
      "description": "Measure the DC capacitor running time",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "ACcapacitorRunningTime",
      "description": "Measure the AC capacitor running time",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "BatteryRunningTime",
      "description": "Measure the Air filter running time period",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "AmbientTemperature",
      "description": "Measure the Ambient temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "BypassInputVoltage1",
      "description": "The AC voltage (VAC) being received from Bypass Supply",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "BypassInputVoltage2",
      "description": "The AC voltage (VAC) being received from Bypass Supply",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "BypassInputVoltage3",
      "description": "The AC voltage (VAC) being received from Bypass Supply",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "OutputVoltage12",
      "description": "The Phase12 AC voltage (VAC) that the UPS is supplying to its load",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "OutputVoltage23",
      "description": "The Phase23 AC voltage (VAC) that the UPS is supplying to its load",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "OutputVoltage31",
      "description": "The Phase31 AC voltage (VAC) that the UPS is supplying to its load",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "AuxPowerSupplyRunningTime",
      "description": "Measure the Aux PowerSupply running time",
      "units": "months",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "AirFilterRunningTime",
      "description": "Measure the Aux PowerSupply running time",
      "units": "months",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "WarrantyElapsedTime",
      "description": "Measure Warranty elapsed time",
      "units": "months",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "LostUPSComm",
      "description": "NMC lost comm with UPS (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Overload",
      "description": "The load exceeds 100% of rated capacity (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "SelfTestInProgress",
      "description": "UPS self-test in progress (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "LowBattery",
      "description": "Battery too low to support the load (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "LowBatteryOnBattery",
      "description": "On battery (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "InBypassBypassSwitch",
      "description": "In bypass in response to the bypass switch at the UPS (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "FanProblem",
      "description": "System level fan fault exists (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "BatteryChargerInoperable",
      "description": "A battery charger is not fully functional (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "BatteryDisconnected",
      "description": "The battery is not installed properly (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "LostUPSCommOnBat",
      "description": "Lost the management interface-to-UPS communication while the UPS was on battery (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "UPSTempCritical",
      "description": "Rectifier over temperature (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "OutputShortCircuit",
      "description": "The output has a short-circuit (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "InverterInoperable",
      "description": "Inverter module is inoperable (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "BatteryNearEndOfLife",
      "description": "Battery near end of life (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "EPOActive",
      "description": "EPO activated (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "WeakBattery",
      "description": "Weak battery exists (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "PowerSavingMode",
      "description": "High Efficiency Mode is no longer disabled from an input relay (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "InverterShutdownOverload",
      "description": "Inverter overload shutdown (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "OverloadOnInstallation",
      "description": "Overload On Installation (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "RectifierFailure",
      "description": "PFC Rectifier is InOperable (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "InverterFault",
      "description": "Inverter Module InOperable (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "AuxPowerFault",
      "description": "Auxiliary Power supply Fault (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "InverterOverTemperature",
      "description": "Inverter Temperature Overload Exist (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "InverterOverLoad",
      "description": "Inverter Over Load (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "UPSOverLoad",
      "description": "UPS Over load (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "InverterFailure",
      "description": "Inverter Module is inoperable (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "InputFailure",
      "description": "UPS: Mains input is not available due to inoperable condition (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "RectifierFault",
      "description": "PFC rectifier is inoperable (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "LoadNotPowered",
      "description": "The output power is turned off (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "BreakerQ2UOBOpen",
      "description": "Breaker Q2 UOB Open (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "BypassOverTemperature",
      "description": "Bypass Over Temperature (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "OnBattery2",
      "description": "On battery power in response to an input power problem (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "LoadkVAAlarmViolation",
      "description": "A load (kVA) alarm threshold violation exists (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "ManualBypass",
      "description": "In bypass in response to the bypass switch at the UPS, typically for maintenance (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "MainsFrequencyFailure",
      "description": "Mains input frequency is out of tolerance (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "MainsVoltageFailure",
      "description": "Mains input voltage is out of range (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "BypassVoltageErrorLowVoltage",
      "description": "Bypass voltage error, low voltage (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "BypassVoltageErrorHighVoltage",
      "description": "Bypass voltage error, high voltage (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "BypassFrequencyFailure",
      "description": "Bypass input frequency is out of tolerance (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "OutputVoltageErrorLowVoltage",
      "description": "Output voltage low (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "OutputVoltageErrorHighVoltage",
      "description": "Output voltage high (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "OverlaodOnBypassStaticSwitch",
      "description": "Overload on bypass static switch (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "AmbientTempratureOutOfRange",
      "description": "Ambient temperature out of range (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "BypassInputVoltageErrorLowVoltage",
      "description": "Bypass input voltage is out of tolerance (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "BatteriesAreDischarging",
      "description": "Batteries are discharging (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "BateryCondtionIsWeak",
      "description": "Battery capacity is between 50% to 75% (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "BateryCondtionIsPoor",
      "description": "Battery capacity is lower than 50% (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "BatteryVoltErrorVoltageAboveShutdownLevel",
      "description": "Battery voltage error - voltage above shutdown level (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "OutputVoltageError",
      "description": "The output voltage is out of tolerance (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "LoadOnUpsIsAboveWarningLevel",
      "description": "Load on UPS is above warning level (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "BatteryVoltErrorVoltageBelowShutdownLevel",
      "description": "Battery voltage error - voltage below shutdown level (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "BatteryBreakerOpen",
      "description": "Battery breaker open (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "InternalBatterytemperatureExceedsThreshold",
      "description": "The internal battery temperature exceeds the critical threshold (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "OperationModeStaticBypassStandby",
      "description": "The UPS is ready to enter static bypass but awaits permission from the system (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "OperationModeInverterStandby",
      "description": "The UPS is ready to enter battery operation but awaits permission from the system (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "TechnicalCheckRequired",
      "description": "Technical check recommended (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "WarrantyExpiringSoon",
      "description": "Warranty expiring soon (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "BatteriesCheckRequired",
      "description": "The batteries need to be checked as preventive maintenance is recommended (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "AirFilterTechnicalCheckRecommended",
      "description": "The air filters need to be checked as preventive maintenance is recommended (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "FansCheckRecommended",
      "description": "The fans need to be checked as preventive maintenance is recommended (alarm)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "CSV",
      "instance": 0,
      "name": "UPSmodel",
      "description": "The UPS model name, up to 24 characters",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 1,
      "name": "UPSserialnumber",
      "description": "The UPS serial number, up to 16 characters",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2,
      "name": "UPSFirmwareRevision",
      "description": "The revision number of the UPS firmware, up to 16 characters",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3,
      "name": "UPSModelFullName",
      "description": "UPS product name, up to 24 characters",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 4,
      "name": "UPSDateOfManufacture",
      "description": "UPS date of manufacture, up to 11 characters",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Lastbatterytransfer",
      "description": "The cause of the last switch to battery operation",
      "units": "",
      "access": "R",
      "states": "None, Input Failure, UPS Battery Test"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "UPSState",
      "description": "UPS status summary",
      "units": "",
      "access": "R",
      "states": "Unknown, Online, Online green, On battery, Self-test, Low battery, Shutdown, Bypass, Fault"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "LastBatteryTestResult",
      "description": "Provide the last battery last result",
      "units": "",
      "access": "R",
      "states": "Pass, Fail"
    }
  ]
}
