{
  "manufacturer": "APC",
  "manufacturer_slug": "apc",
  "model": "APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP",
  "model_slug": "inrow-rc-acrc301-chilled-water",
  "short_model": "InRow RC ACRC301S / ACRC301H",
  "aliases": [
    "ACRC301S",
    "ACRC301H",
    "ACRC3xx",
    "InRow RC 300 mm",
    "InRow CW",
    "Schneider Electric InRow RC",
    "TME27091"
  ],
  "equipment_type": "In-row precision cooling unit (chilled water computer room air handler)",
  "applies_to": "APC / Schneider Electric InRow RC 300 mm chilled water in-row coolers ACRC301S and ACRC301H with application firmware v6.0.0 or later.",
  "summary": "The InRow RC 300 mm chilled water units serve BACnet IP from their network management card. The map has Multi-state Values for on/standby, operating mode, airflow and delta-T setpoint selections and configuration, Binary Values for each alarm (active = alarm), Analog Values for temperatures, flows, demand, power, energy and run hours, and Character String Values for identity.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Application firmware v6.0.0 or later (v2.4.2.1 and later support BACnet IP only)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The page titled 'Analog Value Objects' actually lists the Multi-state Values (its object IDs are type 19); they are listed here as MV.",
    "The Analog Value table page is blank in this release (07/2023). The AV names and instances come from the document's index (BACnet Name, Object Type, BACnet Index); units and read/write access are not printed for them, so they are shown as read-only.",
    "MV 32 Circulation Pump Model is printed between MV 9 and MV 10 in the table; it is listed here in instance order.",
    "Alarm Binary Values are named by alarm code (BN3902 and so on); the description holds the printed alarm text.",
    "The ID column is the full object identifier (type x 4194304 + instance) and agrees with the Index column for every row."
  ],
  "source": {
    "title": "BACnet Application Map - InRow RC Chilled Water Air Conditioners, 300 mm",
    "doc_number": "TME27091",
    "revision_date": "2023-07",
    "url": "https://download.se.com/files?p_Doc_Ref=TME27091"
  },
  "integration": {
    "summary": "Enable BACnet on the unit's Network Management Card 2 (see the NMC 2 user guide) and give it a unique device instance. Use MV 0 On or Standby to start and stop the unit and read MV 2 Operating Mode for its state. Map supply and return air temperatures, cool output, fan speed and the alarm Binary Values for monitoring; MV 25 clears active alarms.",
    "minimum_points": [
      {
        "ref": "MV 0",
        "name": "On or Standby",
        "why": "Unit on/standby command (1=Standby, 2=On)"
      },
      {
        "ref": "MV 25",
        "name": "Clear Active Alarms",
        "why": "Write 2=Yes to clear active alarms"
      },
      {
        "ref": "MV 2",
        "name": "Operating Mode",
        "why": "Standby, on, idle or maintenance"
      },
      {
        "ref": "AV 10",
        "name": "Supply Air Temperature",
        "why": "Air leaving the unit"
      },
      {
        "ref": "AV 11",
        "name": "Return Air Temperature",
        "why": "Air entering the unit"
      },
      {
        "ref": "AV 53",
        "name": "Supply Air Setpoint",
        "why": "Supply air temperature setpoint"
      },
      {
        "ref": "AV 26",
        "name": "Cool Output",
        "why": "Cooling delivered by the unit"
      },
      {
        "ref": "AV 28",
        "name": "Fan Speed",
        "why": "Current fan speed"
      },
      {
        "ref": "BV 2",
        "name": "BN3906",
        "why": "Cool Fail alarm"
      },
      {
        "ref": "BV 22",
        "name": "BN392E",
        "why": "Water Detected Fault alarm"
      }
    ],
    "enable": "MV 0 On or Standby (writable) switches the unit between standby and on.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP only (application firmware v2.4.2.1 and later).",
      "The map refers to the Network Management Card 2 User Guide for configuring BACnet.",
      "The map lists one Notification Class object, NC 0 DefaultNotifier."
    ],
    "gotchas": [
      "The map does not print access or units for the Analog Values; check on the unit before writing setpoints such as AV 53 or AV 52.",
      "Many Multi-state Values are configuration settings (power source, filter type, configuration type); do not write them cyclically."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "Startup Delay",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Maximum Chilled Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Number of Rack Inlet Temperature Sensors in Unit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Number of Leak Detectors in Unit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Rack Inlet Temperature High Threshold",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Supply Air Temperature High Threshold",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Return Air Temperature High Threshold",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Entering Chilled Water Temperature High Threshold",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Air Filter Service Interval",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Unit Service Alarm Interval",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Supply Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Return Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Filter Differential Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Entering Chilled Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Leaving Chilled Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Chilled Water Valve Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Unit Rack Inlet Temperatures_1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Unit Rack Inlet Temperatures_2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Unit Rack Inlet Temperatures_3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Unit Rack Inlet Temperatures_4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Maximum Rack Inlet Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Minimum Rack Inlet Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Chilled Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Dew Point Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Coil Chilled Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Cool Demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Cool Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Airflow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Fan Speed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Unit Power",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Unit Energy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Circulation Pump Speed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Group Cool Demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Group Cool Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Group Airflow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Fan run hours_1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Fan run hours_2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Fan run hours_3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Fan run hours_4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Fan run hours_5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Fan run hours_6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Fan run hours_7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Fan run hours_8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Air Filter run hours",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Fan Power Supply run hours_1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Fan Power Supply run hours_2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Condensate Pump run hours",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Unit run hours",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Circulation Pump run hours",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Percent Glycol",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Altitude",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Number of Units in Group",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Cool Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Supply Air Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Maximum Fan Speed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Number of Active Flow Controllers",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Circulation Pump Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Circulation Pump Power",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "BN3902",
      "description": "Internal Communication Error",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "BN3904",
      "description": "Unexpected Number of Units in Group",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "BN3906",
      "description": "Cool Fail",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "BN3908",
      "description": "Rack Temperature High Violation",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "BN390A",
      "description": "Air Filter Clogged",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "BN390C",
      "description": "Upper Return Air Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "BN390E",
      "description": "Lower Return Air Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "BN3910",
      "description": "Upper Supply Air Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "BN3912",
      "description": "Lower Supply Air Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "BN3914",
      "description": "Rack Temperature Sensor 1 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "BN3916",
      "description": "Rack Temperature Sensor 2 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "BN3918",
      "description": "Rack Temperature Sensor 3 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "BN391A",
      "description": "Rack Temperature Sensor 4 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "BN391C",
      "description": "Fan 1 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "BN391E",
      "description": "Fan 2 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "BN3920",
      "description": "Fan 3 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "BN3922",
      "description": "Fan 4 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "BN3924",
      "description": "Fan 5 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "BN3926",
      "description": "Fan 6 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "BN3928",
      "description": "Fan 7 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "BN392A",
      "description": "Fan 8 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "BN392C",
      "description": "Chilled Water Valve Actuator Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "BN392E",
      "description": "Water Detected Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "BN3930",
      "description": "Water Detected Shutdown",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "BN3932",
      "description": "Check Condensate Management System",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "BN3934",
      "description": "Chilled Water Flow Meter Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "BN3936",
      "description": "Entering Chilled Water Temperature High Violation",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "BN3938",
      "description": "Entering Chilled Water Temperature Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "BN393A",
      "description": "Leaving Chilled Water Temperature Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "BN393C",
      "description": "Condensate Pan Full",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "BN393E",
      "description": "Primary Power Source Fail",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "BN3940",
      "description": "Secondary Power Source Fail",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "BN3942",
      "description": "Fan Power Supply 1 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "BN3944",
      "description": "Fan Power Supply 2 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "BN3946",
      "description": "Air Filter Run Hours Violation",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "BN3948",
      "description": "Supply Air High Temperature Violation",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "BN394A",
      "description": "Return Air High Temperature Violation",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "BN394C",
      "description": "Filter DP Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "BN394E",
      "description": "Standby Due to Input Contact",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "BN3950",
      "description": "Chilled Water Valve Control Not Set to Auto",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "BN3952",
      "description": "EcoAisle Door Open",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "BN3954",
      "description": "Unexpected Number of Active Flow Controllers",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "BN3956",
      "description": "Insufficient Airflow",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "BN3958",
      "description": "Active Flow Controller Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "BN395A",
      "description": "Unit Service Required",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "BN395C",
      "description": "Humidity Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "BN395E",
      "description": "Coil Condensation Possible",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "BN3960",
      "description": "Controller Power Supply 1 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "BN3962",
      "description": "Controller Power Supply 2 Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "BN3964",
      "description": "Coil Chilled Water Temperature Sensor Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "BN3966",
      "description": "Fan Power Supply 1 Current Sense Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "BN3968",
      "description": "Fan Power Supply 2 Current Sense Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "BN396A",
      "description": "Factory Configuration Not Completed",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "BN396C",
      "description": "Unit is in Maintenance Mode",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "BN396E",
      "description": "Unexpected Number of Rack Inlet Temperature Sensors",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "BN3970",
      "description": "Unexpected Number of Leak Detectors",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "BN3972",
      "description": "Output Relay 1 Active",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "BN3974",
      "description": "Output Relay 2 Active",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "BN3976",
      "description": "Output Relay 3 Active",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "BN3978",
      "description": "Output Relay 4 Active",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "BN397A",
      "description": "Circulation Pump Fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "BN397C",
      "description": "Standby Due to User Action",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "BN397E",
      "description": "Circulation Pump Communication Loss",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "BN3980",
      "description": "Circulation Pump Warning Present",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "BN3982",
      "description": "Circulation Pump Needs Service",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active (alarm)"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "On or Standby",
      "description": "On / Standby",
      "units": "",
      "access": "W",
      "states": "1=Standby, 2=On"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Idle on Leak Detect",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Operating Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Standby, 2=On, 3=Idle, 4=Maintenance"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Idle On Cool Fail",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Power Source",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Single, 2=Dual"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Chilled Water Valve Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Automatic, 2=Open"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Bypass Valve Position",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Open, 2=Closed"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Air Filter Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Standard, 2=Pleated"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Alarm On Standby",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Auto Recover Cool Fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Air Filter Service Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Disable, 2=Enable"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Unit Service Alarm Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Disable, 2=Enable"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Reset Air Filter Service Alarm",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Standby Input Normal State",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Open, 2=Closed"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Standby Input State",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Output State_1",
      "description": "Output State 1",
      "units": "",
      "access": "R",
      "states": "1=Abnormal, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Output State_2",
      "description": "Output State 2",
      "units": "",
      "access": "R",
      "states": "1=Abnormal, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Output State_3",
      "description": "Output State 3",
      "units": "",
      "access": "R",
      "states": "1=Abnormal, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Output State_4",
      "description": "Output State 4",
      "units": "",
      "access": "R",
      "states": "1=Abnormal, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Leak Detector_1",
      "description": "Leak Detector 1",
      "units": "",
      "access": "R",
      "states": "1=No Leak, 2=Leak Detected"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Leak Detector_2",
      "description": "Leak Detector 2",
      "units": "",
      "access": "R",
      "states": "1=No Leak, 2=Leak Detected"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Leak Detector_3",
      "description": "Leak Detector 3",
      "units": "",
      "access": "R",
      "states": "1=No Leak, 2=Leak Detected"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Leak Detector_4",
      "description": "Leak Detector 4",
      "units": "",
      "access": "R",
      "states": "1=No Leak, 2=Leak Detected"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Active Power Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Primary, 2=Secondary, 3=No Mains"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "Active Flow Control Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Under, 2=Okay, 3=Over, 4=N/A"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "Clear Active Alarms",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "Reset Unit Energy",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "Configuration Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=RACS, 2=HACS, 3=In-Row, 4=CACS"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "Airflow Control",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Automatic, 2=60%, 3=70%, 4=80%, 5=90%, 6=100%"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Delta-T Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=10F/5.6C, 2=15F/8.3C, 3=20F/11.1C, 4=25F/13.9C, 5=30F/16.7C, 6=35F/19.4C, 7=40F/22.2C"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "Active Flow Control Bias",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Positive, 2=Slightly Positive, 3=Zero, 4=Slightly Negative, 5=Negative"
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Active Flow Control Lamp Test",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "Circulation Pump Model",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Stratos, 3=Stratos Maxo"
    },
    {
      "type": "CSV",
      "instance": 0,
      "name": "Model Number",
      "description": "Model Number (max 19 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 1,
      "name": "Serial Number",
      "description": "Serial Number (max 19 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2,
      "name": "Firmware Revision_1",
      "description": "Firmware Revision (Executing) (max 19 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3,
      "name": "Firmware Revision_2",
      "description": "Firmware Revision (Newest) (max 19 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 4,
      "name": "Firmware Revision_3",
      "description": "Firmware Revision (Oldest) (max 19 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 5,
      "name": "Firmware Revision_4",
      "description": "Firmware Revision (Bootloader) (max 19 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 6,
      "name": "Hardware Revision",
      "description": "Hardware Revision (max 7 chars)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 0,
      "name": "DefaultNotifier",
      "description": "Default Notification Class",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
