{
  "manufacturer": "Bell & Gossett",
  "manufacturer_slug": "bell-gossett",
  "model": "FC-102 Embedded BACnet (pump drive)",
  "model_slug": "fc-102-embedded-bacnet",
  "aliases": [
    "FC-102",
    "FC102",
    "VLT HVAC Drive FC 102"
  ],
  "equipment_type": "Pump variable frequency drive",
  "applies_to": "Bell & Gossett pump packages that use the FC-102 HVAC drive with its built-in BACnet MS/TP (firmware 3.90 and above).",
  "summary": "Bell & Gossett pumps driven by the FC-102 HVAC drive can use the drive's embedded BACnet MS/TP over its RS-485 port. The embedded map covers drive I/O terminals, run/stop and reference commands, setpoints and bus feedback values, drive and motor readings, PID tuning, and bypass (ECB) status. It is shorter than the MCA 109 option map and does not include the individual warning and alarm bits.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "3.90 and above",
  "default_device_instance": null,
  "notes": [
    "The point list prints names as e.g. \"analog_value: 1 (Speed Act Value)\"; the text in brackets is used as the object name here.",
    "Rows the list marks as Reserved or NA are left out.",
    "MO 0 is labelled MSO:0 in the ID column but named multi_state_value in the list; check the object type on site.",
    "Bus commands only take effect when the drive is set to accept bus control."
  ],
  "integration": {
    "summary": "The embedded FC-102 list gives run/stop, reference select and fault reset commands, writable setpoints and bus feedback values, and read-only drive data. A typical integration writes BV 1 and a setpoint, then reads run/fault status, speed, power and fault codes.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "RUN/STOP Command",
        "why": "Run / stop command"
      },
      {
        "ref": "AV 1",
        "name": "Input Reference 1",
        "why": "Speed reference from the BMS (open-loop control)"
      },
      {
        "ref": "AV 30",
        "name": "Setpoint 1",
        "why": "Process setpoint 1 (when the drive runs its own PID)"
      },
      {
        "ref": "BV 3",
        "name": "Fault Reset Command",
        "why": "Fault reset"
      },
      {
        "ref": "BV 4",
        "name": "RUN/STOP Monitor",
        "why": "Running status"
      },
      {
        "ref": "BV 5",
        "name": "OK/FAULT Monitor",
        "why": "OK / fault status"
      },
      {
        "ref": "BV 32",
        "name": "Bus Control",
        "why": "Drive is under bus control"
      },
      {
        "ref": "AV 3",
        "name": "Output Speed",
        "why": "Output speed"
      },
      {
        "ref": "AV 6",
        "name": "Power",
        "why": "Drive output power"
      },
      {
        "ref": "AV 51",
        "name": "Fault Code",
        "why": "Fault code"
      }
    ],
    "enable": "BV 1 RUN/STOP Command starts and stops the drive and BV 2 selects reference 1 or 2; BV 32 shows whether the drive is under bus control. The point list does not explain how bus control is set up on the drive.",
    "heartbeat": null,
    "remote_sensors": "AV 31, AV 36 and AV 41 Bus Feedback 1-3 and AV 1/AV 2 Input Reference are writable; the point list does not describe how the drive uses them.",
    "setup": [
      "The point list applies to drive firmware 3.90 and above."
    ],
    "gotchas": [
      "Many rows in the list are Reserved or NA and are not included here.",
      "MO 0 is labelled MSO:0 but named multi_state_value in the list; check the object type on site."
    ]
  },
  "source": {
    "title": "BacNET Points Firmware 3.90 and above (MCA109 FC-102 Advanced BACnet Option / FC-102 Embedded BACnet)",
    "doc_number": "BGBACNET",
    "revision_date": "December 2019",
    "url": "https://prod.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/bgbacnet.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Analog Input 53",
      "description": "Drive analog input terminal 53 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Analog Input 54",
      "description": "Drive analog input terminal 54 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Analog Input X30/11",
      "description": "Drive analog input terminal X30/11 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Analog Input X30/12",
      "description": "Drive analog input terminal X30/12 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Analog Input X42/1",
      "description": "Drive analog input terminal X42/1 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Analog Input X42/3",
      "description": "Drive analog input terminal X42/3 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Analog Input X42/5",
      "description": "Drive analog input terminal X42/5 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Terminal 42 Output Bus Control",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Pulse out #27 Bus Control",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Pulse out #29 Bus Control",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Analogue Out X30/8 [mA]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Analogue Out X42/7 [V]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Analogue Out X42/9 [V]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Analogue Out X42/11 [V]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Input Reference 1",
      "description": "Speed / process reference from the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Input Reference 2",
      "description": "Speed / process reference from the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Output Speed",
      "description": "Output speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "PID Feedback",
      "description": "PID feedback value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Motor Current",
      "description": "Motor current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Power",
      "description": "Drive output power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Motor Thermal",
      "description": "Motor thermal load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Operating Hours",
      "description": "Drive powered-on hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Running Hours",
      "description": "Motor running hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "kWh Counter",
      "description": "Energy counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Motor Voltage",
      "description": "Motor voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Frequency",
      "description": "Output frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Torque",
      "description": "Motor torque",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "DC Link Voltage",
      "description": "DC link voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Heatsink Temp.",
      "description": "Drive heatsink temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Inverter Thermal",
      "description": "Inverter thermal load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Setpoint 1",
      "description": "Process setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Bus Feedback 1",
      "description": "Feedback value 1 written by the BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Setpoint 2",
      "description": "Process setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Bus Feedback 2",
      "description": "Feedback value 2 written by the BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Setpoint 3",
      "description": "Process setpoint 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Bus Feedback 3",
      "description": "Feedback value 3 written by the BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Running Bypass",
      "description": "Running in bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Last Alarm",
      "description": "Most recent alarm code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Fault Code",
      "description": "Active fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "PID Start Speed",
      "description": "Process PID: Start Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "On Reference Bandwidth",
      "description": "On-reference bandwidth",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "PID Proportional Gain",
      "description": "Process PID: Proportional Gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "PID Integral Time",
      "description": "Process PID: Integral Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "PID Differentiation Time",
      "description": "Process PID: Differentiation Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "PID Diff. Gain Limit",
      "description": "Process PID: Diff. Gain Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Sensorless Readout",
      "description": "Sensorless pump flow/pressure readout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Digital input Term 33",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Digital input Term 32",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Digital input Term 29",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Digital input Term 27",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Digital input Term 19",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Digital input Term 18",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Digital input Term 37",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Digital Input X30/2",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Digital Input X30/3",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Digital Input X30/4",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Digital input P1660/10",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Digital input P1660/11",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Digital input P1660/12",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Digital input P1660/13",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Digital input P1660/14",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Digital input P1660/15",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Digital Output Term 27",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Digital Output Term 29",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "GPIO Output Term X30/6",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "GPIO Output Term X30/7",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Relay 1",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Relay 2",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Option B Relay 1 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Option B Relay 2 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Option B Relay 3 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Reserved output P590/09",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Reserved output P590/10",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Reserved output P590/11",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Reserved output P590/12",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Reserved output P590/13",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Reserved output P590/14",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Reserved output P590/15",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "Option C Relay 1 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "Option C Relay 2 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "Option C Relay 3 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "Option C Relay 4 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 20,
      "name": "Option C Relay 5 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "Option C Relay 6 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "Option C Relay 7 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "Option C Relay 8 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 24,
      "name": "Reserved output P590/24",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "Reserved output P590/25",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 26,
      "name": "Reserved output P590/26",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 27,
      "name": "Reserved output P590/27",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 28,
      "name": "Reserved output P590/28",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "Reserved output P590/29",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 30,
      "name": "Reserved output P590/30",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "RUN/STOP Command",
      "description": "Run / stop command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "REF 1/REF 2 Select",
      "description": "Selects reference 1 or 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Fault Reset Command",
      "description": "Fault reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "RUN/STOP Monitor",
      "description": "Run / stop status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "OK/FAULT Monitor",
      "description": "OK / fault status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "HAND / AUTO Reference",
      "description": "Hand / auto reference status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Warning",
      "description": "Drive warning active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Trip",
      "description": "Drive tripped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Triplock",
      "description": "Drive trip-locked",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Coasting",
      "description": "Coast stop command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "CW/CCW",
      "description": "Rotation direction command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Jog",
      "description": "Jog command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Reset",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Reset KWh Counter",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Reset Running Hours Counter",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Reverse",
      "description": "Running in reverse",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Speed = reference",
      "description": "Speed equals reference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Bus Control",
      "description": "Drive under bus control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Running",
      "description": "Motor running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Ramp 1/Ramp 2",
      "description": "Ramp 1 or 2 in use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "ECB Test Mode",
      "description": "Electronically controlled bypass: Test Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "ECB Drivemode",
      "description": "Electronically controlled bypass: Drivemode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "ECB Aut. Bypass Enable",
      "description": "Electronically controlled bypass: Aut. Bypass Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "ECB Bypass Mode",
      "description": "Electronically controlled bypass: Bypass Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "ECB State",
      "description": "Electronically controlled bypass: State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "ECB Overload Trip",
      "description": "Electronically controlled bypass: Overload Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "M2 Fault",
      "description": "Bypass motor M2 fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "M3 Fault",
      "description": "Bypass motor M3 fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "ECB External Interlock",
      "description": "Electronically controlled bypass: External Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "ECB Manual Override",
      "description": "Electronically controlled bypass: Manual Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "Smart Logic Controller State",
      "description": "Smart logic controller state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Active Setup",
      "description": "Active parameter setup",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
