{
  "manufacturer": "Bell & Gossett",
  "manufacturer_slug": "bell-gossett",
  "model": "MCA 109 Advanced BACnet Option (FC-102)",
  "model_slug": "mca-109-bacnet-option",
  "aliases": [
    "MCA109",
    "MCA 109",
    "FC-102 BACnet option",
    "VLT BACnet option"
  ],
  "equipment_type": "Pump variable frequency drive BACnet option card",
  "applies_to": "Bell & Gossett pump packages with an FC-102 drive fitted with the MCA 109 Advanced BACnet option card (firmware 3.90 and above).",
  "summary": "The MCA 109 option card adds a fuller BACnet MS/TP interface to the FC-102 drive used on Bell & Gossett pumps. Besides drive I/O, commands and readings, it exposes three extended PID controllers and individual binary values for every drive warning and alarm, which makes fault reporting to the BAS much more detailed than the embedded interface.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "3.90 and above",
  "default_device_instance": null,
  "notes": [
    "The point list prints names as e.g. \"analog_value: 1 (Speed Act Value)\"; the text in brackets is used as the object name here.",
    "Rows the list marks as Reserved or NA are left out.",
    "Binary values prefixed \"W:\" are warning bits and \"A:\" are alarm bits.",
    "Bus commands only take effect when the drive is set to accept bus control."
  ],
  "integration": {
    "summary": "The MCA 109 option card list gives start, coast, direction, jog and reset commands, references and setpoints, three extended PID controllers, and one binary value per drive warning and alarm. A typical integration writes BV 1 and a reference or setpoint, then reads status, speed, power and the warning/alarm bits it cares about.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Start",
        "why": "Start/stop the drive from the BMS"
      },
      {
        "ref": "AV 0",
        "name": "Reference",
        "why": "Speed reference from the BMS (open-loop control)"
      },
      {
        "ref": "AV 46",
        "name": "Setpoint 1",
        "why": "Process setpoint 1 (when the drive runs its own PID)"
      },
      {
        "ref": "BV 5",
        "name": "Reset",
        "why": "Reset a tripped drive"
      },
      {
        "ref": "BV 10",
        "name": "Drive Ready",
        "why": "Ready to run when given a start"
      },
      {
        "ref": "BV 16",
        "name": "Motor running",
        "why": "Running status"
      },
      {
        "ref": "BV 13",
        "name": "Bus control",
        "why": "Drive is under bus control"
      },
      {
        "ref": "AV 50",
        "name": "Frequency",
        "why": "Output frequency"
      },
      {
        "ref": "AV 15",
        "name": "Power [KW]",
        "why": "Drive output power"
      },
      {
        "ref": "BV 14",
        "name": "Trip",
        "why": "Any active drive fault"
      }
    ],
    "enable": "BV 1 Start, BV 2 Coasting, BV 3 CW/CCW and BV 4 Jog are writable commands, and BV 13 shows whether the drive is under bus control. The point list does not explain how bus control is set up on the drive.",
    "heartbeat": null,
    "remote_sensors": "AV 2-4 Bus Feedback1-3 and the Ext. 1-3 setpoint/feedback values are writable; the point list does not describe how the drive uses them.",
    "setup": [
      "The point list applies to drive firmware 3.90 and above."
    ],
    "gotchas": [
      "Binary values prefixed \"W:\" are warning bits and \"A:\" are alarm bits.",
      "Many rows in the list are Reserved or NA and are not included here."
    ]
  },
  "source": {
    "title": "BacNET Points Firmware 3.90 and above (MCA109 FC-102 Advanced BACnet Option / FC-102 Embedded BACnet)",
    "doc_number": "BGBACNET",
    "revision_date": "December 2019",
    "url": "https://prod.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/bgbacnet.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Analog Input 53",
      "description": "Drive analog input terminal 53 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Analog Input 54",
      "description": "Drive analog input terminal 54 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Analog Input X30/11",
      "description": "Drive analog input terminal X30/11 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Analog Input X30/12",
      "description": "Drive analog input terminal X30/12 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Analog Input X42/1",
      "description": "Drive analog input terminal X42/1 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Analog Input X42/3",
      "description": "Drive analog input terminal X42/3 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Analog Input X42/5",
      "description": "Drive analog input terminal X42/5 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Terminal 42 Output Bus Control",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Pulse out #27 Bus Control",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Pulse out #29 Bus Control",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Analogue Out X30/8 [mA]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Analogue Out X42/7 [V]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Analogue Out X42/9 [V]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Analogue Out X42/11 [V]",
      "description": "Analog or pulse output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Reference",
      "description": "Speed / process reference from the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Speed Act Value",
      "description": "Actual speed value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Bus Feedback1",
      "description": "Feedback value 1 written by the BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Bus Feedback2",
      "description": "Feedback value 2 written by the BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Bus Feedback3",
      "description": "Feedback value 3 written by the BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Motor Voltage",
      "description": "Motor voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Motor Current",
      "description": "Motor current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Torque [%]",
      "description": "Motor torque in percent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "DC Link Voltage",
      "description": "DC link voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Motor Thermal",
      "description": "Motor thermal load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Heatsink Temp.",
      "description": "Drive heatsink temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Inverter Thermal",
      "description": "Inverter thermal load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Operating Hours",
      "description": "Drive powered-on hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Running Hours",
      "description": "Motor running hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "KWh Counter",
      "description": "Energy counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Power [KW]",
      "description": "Drive output power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "PID Start Speed [Hz]",
      "description": "Process PID: Start Speed [Hz]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "PID Proportional Gain",
      "description": "Process PID: Proportional Gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "PID Integral Time",
      "description": "Process PID: Integral Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "PID Differential Time",
      "description": "Process PID: Differential Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "PID Dif. Gain Limit",
      "description": "Process PID: Dif. Gain Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "On Reference Bandwith",
      "description": "On-reference bandwidth",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Ext. 1 Setpoint",
      "description": "Extended PID controller 1: Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Ext. 1 Reference [Unit]",
      "description": "Extended PID controller 1: Reference [Unit]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Ext. 1 Feedback [Unit]",
      "description": "Extended PID controller 1: Feedback [Unit]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Ext. 1 Propotional Gain",
      "description": "Extended PID controller 1: Propotional Gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Ext. 1 Integral Time",
      "description": "Extended PID controller 1: Integral Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Ext. 1 Differential Time",
      "description": "Extended PID controller 1: Differential Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Ext. 1 Dif. Gain Limit",
      "description": "Extended PID controller 1: Dif. Gain Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Ext. 2 Setpoint",
      "description": "Extended PID controller 2: Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Ext. 2 reference [Unit]",
      "description": "Extended PID controller 2: reference [Unit]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Ext. 2 Feedback [Unit]",
      "description": "Extended PID controller 2: Feedback [Unit]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Ext. 2 Proportional Gain",
      "description": "Extended PID controller 2: Proportional Gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Ext. 2 Integral Time",
      "description": "Extended PID controller 2: Integral Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Ext. 2 Differential Time",
      "description": "Extended PID controller 2: Differential Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Ext. 2 Dif. Gain",
      "description": "Extended PID controller 2: Dif. Gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Ext. 3 Setpoint",
      "description": "Extended PID controller 3: Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Ext. 3 Reference [Unit]",
      "description": "Extended PID controller 3: Reference [Unit]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Ext. 3 Feedback [Unit]",
      "description": "Extended PID controller 3: Feedback [Unit]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Ext. 3 Proportional Gain",
      "description": "Extended PID controller 3: Proportional Gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Ext. 3 Integral Time",
      "description": "Extended PID controller 3: Integral Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Ext. 3 Differential Time",
      "description": "Extended PID controller 3: Differential Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Ext. 3 Dif. Gain Limit",
      "description": "Extended PID controller 3: Dif. Gain Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Running Bypass",
      "description": "Running in bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Setpoint 1",
      "description": "Process setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Setpoint 2",
      "description": "Process setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Setpoint 3",
      "description": "Process setpoint 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Frequency",
      "description": "Output frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Feedback [Unit]",
      "description": "Process feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Sensorless Readout",
      "description": "Sensorless pump flow/pressure readout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Digital input 33",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Digital input 32",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Digital input 29",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Digital input 27",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Digital input 19",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Digital input 18",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Digital input 37",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Digital Input X30/2",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Digital Input X30/3",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Digital Input X30/4",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Digital input P1660/10",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Digital input P1660/11",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Digital input P1660/12",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Digital input P1660/13",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Digital input P1660/14",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Digital input P1660/15",
      "description": "Drive digital input state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Digital output 27",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Digital output 29",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "GPIO Output Term X30/6",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "GPIO Output Term X30/7",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Relay 1 output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Relay 2 output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Option B Relay 1 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Option B Relay 2 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Option B Relay 3 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Reserved output P590/09",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Reserved output P590/10",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Reserved output P590/11",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Reserved output P590/12",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Reserved output P590/13",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Reserved output P590/14",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Reserved output P590/15",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "Option C Relay 1 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "Option C Relay 2 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "Option C Relay 3 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "Option C Relay 4 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 20,
      "name": "Option C Relay 5 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "Option C Relay 6 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "Option C Relay 7 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "Option C Relay 8 Output",
      "description": "Digital or relay output written over the bus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 24,
      "name": "Reserved output P590/24",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "Reserved output P590/25",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 26,
      "name": "Reserved output P590/26",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 27,
      "name": "Reserved output P590/27",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 28,
      "name": "Reserved output P590/28",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "Reserved output P590/29",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 30,
      "name": "Reserved output P590/30",
      "description": "Reserved digital output (parameter 5-90 bit)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Com. Fault",
      "description": "Communication fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Start",
      "description": "Start command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Coasting",
      "description": "Coast stop command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "CW/CCW",
      "description": "Rotation direction command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Jog",
      "description": "Jog command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Reset",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Reset KwH Counter",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Reset Running Hour Counter",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Drive Ready",
      "description": "Drive ready",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Speed = reference",
      "description": "Speed equals reference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Bus control",
      "description": "Drive under bus control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Trip",
      "description": "Drive tripped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Trip Lock",
      "description": "Drive trip-locked",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Motor running",
      "description": "Motor running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Warning",
      "description": "Drive warning active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "ECB Test Mode",
      "description": "Electronically controlled bypass: Test Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "ECB Drivemode",
      "description": "Electronically controlled bypass: Drivemode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "ECB Aut. Bypass Enable",
      "description": "Electronically controlled bypass: Aut. Bypass Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ECB Bypass Mode",
      "description": "Electronically controlled bypass: Bypass Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "ECB State",
      "description": "Electronically controlled bypass: State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "ECB Overload Trip",
      "description": "Electronically controlled bypass: Overload Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "M2 Fault",
      "description": "Bypass motor M2 fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "M3 Fault",
      "description": "Bypass motor M3 fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "ECB External Interlock",
      "description": "Electronically controlled bypass: External Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "ECB Manual Override",
      "description": "Electronically controlled bypass: Manual Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "A: Brake check",
      "description": "Drive alarm flag: Brake check",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "A: Pwr. Card Temp",
      "description": "Drive alarm flag: Pwr. Card Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "A: Earth Fault",
      "description": "Drive alarm flag: Earth Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "A: Ctrl.Card Temp",
      "description": "Drive alarm flag: Ctrl.Card Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "A: Ctrl. Word TO",
      "description": "Drive alarm flag: Ctrl. Word TO",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "A: Over Current",
      "description": "Drive alarm flag: Over Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "A: Torque Limit",
      "description": "Drive alarm flag: Torque Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "A: Motor TH Over",
      "description": "Drive alarm flag: Motor TH Over",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "A: Motor ETR Over",
      "description": "Drive alarm flag: Motor ETR Over",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "A: Inverter Overld.",
      "description": "Drive alarm flag: Inverter Overld.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "A: DC under Volt",
      "description": "Drive alarm flag: DC under Volt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "A: DC over Volt",
      "description": "Drive alarm flag: DC over Volt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "A: Short Circuit",
      "description": "Drive alarm flag: Short Circuit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "A: Inrush Fault",
      "description": "Drive alarm flag: Inrush Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "A: Mains Fault",
      "description": "Drive alarm flag: Mains Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "A: AMA Not OK",
      "description": "Drive alarm flag: AMA Not OK",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "A: Live Zero Error",
      "description": "Drive alarm flag: Live Zero Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "A: Internal Fault",
      "description": "Drive alarm flag: Internal Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "A: Brake Overload",
      "description": "Drive alarm flag: Brake Overload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "A: U Phase Loss",
      "description": "Drive alarm flag: U Phase Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "A: V Phase Loss",
      "description": "Drive alarm flag: V Phase Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "A: W Phase Loss",
      "description": "Drive alarm flag: W Phase Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "A: Fieldbus Fault",
      "description": "Drive alarm flag: Fieldbus Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "A: 24 V Supply Low",
      "description": "Drive alarm flag: 24 V Supply Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "A: Mains fault",
      "description": "Drive alarm flag: Mains fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "A: 1.8V supply low",
      "description": "Drive alarm flag: 1.8V supply low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "A: Brake Failure",
      "description": "Drive alarm flag: Brake Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "A: Brake IGBT",
      "description": "Drive alarm flag: Brake IGBT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "A: Option Changed",
      "description": "Drive alarm flag: Option Changed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "A: Drive Initialised",
      "description": "Drive alarm flag: Drive Initialised",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "A: Safe Stop",
      "description": "Drive alarm flag: Safe Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "A: Alarm: Brake low",
      "description": "Drive alarm flag: Alarm: Brake low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "A: Service trip 1691/0",
      "description": "Drive alarm flag: Service trip 1691/0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "A: Service trip 1691/1",
      "description": "Drive alarm flag: Service trip 1691/1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "A: Service trip 1691/2",
      "description": "Drive alarm flag: Service trip 1691/2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "A: Service trip 1691/3",
      "description": "Drive alarm flag: Service trip 1691/3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "A: Service trip 1691/4",
      "description": "Drive alarm flag: Service trip 1691/4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "A: No flow",
      "description": "Drive alarm flag: No flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "A: Dry Pump",
      "description": "Drive alarm flag: Dry Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "A: Curve end",
      "description": "Drive alarm flag: Curve end",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "A: Broken Belt",
      "description": "Drive alarm flag: Broken Belt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "A: Discharge High",
      "description": "Drive alarm flag: Discharge High",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "A: Start fault",
      "description": "Drive alarm flag: Start fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "A: Speed limit",
      "description": "Drive alarm flag: Speed limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "A: State fault 1691/12",
      "description": "Drive alarm flag: State fault 1691/12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "A: State fault 1691/13",
      "description": "Drive alarm flag: State fault 1691/13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "A: State fault 1691/14",
      "description": "Drive alarm flag: State fault 1691/14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "A: State fault 1691/15",
      "description": "Drive alarm flag: State fault 1691/15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "A: KTY Temparture error",
      "description": "Drive alarm flag: KTY Temparture error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "A: Drive Fan error",
      "description": "Drive alarm flag: Drive Fan error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "A: ECB error",
      "description": "Drive alarm flag: ECB error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "A: Alarm 1691/19",
      "description": "Drive alarm flag: Alarm 1691/19",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "A: Alarm 1691/20",
      "description": "Drive alarm flag: Alarm 1691/20",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "A: Alarm 1691/21",
      "description": "Drive alarm flag: Alarm 1691/21",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "A: Alarm 1691/22",
      "description": "Drive alarm flag: Alarm 1691/22",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "A: Alarm 1691/23",
      "description": "Drive alarm flag: Alarm 1691/23",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "A: Alarm 1691/24",
      "description": "Drive alarm flag: Alarm 1691/24",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "A: Alarm 1691/25",
      "description": "Drive alarm flag: Alarm 1691/25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "A: Alarm 1691/26",
      "description": "Drive alarm flag: Alarm 1691/26",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "A: Alarm P1691/27",
      "description": "Drive alarm flag: Alarm P1691/27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "A: Alarm 1691/28",
      "description": "Drive alarm flag: Alarm 1691/28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "A: Alarm 1691/29",
      "description": "Drive alarm flag: Alarm 1691/29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "A: Alarm 1691/30",
      "description": "Drive alarm flag: Alarm 1691/30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "A: Alarm 1691/31",
      "description": "Drive alarm flag: Alarm 1691/31",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "W: Brake Check",
      "description": "Drive warning flag: Brake Check",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "W: Pwr. Card Temp",
      "description": "Drive warning flag: Pwr. Card Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "W: Earth Fault",
      "description": "Drive warning flag: Earth Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "W: Ctrl. Card Temp",
      "description": "Drive warning flag: Ctrl. Card Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "W: Crtl. Word TO",
      "description": "Drive warning flag: Crtl. Word TO",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "W: Over Current",
      "description": "Drive warning flag: Over Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "W: Torque Limit",
      "description": "Drive warning flag: Torque Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "W: Motor Th Over",
      "description": "Drive warning flag: Motor Th Over",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "W: Motor ETR Over",
      "description": "Drive warning flag: Motor ETR Over",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "W: Inverter overld.",
      "description": "Drive warning flag: Inverter overld.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "W: DC under Volt",
      "description": "Drive warning flag: DC under Volt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "W: DC over Volt",
      "description": "Drive warning flag: DC over Volt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "W: DC Voltage Low",
      "description": "Drive warning flag: DC Voltage Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "W: DC Voltage high",
      "description": "Drive warning flag: DC Voltage high",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "W: Mains Ph. Loss",
      "description": "Drive warning flag: Mains Ph. Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "W: No Motor",
      "description": "Drive warning flag: No Motor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "W: Live Zero Error",
      "description": "Drive warning flag: Live Zero Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "W: 10V low",
      "description": "Drive warning flag: 10V low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "W: Brake Overload",
      "description": "Drive warning flag: Brake Overload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "W: Brake Resistor",
      "description": "Drive warning flag: Brake Resistor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "W: Brake IGBT",
      "description": "Drive warning flag: Brake IGBT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "W: Speed Limit",
      "description": "Drive warning flag: Speed Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "W: Fieldbus Fault",
      "description": "Drive warning flag: Fieldbus Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "W: 24V Supply Low",
      "description": "Drive warning flag: 24V Supply Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "W: Mains Failure",
      "description": "Drive warning flag: Mains Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "W: Current Limit",
      "description": "Drive warning flag: Current Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "W: Low Temp",
      "description": "Drive warning flag: Low Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "W: Voltage Limit",
      "description": "Drive warning flag: Voltage Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "W: Encoder loss",
      "description": "Drive warning flag: Encoder loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "W: Output Freq. limit",
      "description": "Drive warning flag: Output Freq. limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "W: Safe stop",
      "description": "Drive warning flag: Safe stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "W: Ext. Status",
      "description": "Drive warning flag: Ext. Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "W: Start delayed",
      "description": "Drive warning flag: Start delayed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "W: Stop delayed",
      "description": "Drive warning flag: Stop delayed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "W: Clock failure",
      "description": "Drive warning flag: Clock failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "W: Fire mode was active",
      "description": "Drive warning flag: Fire mode was active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "W: Reserved - P1693/04",
      "description": "Drive warning flag: Reserved - P1693/04",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "W: No Flow",
      "description": "Drive warning flag: No Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "W: Dry Pump",
      "description": "Drive warning flag: Dry Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "W: End of Curve",
      "description": "Drive warning flag: End of Curve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "W: Belt Broken",
      "description": "Drive warning flag: Belt Broken",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "W: Discharge High",
      "description": "Drive warning flag: Discharge High",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 146,
      "name": "W: Reserved - P1693/10",
      "description": "Drive warning flag: Reserved - P1693/10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 147,
      "name": "W: Reserved - P1693/11",
      "description": "Drive warning flag: Reserved - P1693/11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 148,
      "name": "W: Reserved - P1693/12",
      "description": "Drive warning flag: Reserved - P1693/12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 149,
      "name": "W: Reserved - P1693/13",
      "description": "Drive warning flag: Reserved - P1693/13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 150,
      "name": "W: Reserved - P1693/14",
      "description": "Drive warning flag: Reserved - P1693/14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 151,
      "name": "W: Reserved - P1693/15",
      "description": "Drive warning flag: Reserved - P1693/15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 152,
      "name": "W: Reserved - P1693/16",
      "description": "Drive warning flag: Reserved - P1693/16",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 153,
      "name": "W: KTY Temperature",
      "description": "Drive warning flag: KTY Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 154,
      "name": "W: Drive Fan failure",
      "description": "Drive warning flag: Drive Fan failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 155,
      "name": "W: ECB failure",
      "description": "Drive warning flag: ECB failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "W: Reserved - P1693/20",
      "description": "Drive warning flag: Reserved - P1693/20",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "W: Reserved - P1693/21",
      "description": "Drive warning flag: Reserved - P1693/21",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "W: Reserved - P1693/22",
      "description": "Drive warning flag: Reserved - P1693/22",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 159,
      "name": "W: Reserved - P1693/23",
      "description": "Drive warning flag: Reserved - P1693/23",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "W: Reserved - P1693/24",
      "description": "Drive warning flag: Reserved - P1693/24",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 161,
      "name": "W: Reserved - P1693/25",
      "description": "Drive warning flag: Reserved - P1693/25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "W: Reserved - P1693/26",
      "description": "Drive warning flag: Reserved - P1693/26",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "W: Reserved - P1693/27",
      "description": "Drive warning flag: Reserved - P1693/27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "W: Reserved - P1693/28",
      "description": "Drive warning flag: Reserved - P1693/28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "W: Reserved - P1693/29",
      "description": "Drive warning flag: Reserved - P1693/29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 166,
      "name": "W: PTC Temperature",
      "description": "Drive warning flag: PTC Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 167,
      "name": "W: Reserved - P1693/31",
      "description": "Drive warning flag: Reserved - P1693/31",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 168,
      "name": "Ramping active",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 169,
      "name": "AMA Running",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "Start CW/CCW",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "Slowdown",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "Catch up",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "Feedback High",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "Feedback Low",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "Output Current High",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "Output Current Low",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "Output Freq High",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "Output Freq low",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 179,
      "name": "Brake Check OK",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "Brake Max",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "Braking",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "Out of Speed range",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "OVC Active",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 184,
      "name": "AC Brake",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 185,
      "name": "Password Timelock",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 186,
      "name": "Password status",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 187,
      "name": "Reference high",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 188,
      "name": "Reference low",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 189,
      "name": "Reference site",
      "description": "Drive status flag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "Reserved - P1694/22",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 191,
      "name": "Reserved - P1694/23",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 192,
      "name": "Reserved - P1694/24",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 193,
      "name": "Reserved - P1694/25",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 194,
      "name": "Reserved - P1694/26",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 195,
      "name": "Reserved - P1694/27",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "Reserved - P1694/28",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 197,
      "name": "Reserved - P1694/29",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 198,
      "name": "Reserved - P1694/30",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 199,
      "name": "Reserved - P1694/31",
      "description": "Reserved status bit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "Setup command",
      "description": "Selects the active parameter setup",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
