{
  "manufacturer": "Berner",
  "manufacturer_slug": "berner",
  "model": "Berner AIR BMS package (IntelliSwitch)",
  "model_slug": "air-bms-intelliswitch",
  "aliases": [
    "Berner AIR BMS",
    "IntelliSwitch",
    "IntelliSwitch g5",
    "Architectural Elite AE08-F",
    "Architectural Elite AE10-F",
    "AE08-F",
    "AE10-F"
  ],
  "equipment_type": "Air curtain controller",
  "applies_to": "Berner air curtains fitted with the Berner AIR BMS package on the IntelliSwitch control (software 3.00, firmware 1.46), including the Architectural Elite AE08-F and AE10-F.",
  "summary": "The Berner AIR BMS package makes the IntelliSwitch air curtain control a BACnet application specific controller (B-ASC) on BACnet MS/TP or BACnet IP (wired or wireless). Besides mode, fan speed, time delay and door status it adds a BMS mode in which the BMS calls for fan and heat directly, a heater disable and a heater cool-down delay. Heated models add a setpoint and door temperature in °F and °C.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Software 3.00, firmware 1.46",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "From the PICS dated 26 March 2025 (footer Rev. December 2024; file name 3.1.0212); each object's present value is marked RO or RW.",
    "Berner's earlier PICS for the Architectural Elite AE08-F / AE10-F (same software 3.00 / firmware 1.46) lists a subset: no BMS mode state, CallForFan, CallForHeat, HeaterDisabled or Cool Down Delay.",
    "The Network Port object (type 56) is listed as Other 1; it is named Serial in MS/TP mode and Wired or Wireless in IP mode.",
    "The summary table spells PIV 4 as CoolDownDelay; the object block gives the name Cool Down Delay.",
    "AV 1-2, AI 1-2, PIV 4, BV 2 and BV 3 apply to heated models only."
  ],
  "source": {
    "title": "Berner AIR BMS BACnet PICS (for Berner air curtains with the Berner AIR BMS package)",
    "doc_number": null,
    "revision_date": "2025-03-26",
    "url": "https://berner.com/wp-content/uploads/2025/07/Berner-AIR-BMS-BACnet-PICS-3.1.0212.pdf"
  },
  "integration": {
    "summary": "Either write MV 1 Mode to Off/On/Auto/Comfort+ and let the curtain run itself, or set Mode to 5 (BMS) and drive it with BV 1 CallForFan and, on heated models, BV 2 CallForHeat. Set PIV 2 FanSpeed and the AV 1 (°F) or AV 2 (°C) setpoint, and read BI 1 DoorStatus and the door temperature.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "Mode",
        "why": "Mode: 1 off, 2 on, 3 auto, 4 Comfort+, 5 BMS"
      },
      {
        "ref": "BV 1",
        "name": "CallForFan",
        "why": "Fan run command in BMS mode"
      },
      {
        "ref": "BV 2",
        "name": "CallForHeat",
        "why": "Heat command in BMS mode (heated models)"
      },
      {
        "ref": "PIV 2",
        "name": "FanSpeed",
        "why": "Fan speed command"
      },
      {
        "ref": "AV 1",
        "name": "TargetTemperatureFahrenheit",
        "why": "Heat setpoint, 34-90 °F (heated models)"
      },
      {
        "ref": "BI 1",
        "name": "DoorStatus",
        "why": "Door open (active) or closed"
      },
      {
        "ref": "AI 1",
        "name": "TemperatureFahrenheit",
        "why": "Door temperature, °F (heated models)"
      }
    ],
    "enable": "MV 1 Mode = 5 (BMS) hands the fan and heater to BV 1 CallForFan and BV 2 CallForHeat. BV 3 HeaterDisabled turns the heater off completely.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MS/TP: MAC address 0-127, max master and max info frames are set in the Network Port object (Serial).",
      "IP: wired or wireless is chosen on the touchscreen or the mobile app; UDP port 47808 by default; foreign device registration with a BBMD address and a default lifetime of 30."
    ],
    "gotchas": [
      "MV 1 reports Out_Of_Service = true while the emergency stop is active.",
      "CallForFan and CallForHeat only act when Mode is BMS.",
      "AV 1 (°F) and AV 2 (°C) are both the temperature setpoint; map the one in your BMS units."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 1,
      "name": "Mode",
      "description": "Air curtain mode; 2-5 states by model",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto, 4=Comfort+, 5=BMS"
    },
    {
      "type": "PIV",
      "instance": 1,
      "name": "DoorOpenCount",
      "description": "Door openings since midnight",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 2,
      "name": "FanSpeed",
      "description": "Fan speed, 1 to 1/2/3/10 by model",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3,
      "name": "TimeDelay",
      "description": "Time delay, 0-300 s, default 30",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "DoorStatus",
      "description": "Door open (active) or closed (inactive)",
      "units": "",
      "access": "R",
      "states": "inactive=closed, active=open"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "CallForFan",
      "description": "Runs the fan when Mode is BMS",
      "units": "",
      "access": "W",
      "states": "inactive=OFF, active=ON"
    },
    {
      "type": "Other",
      "instance": 1,
      "name": "Serial",
      "description": "Network Port object; 'Wired' or 'Wireless' in IP mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "TargetTemperatureFahrenheit",
      "description": "Temperature setpoint, 34-90 °F (heated models)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "TargetTemperatureCelsius",
      "description": "Temperature setpoint, 1-32 °C (heated models)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "TemperatureFahrenheit",
      "description": "Temperature at the door (heated models)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "TemperatureCelsius",
      "description": "Temperature at the door (heated models)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4,
      "name": "Cool Down Delay",
      "description": "Heater cool-down delay (heated models)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "HeaterDisabled",
      "description": "Disables the heater completely (heated models)",
      "units": "",
      "access": "W",
      "states": "inactive=OFF, active=ON"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "CallForHeat",
      "description": "Runs the heater when Mode is BMS (heated models)",
      "units": "",
      "access": "W",
      "states": "inactive=OFF, active=ON"
    }
  ]
}
