{
  "manufacturer": "Bosch",
  "manufacturer_slug": "bosch",
  "model": "REGO 5200 heat pump controller (Supraeco T)",
  "model_slug": "rego-5200-heat-pump-controller",
  "aliases": [
    "REGO 5200",
    "REGO5200",
    "Supraeco T",
    "Bosch Supraeco T BACnet",
    "6 720 821 165",
    "Bosch ground source heat pump BACnet"
  ],
  "equipment_type": "Heat pump controller",
  "applies_to": "Bosch REGO 5200 controller used in Bosch Supraeco T ground-source / water heat pumps, program 1.3-0-00 and later.",
  "summary": "The REGO 5200 heat pump controller publishes one BACnet device (instance 2001) with about 250 objects: heat curve and DHW settings, communicated (override) sensor values and setpoints as AVs, sensor readings and run-time meters as AVs, compressor and pump commands/statuses and I/O as BVs, and one Multi-state Value per alarm. The same data is also on Modbus.",
  "bacnet_transport": [],
  "firmware": "Program 1.3-0-00 and later (document 1.3.1-01)",
  "default_device_instance": 2001,
  "access_inferred": false,
  "notes": [
    "The manual does not say which BACnet data link (IP or MS/TP) the controller uses; the Modbus side is Modbus TCP.",
    "Object types are printed as BACnet type numbers (2 = AV, 5 = BV, 19 = MSV).",
    "Access comes from the printed 'settable' column (Y = writable).",
    "Units are not printed; temperatures and setpoints follow the controller's units.",
    "Each alarm (Alarm1-Alarm105) is its own MSV (instances 19-123); alarm numbers are not continuous (e.g. no Alarm92).",
    "Instance gaps (AV 46-63, AV 66, MSV 4-9) are as printed."
  ],
  "source": {
    "title": "Modbus/ Bacnet protocol REGO 5200",
    "doc_number": "6 720 821 165",
    "revision_date": "2016/11",
    "url": "https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf"
  },
  "integration": {
    "summary": "Keep the third-party watchdog alive with BV 4, use BV 1-3 to allow or force the compressors, and write the communicated flow setpoint or sensor values when override mode is used. Read sensor values, compressor run states and the summary alarms.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "externalCompressorStartEnable",
        "why": "Third-party compressor start (0 Auto, 1 Run)"
      },
      {
        "ref": "BV 2",
        "name": "externalStartCompressor1",
        "why": "Compressor 1 allow (0 Stop, 1 Auto)"
      },
      {
        "ref": "AV 35",
        "name": "flowTemperatureSetpointCom",
        "why": "Flow temperature setpoint, communicated mode"
      },
      {
        "ref": "BV 4",
        "name": "resetWatchdog",
        "why": "Third-party watchdog reset (5 min)"
      },
      {
        "ref": "MV 16",
        "name": "compressor1RunState",
        "why": "Compressor 1 run state"
      },
      {
        "ref": "AV 70",
        "name": "sensorT0",
        "why": "Heating system temperature T0"
      },
      {
        "ref": "AV 72",
        "name": "sensorTL1",
        "why": "Outdoor temperature (damped)"
      },
      {
        "ref": "BV 10",
        "name": "sumAlarmA",
        "why": "Summary alarm A"
      },
      {
        "ref": "BV 11",
        "name": "sumAlarmB",
        "why": "Summary alarm B"
      }
    ],
    "enable": "BV 1 (externalCompressorStartEnable) and BV 2/BV 3 (allow per compressor) let a third-party system start or block the compressors.",
    "heartbeat": "BV 4 resetWatchdog is the third-party watchdog reset (5 minutes); the Modbus part of the manual says watchdog-dependent settings are ignored unless the watchdog has been reset.",
    "remote_sensors": "BV 5 (CommunicatedSensors) switches T0 and TL1 to the values written to AV 3/AV 4; TW1 uses AV 5 when the TW1 sensor setting is Communicated. BV 6 (communicatedFlowTempSetpoint) makes the controller use the flow setpoint written to AV 35.",
    "setup": [
      "BACnet device instance is printed as 2001."
    ],
    "gotchas": [
      "MV 2 (AlaAcknow) and AV 2 (alarmAcknowledge) acknowledge alarms by writing the alarm number."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 2,
      "name": "alarmAcknowledge",
      "description": "Alarm acknowledge, write alarm numer to acknowledge alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "externalT0SensorValue",
      "description": "T0 sensor value in override mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "externalTL1SensorValue",
      "description": "TL1 sensor value in override mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "externalTW1SensorValue",
      "description": "TW1 sensor value in override mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Y_coordinate1",
      "description": "The heat curves value if the outdoor temperature is 20 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Y_coordinate2",
      "description": "The heat curves value if the outdoor temperature is 15 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Y_coordinate3",
      "description": "The heat curves value if the outdoor temperature is 10 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Y_coordinate4",
      "description": "The heat curves value if the outdoor temperature is 5 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Y_coordinate5",
      "description": "The heat curves value if the outdoor temperature is 0 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Y_coordinate6",
      "description": "The heat curves value if the outdoor temperature is -5 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Y_coordinate7",
      "description": "The heat curves value if the outdoor temperature is -10 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Y_coordinate8",
      "description": "The heat curves value if the outdoor temperature is -15 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Y_coordinate9",
      "description": "The heat curves value if the outdoor temperature is -20 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Y_coordinate10",
      "description": "The heat curves value if the outdoor temperature is -25 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Y_coordinate11",
      "description": "The heat curves value if the outdoor temperature is -30 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Y_coordinate12",
      "description": "The heat curves value if the outdoor temperature is -35 degrees",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "summerOperationTemperature",
      "description": "Start of summer operation temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "summerOperationTime",
      "description": "Start of summer operation time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "winterOperationTemperature",
      "description": "Start of winter operation temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "winterOperationTime",
      "description": "Start of winter operation time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "winterOperationNowTemperature",
      "description": "Imidiate start of winter operation temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "dhwStartTemperatureCom",
      "description": "DHW TW1 start temperature if communicated TW1 sensor is used",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "dhwStopTemperatureCom",
      "description": "DHW TW1 stop temperature if communicated TW1 sensor is used",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "dhwStartTemperature",
      "description": "DHW TW1 start temperature if local TW1 sensor is used",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "dhwStopTemperature",
      "description": "DHW TW1 stop temperature if local TW1 sensor is used",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "addHeatStartHysteresis",
      "description": "additional heat start hysteresis",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "addHeatStartTime1",
      "description": "additional heat start time in degree minutes for step1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "addHeatStartTime2",
      "description": "additional heat start time in degree minutes for step2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "addHeatStartTime3",
      "description": "additional heat start time in degree minutes for step3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "addHeatStopTime1",
      "description": "additional heat stop time in degree minutes for step1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "addHeatStopTime2",
      "description": "additional heat stop time in degree minutes for step2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "addHeatStopTime3",
      "description": "additional heat stop time in degree minutes for step3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "addHeatAlarmDelayTime",
      "description": "Delay time for additional heat alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "flowTemperatureSetpointCom",
      "description": "The flow temperature setpoint in communicated mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "fwsDhwCircPumpOffTimeWeekend",
      "description": "The FWS DHW curc. pump off time during weekends",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "fwsDhwCircPumpOnTimeWeekend",
      "description": "The FWS DHW curc. pump on time during weekends",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "fwsDhwCircPumpOffTimeWeekday",
      "description": "The FWS DHW curc. pump off time during weekdays",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "fwsDhwCircPumpOnTimeWeekday",
      "description": "The FWS DHW curc. pump on time during weekdays",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "fwsDhwAlarmHighDhwCircTemperatureLimit",
      "description": "The FWS Alarm limit for high DHW circ. temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "fwsDhwAlarmHighDhwTemperatureLimit",
      "description": "The FWS Alarm limit for high DHW temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "fwsDhwAlarmLowDhwCircTemperatureLimit",
      "description": "The FWS Alarm limit for low DHW circ. temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "fwsDhwAlarmLowDhwTemperatureLimit",
      "description": "The FWS Alarm limit for low DHW temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "fwsDhwHeatingWaterPumpTemperatureSetpoint",
      "description": "The FWS heating water pump DHW temperature setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "fwsDhwSetpoint",
      "description": "The FWS DHW setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "hybridControlElectricityPrice",
      "description": "Electricity price per kWh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "hybridControlAddHeatPrice",
      "description": "Additional heat price per kWh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "analogInput1",
      "description": "AI1, direct read (T0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "analogInput2",
      "description": "AI2, direct read (TL1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "analogInput3",
      "description": "AI3, direct read (TW1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "sensorT0",
      "description": "T0 sensor, heating system",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "sensorTL1Raw",
      "description": "TL1 sensor, outdoor direct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "sensorTL1",
      "description": "TL1 sensor, outdoor damped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "sensorTW1",
      "description": "TW1 sensor, DHW cylinder",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "sensorTR6",
      "description": "TR6 sensor, hotgas",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "sensorTC1",
      "description": "TC1 sensor, additional heat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "sensorTC0",
      "description": "TC0 sensor, heating return",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "sensorTB0",
      "description": "TB0 sensor, brine return",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "sensorTB1",
      "description": "TB1 sensor, brine flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "sensorTC2",
      "description": "TC2 sensor, buffer temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "sensorTR8",
      "description": "TR8 sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "sensorTC3",
      "description": "TC3 sensor, flow temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "sensorTR3",
      "description": "TR3 sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "sensorTR2",
      "description": "TR2 sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "sensorTR5",
      "description": "TR5 sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "sensorTR7",
      "description": "TR7 sensor, hotgas",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "sensorJR0Temperature",
      "description": "JR0 sensor, temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "sensorJR0Pressure",
      "description": "JR0 sensor, pressure in bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "sensorJR1Temperature",
      "description": "JR1 sensor, temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "sensorJR1Pressure",
      "description": "JR1 sensor, pressure in bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "sensorJR2Temperature",
      "description": "JR2 sensor, temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "sensorJR2Pressure",
      "description": "JR2 sensor, pressure in bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "flowTemperatureSetpoint",
      "description": "Flow temperature setpoint for T0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "addHeatValve",
      "description": "Output for the additional heater valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "runTimeMeeterCompressor1",
      "description": "Run time meeter for compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "runTimeMeeterCompressor2",
      "description": "Run time meeter for compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "runTimeMeeterAddHeatStep1",
      "description": "Run time meeter for add heat step 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "runTimeMeeterAddHeatStep2",
      "description": "Run time meeter for add heat step 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "runTimeMeeterAddHeatStep3",
      "description": "Run time meeter for add heat step 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "runTimeMeeterPC1",
      "description": "Run time meeter for PC1 circ. pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "runTimeMeeterAddHeatValve",
      "description": "Run time meeter for Additional heater valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "runTimeMeeterSummaryAlarm",
      "description": "Run time meeter for the summary alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "runTimeMeeterDHW",
      "description": "Run time meeter for DHW",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "runTimeMeeterPC0",
      "description": "Run time meeter for PC0 heating pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "runTimeMeeterPB3",
      "description": "Run time meeter for PB3 brine pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "PC0Output",
      "description": "Current speed PC0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "PB3Output",
      "description": "Current speed PB3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "fwsDhwCircPump",
      "description": "FWS DHW circ. Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "fwsDiverterValvePosition",
      "description": "FWS Diverter Valve Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "fwsHeatingWaterPump",
      "description": "FWS Heating Water Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "fwsRunTimeMeeterDhwCirculationPump",
      "description": "FWS Run Time Meeter Dhw Circulation Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "fwsColdWaterTemperature",
      "description": "FWS Cold Water Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "fwsSensorColdWaterTemperature",
      "description": "FWS Sensor Cold Water Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "fwsSensorDhwCircTemperature",
      "description": "FWS Sensor Dhw Circ Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "fwsSensorDhwFlowTemperature",
      "description": "FWS Sensor Dhw Flow Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "fwsSensorDhwReturnTemperature",
      "description": "FWS Sensor Dhw Return Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "fwsSensorHeatingFlowTemperature",
      "description": "FWS Sensor Heating Flow Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "fwsSensorHeatingReturnTemperature",
      "description": "FWS Sensor Heating Return Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "fwsSensorWaterFlow",
      "description": "FWS Sensor Water Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "fwsHeatingWaterPumpSpeed",
      "description": "FWS Heating Water Pump Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "summaryAlarmC_1",
      "description": "summary Alarm C_1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "summaryAlarmC_2",
      "description": "summary Alarm C_2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "summaryAlarmC_3",
      "description": "summary Alarm C_3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "summaryAlarmC_4",
      "description": "summary Alarm C_4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "summaryAlarmC_5",
      "description": "summary Alarm C_5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "externalCompressorStartEnable",
      "description": "Thirdpartie compressor start (0=Auto, 1=RUN)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=RUN"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "externalStartCompressor1",
      "description": "Thirdpartie compressor allow (0=STOP, 1=Auto) for compressor1",
      "units": "",
      "access": "W",
      "states": "0=STOP, 1=Auto"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "externalStartCompressor2",
      "description": "Thirdpartie compressor allow (0=STOP, 1=Auto) for compressor2",
      "units": "",
      "access": "W",
      "states": "0=STOP, 1=Auto"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "resetWatchdog",
      "description": "Thirdpartie WatchDog reset (5 minutes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "CommunicatedSensors",
      "description": "Override sensor inputs for T0 and TL1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "communicatedFlowTempSetpoint",
      "description": "Use communicated flow setpoint (AV 35); printed as 'Override sensor input for T0'",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "bootMode",
      "description": "Unit was just powered on",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "temporaryProtection",
      "description": "Temporary protection triggered",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "blockingProtection",
      "description": "blocking protection, needs reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "sumAlarmA",
      "description": "summary alarm, A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "sumAlarmB",
      "description": "summary alarm, B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "dhwValve",
      "description": "DHW valve VW1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "digitalInput1",
      "description": "Digital input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "digitalInput2",
      "description": "Digital input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "digitalInput3",
      "description": "Digital input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "digitalInput4",
      "description": "Digital input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "digitalInput5",
      "description": "Digital input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "digitalInput6",
      "description": "Digital input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "digitalInput7",
      "description": "Digital input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "digitalInput8",
      "description": "Digital input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "digitalOutputPC0",
      "description": "Digital output PC0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "digitalOutputEE1",
      "description": "Digital output EE1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "digitalOutputEE2",
      "description": "Digital output EE2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "digitalOutputVW1",
      "description": "Digital output VW1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "digitalOutputPC1",
      "description": "Digital output PC1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "digitalOutputPM1",
      "description": "Digital output PM1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "digitalOutputSSM",
      "description": "Digital output SSM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "digitalOutputCompressor1",
      "description": "Digital output compressor1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "digitalOutputCompressor2",
      "description": "Digital output compressor2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "digitalOutputER3",
      "description": "Digital output ER3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "digitalOutputER4",
      "description": "Digital output ER4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "externalDhwCircPumpTimeChannelEnable",
      "description": "External Circ. Pump DHW time channel (0=inactive, 1=active)",
      "units": "",
      "access": "W",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "hybridControlHeatingEnable",
      "description": "Heating hybrid control (0=inactive, 1=active)",
      "units": "",
      "access": "W",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "hybridControlDhwEnable",
      "description": "DHW hybrid control (0=inactive, 1=active)",
      "units": "",
      "access": "W",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "AlaAcknow",
      "description": "Alarm acknowledge, write alarm numer to acknowledge alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "fwsDhwCircPumpOffTimeWeekend1",
      "description": "The FWS DHW curc. pump off time during weekends",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "numberOfStandardAccessories",
      "description": "Number of standard accessories installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "additionalHeaterType",
      "description": "Which type of additional heat is installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "selectCompAddHeat",
      "description": "Which combination of heating is used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "warmWaterType",
      "description": "Which type of warmwater sensor is used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "addHeatDemand",
      "description": "Current additional heat demand",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "compressor1Demand",
      "description": "Current demand state of compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "compressor1RunState",
      "description": "Current run state of compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "compressor2Demand",
      "description": "Current demand state of compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "compressor2RunState",
      "description": "Current run state of compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Alarm1",
      "description": "Oper. error all PC1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Alarm2",
      "description": "Oper. error compr. and add. heat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Alarm3",
      "description": "Failure on sensor T0 and TC2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Alarm4",
      "description": "Sensor error TW4 DHW flowtemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Alarm5",
      "description": "Failure PC4 Heating water pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "Alarm10",
      "description": "Failure on sensor TR3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "Alarm11",
      "description": "Failure on sensor TW1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "Alarm12",
      "description": "Failure on sensor TC0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "Alarm13",
      "description": "Failure on sensor TC2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "Alarm14",
      "description": "Failure on sensor TC3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Alarm15",
      "description": "Failure on sensor TB0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "Alarm16",
      "description": "Failure on sensor TB1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Alarm17",
      "description": "Failure on sensor TR2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "Alarm18",
      "description": "Failure on sensor TR5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 33,
      "name": "Alarm19",
      "description": "Failure on sensor JR0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "Alarm20",
      "description": "Failure on sensor JR1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "Alarm21",
      "description": "Communication error with HP-card",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "Alarm22",
      "description": "Oper. error compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "Alarm23",
      "description": "Oper. error compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "Alarm24",
      "description": "Operating error PB3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "Alarm25",
      "description": "Low temperature JR0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "Alarm26",
      "description": "Tripped high pressure switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "Alarm27",
      "description": "Operating error PC0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 42,
      "name": "Alarm28",
      "description": "Internal add. heater overheated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "Alarm29",
      "description": "Mixed add. heater doesn’t get warm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 44,
      "name": "Alarm30",
      "description": "Compressor 1 does not start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "Alarm31",
      "description": "Compressor 2 does not start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "Alarm32",
      "description": "High pressure JR1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "Alarm33",
      "description": "Low pressure JR1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 48,
      "name": "Alarm34",
      "description": "Low temperature TB0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "Alarm35",
      "description": "Low temperature TB1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 50,
      "name": "Alarm36",
      "description": "High temperature TB0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "Alarm37",
      "description": "High temperature TB1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "Alarm38",
      "description": "High temperature TR6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 53,
      "name": "Alarm39",
      "description": "High temperature TR7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 54,
      "name": "Alarm40",
      "description": "High temperature TC1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 55,
      "name": "Alarm41",
      "description": "High temperature TC0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 56,
      "name": "Alarm42",
      "description": "Low temperature TR5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 57,
      "name": "Alarm43",
      "description": "Problem with hot water production",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "Alarm44",
      "description": "Problem with VW1 3-way valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 59,
      "name": "Alarm45",
      "description": "Problem with Zx VWx 3-way valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "Alarm46",
      "description": "Start-up attempt interrupted",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "Alarm47",
      "description": "Wrong rotation compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "Alarm48",
      "description": "Wrong rotation compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 63,
      "name": "Alarm49",
      "description": "Operating error PC1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "Alarm50",
      "description": "Compressor 1 overheated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "Alarm51",
      "description": "Compressor 2 overheated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "Alarm52",
      "description": "Communication error with accessory 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 67,
      "name": "Alarm53",
      "description": "Communication error with accessory 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 68,
      "name": "Alarm54",
      "description": "Communication error with accessory 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 69,
      "name": "Alarm55",
      "description": "Communication error with accessory 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "Alarm56",
      "description": "Communication error with accessory 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "Alarm57",
      "description": "Communication error with accessory 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "Alarm58",
      "description": "Communication error with accessory 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "Alarm59",
      "description": "Communication error with accessory 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 74,
      "name": "Alarm60",
      "description": "Communication error with accessory 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 75,
      "name": "Alarm61",
      "description": "Access.1 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 76,
      "name": "Alarm62",
      "description": "Access.2 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 77,
      "name": "Alarm63",
      "description": "Access.3 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 78,
      "name": "Alarm64",
      "description": "Access.4 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 79,
      "name": "Alarm65",
      "description": "Access.5 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 80,
      "name": "Alarm66",
      "description": "Access.6 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 81,
      "name": "Alarm67",
      "description": "Access.7 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 82,
      "name": "Alarm68",
      "description": "Access.8 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 83,
      "name": "Alarm69",
      "description": "Access.9 pump out of order",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "Alarm70",
      "description": "Communication error with Z1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 85,
      "name": "Alarm71",
      "description": "Communication error with Z2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 86,
      "name": "Alarm72",
      "description": "Communication error with Z3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 87,
      "name": "Alarm73",
      "description": "Communication error with Z4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 88,
      "name": "Alarm74",
      "description": "Communication error with Z5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 89,
      "name": "Alarm75",
      "description": "Compressor 1 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 90,
      "name": "Alarm76",
      "description": "Compressor 1 stall",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 91,
      "name": "Alarm77",
      "description": "Bypass relay 1 failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "Alarm78",
      "description": "Wrong phase order on power supply",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 93,
      "name": "Alarm79",
      "description": "Wrong frequency order on power supply",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 94,
      "name": "Alarm80",
      "description": "Soft starter 1 faliure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "Alarm81",
      "description": "Fuse tripped for compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "Alarm82",
      "description": "Fuse tripped for compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 97,
      "name": "Alarm83",
      "description": "Wrong phase order to compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 98,
      "name": "Alarm84",
      "description": "Wrong phase order to compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 99,
      "name": "Alarm85",
      "description": "Wrong frequency to comperssor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 100,
      "name": "Alarm86",
      "description": "Wrong frequency to comperssor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "Alarm87",
      "description": "Compressor 2 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "Alarm88",
      "description": "Compressor 2 stall",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "Alarm89",
      "description": "Bypass relay 2 faliure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 104,
      "name": "Alarm90",
      "description": "Soft starter 2 faliure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 105,
      "name": "Alarm91",
      "description": "TW4 sensor error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 107,
      "name": "Alarm93",
      "description": "TW5 sensor error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 108,
      "name": "Alarm94",
      "description": "Low temperature TW6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 109,
      "name": "Alarm95",
      "description": "Low temperature TW4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 110,
      "name": "Alarm96",
      "description": "The software in the HP-card is too old",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 111,
      "name": "Alarm97",
      "description": "The SW in the Regin box is too old",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "Alarm98",
      "description": "TW2 sensor error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 113,
      "name": "Alarm99",
      "description": "TW3 sensor error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 118,
      "name": "Alarm100",
      "description": "GW0 sensor error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 119,
      "name": "Alarm101",
      "description": "TW4 high temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 120,
      "name": "Alarm102",
      "description": "TW2 low temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 121,
      "name": "Alarm103",
      "description": "The software in the FWS is too old",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 122,
      "name": "Alarm104",
      "description": "The Regin SW is too old for the FWS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 123,
      "name": "Alarm105",
      "description": "Communication error with FWS",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
