{
  "manufacturer": "BV-Control",
  "manufacturer_slug": "bv-control",
  "model": "SLC24-16B SLC line 16-way BC24 master (fire / smoke damper controller)",
  "model_slug": "slc24-16b-damper-line-master",
  "short_model": "SLC24-16B",
  "aliases": [
    "SLC24-16B",
    "SLC24-16",
    "SLC Linie 16-fach BC24 Master",
    "BV-Control SLC"
  ],
  "equipment_type": "Fire / smoke damper actuator controller (16-way line master)",
  "applies_to": "BV-Control SLC24-16B masters controlling up to 16 BC24 fire or smoke damper slave modules on one SLC line.",
  "summary": "The SLC24-16B is a line master for up to 16 fire or smoke damper slave modules. Over BACnet it gives each slave a status, a damper position, a forced-control command, an active flag, a reset and eight live plus seven stored error flags. A heartbeat value must keep changing for BMS forced control to stay in effect.",
  "bacnet_transport": [],
  "firmware": "CDU software 2.0.0",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The object list (German headings, English object names) gives no read/write column; access is inferred from the object types and headings.",
    "Status and position multistate texts are printed as lists without numbers; they are given here in order.",
    "BI 0-127 are live errors and BI 128-239 stored (Mem) errors, 16 per error type, one per slave.",
    "The document is dated November 2016 and sits in an \"alt\" (old) folder on the maker's site; a newer list may exist.",
    "The BACnet transport is not stated in the list."
  ],
  "source": {
    "title": "SLC24-16B - BACnet Objektauflistung",
    "doc_number": null,
    "revision_date": "November 2016",
    "url": "https://www.bv-control.ch/Base1/SLC/SLC24-16B/alt/BACnet%20SLC24-16.pdf"
  },
  "integration": {
    "summary": "Read MV 0-15 for each slave's status and MV 16-31 for damper positions, and map the error BIs for alarms. To drive dampers from the BMS, write the BO forced-control commands and keep toggling BV 32 Control Heartbeat at least every 2 minutes.",
    "minimum_points": [
      {
        "ref": "BO 0",
        "name": "Forced Control 1",
        "why": "Forced control, slave 1 (BO 1-15 slaves 2-16)"
      },
      {
        "ref": "BV 32",
        "name": "Control Heartbeat",
        "why": "Heartbeat; change at least every 2 min"
      },
      {
        "ref": "BV 16",
        "name": "Reset 1",
        "why": "Reset slave 1 after an error (BV 17-31 others)"
      },
      {
        "ref": "MV 16",
        "name": "Position 1",
        "why": "Damper position, slave 1 (MV 17-31 others)"
      },
      {
        "ref": "MV 0",
        "name": "Status 1",
        "why": "Slave 1 status (MV 1-15 others)"
      },
      {
        "ref": "BI 242",
        "name": "Relay All Closed",
        "why": "All dampers closed"
      },
      {
        "ref": "BI 243",
        "name": "Relay All Open",
        "why": "All dampers open"
      },
      {
        "ref": "BI 240",
        "name": "Relay OK",
        "why": "Master relay OK"
      },
      {
        "ref": "BI 0",
        "name": "Error BAE 1",
        "why": "Slave 1 actuator error (BI 1-15 others)"
      }
    ],
    "enable": "BMS forced control (BO 0-15) stays active only while BV 32 Control Heartbeat keeps changing; otherwise local forced control applies.",
    "heartbeat": "BV 32 must change value at least once every two minutes or the master falls back to local forced control. The check can be turned off in the CDU software.",
    "remote_sensors": null,
    "setup": [
      "BV 0-15 mark which slave positions are in use."
    ],
    "gotchas": [
      "Resets (BV 16-31) only work while the slave has an active or stored error.",
      "Stored (Mem) errors stay set after the live error clears until reset."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 0,
      "name": "Status 1",
      "description": "Slave 1 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Status 2",
      "description": "Slave 2 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Status 3",
      "description": "Slave 3 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Status 4",
      "description": "Slave 4 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Status 5",
      "description": "Slave 5 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Status 6",
      "description": "Slave 6 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Status 7",
      "description": "Slave 7 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Status 8",
      "description": "Slave 8 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Status 9",
      "description": "Slave 9 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Status 10",
      "description": "Slave 10 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Status 11",
      "description": "Slave 11 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Status 12",
      "description": "Slave 12 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Status 13",
      "description": "Slave 13 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Status 14",
      "description": "Slave 14 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Status 15",
      "description": "Slave 15 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Status 16",
      "description": "Slave 16 status",
      "units": "",
      "access": "R",
      "states": "init, init error, test, normal operation, warning, error"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Position 1",
      "description": "Slave 1 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Position 2",
      "description": "Slave 2 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Position 3",
      "description": "Slave 3 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Position 4",
      "description": "Slave 4 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Position 5",
      "description": "Slave 5 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Position 6",
      "description": "Slave 6 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Position 7",
      "description": "Slave 7 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Position 8",
      "description": "Slave 8 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "Position 9",
      "description": "Slave 9 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "Position 10",
      "description": "Slave 10 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "Position 11",
      "description": "Slave 11 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "Position 12",
      "description": "Slave 12 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "Position 13",
      "description": "Slave 13 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Position 14",
      "description": "Slave 14 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "Position 15",
      "description": "Slave 15 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Position 16",
      "description": "Slave 16 damper position",
      "units": "",
      "access": "R",
      "states": "unknown, closed, open, closing, opening"
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Forced Control 1",
      "description": "Forced control command, slave 1",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Forced Control 2",
      "description": "Forced control command, slave 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Forced Control 3",
      "description": "Forced control command, slave 3",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Forced Control 4",
      "description": "Forced control command, slave 4",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Forced Control 5",
      "description": "Forced control command, slave 5",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Forced Control 6",
      "description": "Forced control command, slave 6",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Forced Control 7",
      "description": "Forced control command, slave 7",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Forced Control 8",
      "description": "Forced control command, slave 8",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Forced Control 9",
      "description": "Forced control command, slave 9",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Forced Control 10",
      "description": "Forced control command, slave 10",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Forced Control 11",
      "description": "Forced control command, slave 11",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Forced Control 12",
      "description": "Forced control command, slave 12",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Forced Control 13",
      "description": "Forced control command, slave 13",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Forced Control 14",
      "description": "Forced control command, slave 14",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Forced Control 15",
      "description": "Forced control command, slave 15",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Forced Control 16",
      "description": "Forced control command, slave 16",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Slave Active 1",
      "description": "Slave 1 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Slave Active 2",
      "description": "Slave 2 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Slave Active 3",
      "description": "Slave 3 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Slave Active 4",
      "description": "Slave 4 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Slave Active 5",
      "description": "Slave 5 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Slave Active 6",
      "description": "Slave 6 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Slave Active 7",
      "description": "Slave 7 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Slave Active 8",
      "description": "Slave 8 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Slave Active 9",
      "description": "Slave 9 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Slave Active 10",
      "description": "Slave 10 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Slave Active 11",
      "description": "Slave 11 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Slave Active 12",
      "description": "Slave 12 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Slave Active 13",
      "description": "Slave 13 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Slave Active 14",
      "description": "Slave 14 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Slave Active 15",
      "description": "Slave 15 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Slave Active 16",
      "description": "Slave 16 configured as active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Reset 1",
      "description": "Reset slave 1 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Reset 2",
      "description": "Reset slave 2 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Reset 3",
      "description": "Reset slave 3 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Reset 4",
      "description": "Reset slave 4 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Reset 5",
      "description": "Reset slave 5 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Reset 6",
      "description": "Reset slave 6 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Reset 7",
      "description": "Reset slave 7 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Reset 8",
      "description": "Reset slave 8 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Reset 9",
      "description": "Reset slave 9 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Reset 10",
      "description": "Reset slave 10 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Reset 11",
      "description": "Reset slave 11 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Reset 12",
      "description": "Reset slave 12 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Reset 13",
      "description": "Reset slave 13 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Reset 14",
      "description": "Reset slave 14 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Reset 15",
      "description": "Reset slave 15 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Reset 16",
      "description": "Reset slave 16 (only with an active or stored error)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Control Heartbeat",
      "description": "Change at least every 2 min to keep BMS forced control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Relay OK",
      "description": "Master relay OK",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Relay > 72 Degrees",
      "description": "Master relay above 72 degrees",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "Relay All Closed",
      "description": "All dampers closed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "Relay All Open",
      "description": "All dampers open",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "Local Forced Control",
      "description": "Local forced control input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "Local Reset",
      "description": "Local reset input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "DI3",
      "description": "Digital input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Error BAE 1",
      "description": "Slave 1 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Error BAE 2",
      "description": "Slave 2 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Error BAE 3",
      "description": "Slave 3 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Error BAE 4",
      "description": "Slave 4 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Error BAE 5",
      "description": "Slave 5 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Error BAE 6",
      "description": "Slave 6 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Error BAE 7",
      "description": "Slave 7 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Error BAE 8",
      "description": "Slave 8 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Error BAE 9",
      "description": "Slave 9 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Error BAE 10",
      "description": "Slave 10 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Error BAE 11",
      "description": "Slave 11 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Error BAE 12",
      "description": "Slave 12 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Error BAE 13",
      "description": "Slave 13 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Error BAE 14",
      "description": "Slave 14 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Error BAE 15",
      "description": "Slave 15 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Error BAE 16",
      "description": "Slave 16 actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Error ORM 1",
      "description": "Slave 1 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Error ORM 2",
      "description": "Slave 2 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Error ORM 3",
      "description": "Slave 3 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Error ORM 4",
      "description": "Slave 4 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Error ORM 5",
      "description": "Slave 5 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Error ORM 6",
      "description": "Slave 6 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Error ORM 7",
      "description": "Slave 7 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Error ORM 8",
      "description": "Slave 8 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Error ORM 9",
      "description": "Slave 9 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Error ORM 10",
      "description": "Slave 10 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Error ORM 11",
      "description": "Slave 11 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Error ORM 12",
      "description": "Slave 12 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Error ORM 13",
      "description": "Slave 13 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Error ORM 14",
      "description": "Slave 14 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Error ORM 15",
      "description": "Slave 15 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Error ORM 16",
      "description": "Slave 16 smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Error No Load 1",
      "description": "Slave 1 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Error No Load 2",
      "description": "Slave 2 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Error No Load 3",
      "description": "Slave 3 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Error No Load 4",
      "description": "Slave 4 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Error No Load 5",
      "description": "Slave 5 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Error No Load 6",
      "description": "Slave 6 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Error No Load 7",
      "description": "Slave 7 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Error No Load 8",
      "description": "Slave 8 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Error No Load 9",
      "description": "Slave 9 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Error No Load 10",
      "description": "Slave 10 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Error No Load 11",
      "description": "Slave 11 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Error No Load 12",
      "description": "Slave 12 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Error No Load 13",
      "description": "Slave 13 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Error No Load 14",
      "description": "Slave 14 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Error No Load 15",
      "description": "Slave 15 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Error No Load 16",
      "description": "Slave 16 no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Error Mech 1",
      "description": "Slave 1 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Error Mech 2",
      "description": "Slave 2 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Error Mech 3",
      "description": "Slave 3 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Error Mech 4",
      "description": "Slave 4 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Error Mech 5",
      "description": "Slave 5 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Error Mech 6",
      "description": "Slave 6 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Error Mech 7",
      "description": "Slave 7 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Error Mech 8",
      "description": "Slave 8 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Error Mech 9",
      "description": "Slave 9 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Error Mech 10",
      "description": "Slave 10 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Error Mech 11",
      "description": "Slave 11 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Error Mech 12",
      "description": "Slave 12 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Error Mech 13",
      "description": "Slave 13 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Error Mech 14",
      "description": "Slave 14 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Error Mech 15",
      "description": "Slave 15 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Error Mech 16",
      "description": "Slave 16 mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Error Overcurrent 1",
      "description": "Slave 1 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Error Overcurrent 2",
      "description": "Slave 2 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Error Overcurrent 3",
      "description": "Slave 3 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Error Overcurrent 4",
      "description": "Slave 4 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Error Overcurrent 5",
      "description": "Slave 5 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Error Overcurrent 6",
      "description": "Slave 6 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Error Overcurrent 7",
      "description": "Slave 7 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Error Overcurrent 8",
      "description": "Slave 8 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Error Overcurrent 9",
      "description": "Slave 9 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Error Overcurrent 10",
      "description": "Slave 10 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Error Overcurrent 11",
      "description": "Slave 11 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Error Overcurrent 12",
      "description": "Slave 12 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Error Overcurrent 13",
      "description": "Slave 13 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Error Overcurrent 14",
      "description": "Slave 14 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Error Overcurrent 15",
      "description": "Slave 15 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Error Overcurrent 16",
      "description": "Slave 16 overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Error Comm Timeout 1",
      "description": "Slave 1 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "Error Comm Timeout 2",
      "description": "Slave 2 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Error Comm Timeout 3",
      "description": "Slave 3 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Error Comm Timeout 4",
      "description": "Slave 4 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Error Comm Timeout 5",
      "description": "Slave 5 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Error Comm Timeout 6",
      "description": "Slave 6 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Error Comm Timeout 7",
      "description": "Slave 7 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Error Comm Timeout 8",
      "description": "Slave 8 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Error Comm Timeout 9",
      "description": "Slave 9 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "Error Comm Timeout 10",
      "description": "Slave 10 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "Error Comm Timeout 11",
      "description": "Slave 11 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "Error Comm Timeout 12",
      "description": "Slave 12 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Error Comm Timeout 13",
      "description": "Slave 13 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Error Comm Timeout 14",
      "description": "Slave 14 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Error Comm Timeout 15",
      "description": "Slave 15 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Error Comm Timeout 16",
      "description": "Slave 16 communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Error Not Connected 1",
      "description": "Slave 1 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Error Not Connected 2",
      "description": "Slave 2 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Error Not Connected 3",
      "description": "Slave 3 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "Error Not Connected 4",
      "description": "Slave 4 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Error Not Connected 5",
      "description": "Slave 5 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Error Not Connected 6",
      "description": "Slave 6 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Error Not Connected 7",
      "description": "Slave 7 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Error Not Connected 8",
      "description": "Slave 8 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Error Not Connected 9",
      "description": "Slave 9 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Error Not Connected 10",
      "description": "Slave 10 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Error Not Connected 11",
      "description": "Slave 11 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Error Not Connected 12",
      "description": "Slave 12 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Error Not Connected 13",
      "description": "Slave 13 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Error Not Connected 14",
      "description": "Slave 14 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Error Not Connected 15",
      "description": "Slave 15 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Error Not Connected 16",
      "description": "Slave 16 not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Error Init 1",
      "description": "Slave 1 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Error Init 2",
      "description": "Slave 2 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Error Init 3",
      "description": "Slave 3 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Error Init 4",
      "description": "Slave 4 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Error Init 5",
      "description": "Slave 5 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Error Init 6",
      "description": "Slave 6 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Error Init 7",
      "description": "Slave 7 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Error Init 8",
      "description": "Slave 8 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Error Init 9",
      "description": "Slave 9 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Error Init 10",
      "description": "Slave 10 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Error Init 11",
      "description": "Slave 11 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Error Init 12",
      "description": "Slave 12 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Error Init 13",
      "description": "Slave 13 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Error Init 14",
      "description": "Slave 14 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Error Init 15",
      "description": "Slave 15 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Error Init 16",
      "description": "Slave 16 initialisation error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Mem Error BAE 1",
      "description": "Slave 1 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Mem Error BAE 2",
      "description": "Slave 2 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Mem Error BAE 3",
      "description": "Slave 3 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Mem Error BAE 4",
      "description": "Slave 4 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Mem Error BAE 5",
      "description": "Slave 5 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Mem Error BAE 6",
      "description": "Slave 6 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Mem Error BAE 7",
      "description": "Slave 7 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Mem Error BAE 8",
      "description": "Slave 8 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Mem Error BAE 9",
      "description": "Slave 9 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Mem Error BAE 10",
      "description": "Slave 10 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Mem Error BAE 11",
      "description": "Slave 11 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Mem Error BAE 12",
      "description": "Slave 12 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Mem Error BAE 13",
      "description": "Slave 13 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Mem Error BAE 14",
      "description": "Slave 14 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Mem Error BAE 15",
      "description": "Slave 15 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Mem Error BAE 16",
      "description": "Slave 16 stored actuator error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Mem Error ORM 1",
      "description": "Slave 1 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Mem Error ORM 2",
      "description": "Slave 2 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Mem Error ORM 3",
      "description": "Slave 3 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Mem Error ORM 4",
      "description": "Slave 4 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Mem Error ORM 5",
      "description": "Slave 5 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Mem Error ORM 6",
      "description": "Slave 6 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Mem Error ORM 7",
      "description": "Slave 7 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Mem Error ORM 8",
      "description": "Slave 8 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Mem Error ORM 9",
      "description": "Slave 9 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Mem Error ORM 10",
      "description": "Slave 10 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Mem Error ORM 11",
      "description": "Slave 11 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Mem Error ORM 12",
      "description": "Slave 12 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Mem Error ORM 13",
      "description": "Slave 13 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Mem Error ORM 14",
      "description": "Slave 14 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Mem Error ORM 15",
      "description": "Slave 15 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Mem Error ORM 16",
      "description": "Slave 16 stored smoke detector (ORM) error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Mem Error No Load 1",
      "description": "Slave 1 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Mem Error No Load 2",
      "description": "Slave 2 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Mem Error No Load 3",
      "description": "Slave 3 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Mem Error No Load 4",
      "description": "Slave 4 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Mem Error No Load 5",
      "description": "Slave 5 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Mem Error No Load 6",
      "description": "Slave 6 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Mem Error No Load 7",
      "description": "Slave 7 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Mem Error No Load 8",
      "description": "Slave 8 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Mem Error No Load 9",
      "description": "Slave 9 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Mem Error No Load 10",
      "description": "Slave 10 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Mem Error No Load 11",
      "description": "Slave 11 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Mem Error No Load 12",
      "description": "Slave 12 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Mem Error No Load 13",
      "description": "Slave 13 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Mem Error No Load 14",
      "description": "Slave 14 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Mem Error No Load 15",
      "description": "Slave 15 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Mem Error No Load 16",
      "description": "Slave 16 stored no load",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Mem Error Mech 1",
      "description": "Slave 1 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "Mem Error Mech 2",
      "description": "Slave 2 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Mem Error Mech 3",
      "description": "Slave 3 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Mem Error Mech 4",
      "description": "Slave 4 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Mem Error Mech 5",
      "description": "Slave 5 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Mem Error Mech 6",
      "description": "Slave 6 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Mem Error Mech 7",
      "description": "Slave 7 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Mem Error Mech 8",
      "description": "Slave 8 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Mem Error Mech 9",
      "description": "Slave 9 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Mem Error Mech 10",
      "description": "Slave 10 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Mem Error Mech 11",
      "description": "Slave 11 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Mem Error Mech 12",
      "description": "Slave 12 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Mem Error Mech 13",
      "description": "Slave 13 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Mem Error Mech 14",
      "description": "Slave 14 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Mem Error Mech 15",
      "description": "Slave 15 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Mem Error Mech 16",
      "description": "Slave 16 stored mechanical fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Mem Error Overcurrent 1",
      "description": "Slave 1 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Mem Error Overcurrent 2",
      "description": "Slave 2 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Mem Error Overcurrent 3",
      "description": "Slave 3 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Mem Error Overcurrent 4",
      "description": "Slave 4 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Mem Error Overcurrent 5",
      "description": "Slave 5 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Mem Error Overcurrent 6",
      "description": "Slave 6 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Mem Error Overcurrent 7",
      "description": "Slave 7 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Mem Error Overcurrent 8",
      "description": "Slave 8 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Mem Error Overcurrent 9",
      "description": "Slave 9 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Mem Error Overcurrent 10",
      "description": "Slave 10 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Mem Error Overcurrent 11",
      "description": "Slave 11 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Mem Error Overcurrent 12",
      "description": "Slave 12 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Mem Error Overcurrent 13",
      "description": "Slave 13 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Mem Error Overcurrent 14",
      "description": "Slave 14 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Mem Error Overcurrent 15",
      "description": "Slave 15 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Mem Error Overcurrent 16",
      "description": "Slave 16 stored overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Mem Error Comm Timeout 1",
      "description": "Slave 1 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "Mem Error Comm Timeout 2",
      "description": "Slave 2 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Mem Error Comm Timeout 3",
      "description": "Slave 3 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Mem Error Comm Timeout 4",
      "description": "Slave 4 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Mem Error Comm Timeout 5",
      "description": "Slave 5 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Mem Error Comm Timeout 6",
      "description": "Slave 6 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Mem Error Comm Timeout 7",
      "description": "Slave 7 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Mem Error Comm Timeout 8",
      "description": "Slave 8 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Mem Error Comm Timeout 9",
      "description": "Slave 9 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Mem Error Comm Timeout 10",
      "description": "Slave 10 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Mem Error Comm Timeout 11",
      "description": "Slave 11 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Mem Error Comm Timeout 12",
      "description": "Slave 12 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Mem Error Comm Timeout 13",
      "description": "Slave 13 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Mem Error Comm Timeout 14",
      "description": "Slave 14 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Mem Error Comm Timeout 15",
      "description": "Slave 15 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Mem Error Comm Timeout 16",
      "description": "Slave 16 stored communication timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Mem Error Not Connected 1",
      "description": "Slave 1 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Mem Error Not Connected 2",
      "description": "Slave 2 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Mem Error Not Connected 3",
      "description": "Slave 3 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Mem Error Not Connected 4",
      "description": "Slave 4 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Mem Error Not Connected 5",
      "description": "Slave 5 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Mem Error Not Connected 6",
      "description": "Slave 6 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Mem Error Not Connected 7",
      "description": "Slave 7 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Mem Error Not Connected 8",
      "description": "Slave 8 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Mem Error Not Connected 9",
      "description": "Slave 9 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Mem Error Not Connected 10",
      "description": "Slave 10 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Mem Error Not Connected 11",
      "description": "Slave 11 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Mem Error Not Connected 12",
      "description": "Slave 12 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Mem Error Not Connected 13",
      "description": "Slave 13 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "Mem Error Not Connected 14",
      "description": "Slave 14 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "Mem Error Not Connected 15",
      "description": "Slave 15 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "Mem Error Not Connected 16",
      "description": "Slave 16 stored not connected",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
