{
  "manufacturer": "CaptiveAire",
  "manufacturer_slug": "captiveaire",
  "model": "DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet)",
  "model_slug": "doas-rtu-legacy-ibt-controls",
  "aliases": [
    "A0026936",
    "CaptiveAire DOAS RTU",
    "Paragon IBT controls (legacy)",
    "DOAS RTU Series",
    "CaptiveAire DOAS",
    "Protocessor"
  ],
  "equipment_type": "DOAS rooftop unit",
  "applies_to": "CaptiveAire DOAS RTU Series packaged rooftop units built with the older IBT-based unit controls (listed as 'Paragon - IBT Controls (Legacy)').",
  "summary": "This is the BACnet object table for CaptiveAire's earlier DOAS RTU Series controls, read through a factory-wired Protocessor gateway on BACnet IP or BACnet MS/TP. It has heat, cool and fan commands, occupied and unoccupied setpoints, a two-period weekly schedule, sensor and refrigerant readings, VFD data and six active alert codes. Units with the current Paragon MUA controls use a different list.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 50000,
  "access_inferred": true,
  "notes": [
    "The table has a Function column (Monitor/Control or Monitor) instead of read/write; Monitor/Control objects are shown as writable, Monitor objects as read-only.",
    "Temperatures and temperature setpoints are raw values x10 (450 = 45.0 °F); frequencies x10, volts x100, amps and kW as marked in each description. Temperatures are in °F or °C depending on the unit's Temp Units factory setting (°F shown here).",
    "Object 4 AnalogHeatCool is printed as a Binary Value with a 0-1000 range; it is kept as printed.",
    "Object 72 is printed as 'TuesdayStartAB'; it is the Tuesday period B start.",
    "Schedule times are minutes after midnight (480 = 8 AM); 1440 means no schedule for that period.",
    "Alert codes (0 = no fault) are listed in the manual's DDC Faults table."
  ],
  "source": {
    "title": "Packaged Rooftop Unit - DOAS RTU Series - Installation, Operation, and Maintenance Manual (DDC Control Points)",
    "doc_number": "A0026936",
    "revision_date": "March 2021 Rev 18",
    "url": "https://www.captiveaire.com/manuals/makeupair/doas-oim.pdf"
  },
  "integration": {
    "summary": "To run the unit from the BMS, set the heating and/or cooling tempering mode to DDC at the unit HMI, then write HeatCommand, CoolCommand and FanCommand. Otherwise leave the unit on its own setpoints and use DDCOccupiedOverride for occupancy. Scale setpoints x10 when writing and divide temperatures by 10 when reading; watch UnitStatus, OccupancyStatus and the alert codes.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "HeatCommand",
        "why": "Heat on/off when heat mode is DDC (1 = on)"
      },
      {
        "ref": "BV 2",
        "name": "CoolCommand",
        "why": "Cool on/off when cool mode is DDC (1 = on)"
      },
      {
        "ref": "BV 3",
        "name": "FanCommand",
        "why": "Fan on/off in DDC mode (1 = on)"
      },
      {
        "ref": "BV 89",
        "name": "DDCOccupiedOverride",
        "why": "Occupied override from the BMS (1 = on)"
      },
      {
        "ref": "AV 22",
        "name": "DischargeHeatOcc",
        "why": "Occupied discharge heat setpoint, °F x10"
      },
      {
        "ref": "AV 26",
        "name": "DischargeCoolOcc",
        "why": "Occupied discharge cool setpoint, °F x10"
      },
      {
        "ref": "AI 112",
        "name": "UnitStatus",
        "why": "0 idle, 1 heat, 2 cool, 3 blower, 4-6 lockout"
      },
      {
        "ref": "AI 101",
        "name": "DischargeTemp",
        "why": "Discharge air temperature, °F x10"
      },
      {
        "ref": "AI 99",
        "name": "OutsideTemp",
        "why": "Outdoor air temperature, °F x10"
      },
      {
        "ref": "AI 93",
        "name": "AlertCode1",
        "why": "First active alert code (0 = no fault)"
      }
    ],
    "enable": "Set the heating and/or cooling tempering mode to DDC through the unit HMI; this turns off temperature-based activation so HeatCommand, CoolCommand and FanCommand take over. The fan command only works in DDC mode.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Protocessor defaults: device instance 50000, MS/TP MAC 127, 38400 baud; change them in the Protocessor web configurator (Configure > Profile Configuration).",
      "Protocessor default IP 192.168.1.24; change it under Diagnostics and Debugging > Setup > Network Settings.",
      "The Protocessor is factory set to one field protocol; objects are reachable only on that port."
    ],
    "gotchas": [
      "Setpoints and temperatures are raw values x10; write 750 for 75.0 °F.",
      "Heating and cooling cannot be commanded at the same time.",
      "The unit board reboots when some factory settings are changed."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "HeatCommand",
      "description": "Heat command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "CoolCommand",
      "description": "Cool command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "FanCommand",
      "description": "Fan command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "AnalogHeatCool",
      "description": "Analog heating/cooling control signal (0-1000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "VFDminFreqOccupied",
      "description": "Minimum VFD frequency, occupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "VFDmaxFreqOccupied",
      "description": "Maximum VFD frequency, occupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "minOAOcc",
      "description": "Minimum outdoor air, occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "maxOAOcc",
      "description": "Maximum outdoor air, occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "minOAUnocc",
      "description": "Minimum outdoor air, unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "maxOAUnocc",
      "description": "Maximum outdoor air, unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "minSupplyPWMOcc",
      "description": "Minimum supply ECM speed, occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "maxSupplyPWMOcc",
      "description": "Maximum supply ECM speed, occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "AllowSchedule",
      "description": "Internal scheduling enable",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "CoolLowTempThreshold",
      "description": "Cooling low outdoor temperature lockout (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "VFDminFreqUnocc",
      "description": "Minimum VFD frequency, unoccupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "VFDmaxFreqUnocc",
      "description": "Maximum VFD frequency, unoccupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "minSupplyPWMUnocc",
      "description": "Minimum supply ECM speed, unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "maxSupplyPWMUnocc",
      "description": "Maximum supply ECM speed, unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "IntakeHeatOcc",
      "description": "Intake heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "SpaceHeatOcc",
      "description": "Space heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "MinDischargeHeatOcc",
      "description": "Minimum discharge heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "DischargeHeatOcc",
      "description": "Discharge heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "MaxDischargeHeatOcc",
      "description": "Maximum discharge heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "IntakeCoolOcc",
      "description": "Intake cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "minDischargeCoolOcc",
      "description": "Minimum discharge cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "DischargeCoolOcc",
      "description": "Discharge cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "maxDischargeCoolOcc",
      "description": "Maximum discharge cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SpaceCoolOcc",
      "description": "Space cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "IntakeCoolRHOcc",
      "description": "Intake cool RH occupied setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "DischargeCoolRHOcc",
      "description": "Discharge cool RH occupied setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "SpaceCoolRHOcc",
      "description": "Space cool RH occupied setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "IntakeHeatUnocc",
      "description": "Intake heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SpaceHeatUnocc",
      "description": "Space heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "MinDischargeHeatUnocc",
      "description": "Minimum discharge heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "DischargeHeatUnocc",
      "description": "Discharge heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "MaxDischargeHeatUnocc",
      "description": "Maximum discharge heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "IntakeCoolUnocc",
      "description": "Intake cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "minDischargeCoolUnocc",
      "description": "Minimum discharge cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "DischargeCoolUnocc",
      "description": "Discharge cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "maxDischargeCoolUnocc",
      "description": "Maximum discharge cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SpaceCoolUnocc",
      "description": "Space cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "IntakeCoolRHUnocc",
      "description": "Intake cool RH unoccupied setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "DischargeCoolRHUnocc",
      "description": "Discharge cool RH unoccupied setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "SpaceCoolRHUnocc",
      "description": "Space cool RH unoccupied setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "intakeFirestatSP",
      "description": "Intake firestat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "dischargeFirestatSP",
      "description": "Discharge firestat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "cabHeatSP",
      "description": "Cabinet heat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "freezestatSetpoint",
      "description": "Freezestat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "drainHeatSP",
      "description": "Drain heat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "roomOverrideSP",
      "description": "Room override setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "economizerBandSP",
      "description": "Economizer band setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "economizerSP",
      "description": "Economizer setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "econoEnthalpyBandSP",
      "description": "Economizer enthalpy band",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "econoRelHumSP",
      "description": "Economizer RH setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "overheatSP",
      "description": "Overheat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "MondayStartA",
      "description": "Monday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "MondayEndA",
      "description": "Monday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "TuesdayStartA",
      "description": "Tuesday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "TuesdayEndA",
      "description": "Tuesday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "WednesdayStartA",
      "description": "Wednesday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "WednesdayEndA",
      "description": "Wednesday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "ThursdayStartA",
      "description": "Thursday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "ThursdayEndA",
      "description": "Thursday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "FridayStartA",
      "description": "Friday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "FridayEndA",
      "description": "Friday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "SaturdayStartA",
      "description": "Saturday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "SaturdayEndA",
      "description": "Saturday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "SundayStartA",
      "description": "Sunday schedule A start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "SundayEndA",
      "description": "Sunday schedule A end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "MondayStartB",
      "description": "Monday schedule B start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "MondayEndB",
      "description": "Monday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "TuesdayStartAB",
      "description": "Tuesday schedule B start (minutes after midnight, 1440 = none; name printed 'StartAB')",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "TuesdayEndB",
      "description": "Tuesday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "WednesdayStartB",
      "description": "Wednesday schedule B start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "WednesdayEndB",
      "description": "Wednesday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "ThursdayStartB",
      "description": "Thursday schedule B start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "ThursdayEndB",
      "description": "Thursday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "FridayStartB",
      "description": "Friday schedule B start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "FridayEndB",
      "description": "Friday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "SaturdayStartB",
      "description": "Saturday schedule B start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "SaturdayEndB",
      "description": "Saturday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "SundayStartB",
      "description": "Sunday schedule B start (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "SundayEndB",
      "description": "Sunday schedule B end (minutes after midnight, 1440 = none)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "SupplyVFDFrequencyOcc",
      "description": "Running supply VFD frequency, occupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "SupplyPWMOcc",
      "description": "Running supply ECM rate, occupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "OApercentUnocc",
      "description": "Outdoor air percent, unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "OApercentOcc",
      "description": "Outdoor air percent, occupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "OutdoorAirVoltsOcc",
      "description": "Outdoor air damper signal, occupied (value x100)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "DDCOccupiedOverride",
      "description": "DDC occupied override",
      "units": "",
      "access": "W",
      "states": "0=Override Off, 1=Override On"
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "SupplyVFDFrequencyUnocc",
      "description": "Running supply VFD frequency, unoccupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "SupplyPWMUnocc",
      "description": "Running supply ECM rate, unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "OutdoorAirVoltsUnocc",
      "description": "Outdoor air damper signal, unoccupied (value x100)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "AlertCode1",
      "description": "Active alert code 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "AlertCode2",
      "description": "Active alert code 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "AlertCode3",
      "description": "Active alert code 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "AlertCode4",
      "description": "Active alert code 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "AlertCode5",
      "description": "Active alert code 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "AlertCode6",
      "description": "Active alert code 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "OutsideTemp",
      "description": "Outside temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "ReturnTemp",
      "description": "Return temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "DischargeTemp",
      "description": "Discharge temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "IntakeTemp",
      "description": "Intake temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "SpaceTemp",
      "description": "Space temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "EvapCoilTemp",
      "description": "Evaporator coil temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "HMI1Temp",
      "description": "HMI 1 temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "HMI2Temp",
      "description": "HMI 2 temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "HMI3Temp",
      "description": "HMI 3 temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "HMI4Temp",
      "description": "HMI 4 temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "HMI5Temp",
      "description": "HMI 5 temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "IntakeHumiditySensor1",
      "description": "Intake humidity sensor 1 (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "HumiditySensor2",
      "description": "Humidity sensor 2 (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "UnitStatus",
      "description": "Unit operating status",
      "units": "",
      "access": "R",
      "states": "0=Idle, 1=Heating, 2=Cooling, 3=Blower only, 4-6=Lockout"
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "SupplyVFDFrequency",
      "description": "Supply VFD frequency (value x10)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "SupplyVFDCurrent",
      "description": "Supply VFD current (value x10)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "SupplyVFDPower",
      "description": "Supply VFD power (value x100)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "PWMtoCondenserFans",
      "description": "Condenser fan PWM output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "CompressorVFDCurrent",
      "description": "Compressor VFD current (value x100)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "CompressorVFDPower",
      "description": "Compressor VFD power (value x100)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "CompressorVFDFrequency",
      "description": "Compressor VFD frequency (value x10)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "ModulatingGasOut1",
      "description": "Modulating gas output 1 (service reading)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "OutdoorAirMode",
      "description": "Outdoor air mode",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Manual, 2=2 position, 3=Schedule, 4=Outside air, 5=100% OA, 6=Analog"
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "OutAirVoltsOut",
      "description": "Outdoor air damper output (service reading)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "ReheatVoltsOut",
      "description": "Reheat output (service reading)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "OccupancyStatus",
      "description": "Occupancy status",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied by schedule, 2=Occupied by hardware input override, 4=Occupied by DDC override, 8=Occupied by HMI override, 16=Scheduling disabled"
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "SuperHeatValue",
      "description": "Suction superheat (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "SuctionPressure",
      "description": "Suction pressure (value x10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "SuctionEvapTemp",
      "description": "Suction saturated evaporator temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "SuctionLineTemp",
      "description": "Suction line temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "EEVPosition",
      "description": "Electronic expansion valve position (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "HeatTemperingModeOcc",
      "description": "Heating tempering mode in use, occupied",
      "units": "",
      "access": "R",
      "states": "0=Discharge, 1=Space, 2=BAS, 3=DDC"
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "ActivateBasedONOcc",
      "description": "Activation source, occupied",
      "units": "",
      "access": "R",
      "states": "0=Intake, 1=Space, 2=Both, 3=Either, 4=Stat"
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "CoolTemperingModeOcc",
      "description": "Cooling tempering mode in use, occupied",
      "units": "",
      "access": "R",
      "states": "0=Discharge, 1=Space, 2=BAS, 3=DDC"
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "HeatTemperingModeUnocc",
      "description": "Heating tempering mode in use, unoccupied",
      "units": "",
      "access": "R",
      "states": "0=Discharge, 1=Space, 2=BAS, 3=DDC"
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "ActivateBasedONUnocc",
      "description": "Activation source, unoccupied",
      "units": "",
      "access": "R",
      "states": "0=Intake, 1=Space, 2=Both, 3=Either, 4=Stat"
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "CoolTemperingModeUnocc",
      "description": "Cooling tempering mode in use, unoccupied",
      "units": "",
      "access": "R",
      "states": "0=Discharge, 1=Space, 2=BAS, 3=DDC"
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "BlowerModeOcc",
      "description": "Blower mode, occupied",
      "units": "",
      "access": "R",
      "states": "0=Interlock, 1=Auto, 2=On"
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "BlowerModeUnocc",
      "description": "Blower mode, unoccupied",
      "units": "",
      "access": "R",
      "states": "0=Interlock, 1=Auto, 2=On"
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "RelHumHMI1",
      "description": "HMI 1 relative humidity (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "RelHumHMI2",
      "description": "HMI 2 relative humidity (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "RelHumHMI3",
      "description": "HMI 3 relative humidity (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "RelHumHMI4",
      "description": "HMI 4 relative humidity (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "RelHumHMI5",
      "description": "HMI 5 relative humidity (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "AvgRelativeHumidityHMI",
      "description": "Average HMI relative humidity (value x10)",
      "units": "%",
      "access": "R",
      "states": ""
    }
  ]
}
