{
  "manufacturer": "CaptiveAire",
  "manufacturer_slug": "captiveaire",
  "model": "HVLS and General Ventilation Fan Control (ECPM03, Protocessor BACnet)",
  "model_slug": "hvls-fan-control",
  "aliases": [
    "A0025729",
    "CaptiveAire HVLS",
    "HVLS fan control",
    "High Volume Low Speed fan",
    "ECPM03",
    "CASlink HVLS",
    "Protocessor"
  ],
  "equipment_type": "HVLS / ventilation fan control panel (up to 10 fans)",
  "applies_to": "CaptiveAire HVLS and general ventilation fan control packages with the ECPM03 board and the factory Protocessor BACnet gateway.",
  "summary": "CaptiveAire's HVLS control package runs up to ten VFD-driven fans in up to ten groups, switching them from room temperature, HMI buttons or the BMS. A factory-wired Protocessor gateway gives BACnet IP or BACnet MS/TP access to temperatures, per-fan VFD data, group settings and fault flags. With DDC mode enabled the BMS can put each group in DDC Auto or DDC Manual, switch groups on and off, and set occupied speed and fan direction.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 50000,
  "access_inferred": true,
  "notes": [
    "The table has no read/write column. The Analog Variable and Binary Value objects carry LON input variables and are shown as writable; all inputs are read-only.",
    "The manual's 'Object ID' numbers run 1-307 across all object types; they are used here as the instance of the printed type ('Analog Variable' listed as AV).",
    "Per-fan objects are F1-F10 and per-group objects G1-G10; objects for fans or groups that are not installed have no meaning.",
    "Group settings (modulation band, min/max frequency, activation temperature) are printed with one implied decimal, e.g. 72.5 °F is read as 725. The other temperature and frequency points say '1 decimal precision' without giving the scaling.",
    "The manual prints no units for the room/HMI temperature points; the group settings are in °F.",
    "VFD fault code meanings are in the manual's VFD fault list (0 = no fault)."
  ],
  "source": {
    "title": "High Volume Low Speed (HVLS) Fan - HVLS and General Ventilation Fan Control Software - Installation, Operation, and Maintenance Manual",
    "doc_number": "A0025729",
    "revision_date": "August 2026 Rev 26",
    "url": "https://www.captiveaire.com/manuals/hvls/hvls-oim.pdf"
  },
  "integration": {
    "summary": "Enable DDC mode on the HVLS controller so start and stop commands come over the network. For each fan group, write ModeG to DDC Auto (the controller runs the fans from its temperature sensors) or DDC Manual, and in Manual write ButtonG to switch the group on or off. SpeedF sets the occupied speed in Hz; monitor StateVFD, frequency and the fault flags.",
    "minimum_points": [
      {
        "ref": "BV 288",
        "name": "ModeG1",
        "why": "Group 1: 0 = DDC Auto, 1 = DDC Manual"
      },
      {
        "ref": "BV 298",
        "name": "ButtonG1",
        "why": "Group 1 on/off in DDC Manual (1 = on)"
      },
      {
        "ref": "AV 268",
        "name": "SpeedF1",
        "why": "Group 1 occupied fan speed, Hz"
      },
      {
        "ref": "AI 55",
        "name": "StateVFD1",
        "why": "Fan 1 run state and reason code"
      },
      {
        "ref": "AI 45",
        "name": "FrequencyF1",
        "why": "Fan 1 VFD output frequency, Hz"
      },
      {
        "ref": "AI 1",
        "name": "TempSensor1",
        "why": "Room temperature, sensor 1"
      },
      {
        "ref": "AI 85",
        "name": "VFDFaultF1",
        "why": "Fan 1 VFD fault code (0 = no fault)"
      },
      {
        "ref": "BI 175",
        "name": "EmergencyShutdownG1",
        "why": "Group 1 hard-wired emergency shutdown active"
      }
    ],
    "enable": "Set the controller's DDC Mode menu to ENABLED; then all fan start and stop commands come from the network. Per group, ModeG selects DDC Auto (temperature control) or DDC Manual (ButtonG on/off).",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Protocessor default device instance 50000; MS/TP MAC 127 and 38400 baud by default, set in the Protocessor web configurator (Configure > Profile Configuration).",
      "Protocessor default IP 192.168.1.24; change it under Diagnostics and Debugging > Setup > Network Settings, then restart.",
      "The Protocessor is factory set to one field protocol; objects are reachable only on that port."
    ],
    "gotchas": [
      "Each change in the Protocessor web configurator needs its own Submit and restarts the gateway.",
      "Group settings use one implied decimal (725 = 72.5 °F).",
      "Objects for fans or groups that are not installed still appear in the list."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "TempSensor1",
      "description": "Room temperature sensor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "TempSensor2",
      "description": "Room temperature sensor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "TempSensor3",
      "description": "Room temperature sensor 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "TempSensor4",
      "description": "Room temperature sensor 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "TempSensor5",
      "description": "Room temperature sensor 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "TempSensor6",
      "description": "Room temperature sensor 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "TempSensor7",
      "description": "Room temperature sensor 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "TempSensor8",
      "description": "Room temperature sensor 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "EXPTemp1",
      "description": "Expansion board room temperature 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "EXPTemp2",
      "description": "Expansion board room temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "EXPTemp3",
      "description": "Expansion board room temperature 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "EXPTemp4",
      "description": "Expansion board room temperature 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "EXPTemp5",
      "description": "Expansion board room temperature 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "EXPTemp6",
      "description": "Expansion board room temperature 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "EXPTemp7",
      "description": "Expansion board room temperature 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "EXPTemp8",
      "description": "Expansion board room temperature 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "EXPTemp9",
      "description": "Expansion board room temperature 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "EXPTemp10",
      "description": "Expansion board room temperature 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "EXPTemp11",
      "description": "Expansion board room temperature 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "EXPTemp12",
      "description": "Expansion board room temperature 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "EXPTemp13",
      "description": "Expansion board room temperature 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "EXPTemp14",
      "description": "Expansion board room temperature 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "EXPTemp15",
      "description": "Expansion board room temperature 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "EXPTemp16",
      "description": "Expansion board room temperature 16",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "HMITemp1",
      "description": "HMI 1 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "HMIWiredTemp1",
      "description": "Wired sensor temperature at HMI 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "HMITemp2",
      "description": "HMI 2 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "HMIWiredTemp2",
      "description": "Wired sensor temperature at HMI 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "HMITemp3",
      "description": "HMI 3 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "HMIWiredTemp3",
      "description": "Wired sensor temperature at HMI 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "HMITemp4",
      "description": "HMI 4 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "HMIWiredTemp4",
      "description": "Wired sensor temperature at HMI 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "HMITemp5",
      "description": "HMI 5 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "HMIWiredTemp5",
      "description": "Wired sensor temperature at HMI 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "HMITemp6",
      "description": "HMI 6 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "HMIWiredTemp6",
      "description": "Wired sensor temperature at HMI 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "HMITemp7",
      "description": "HMI 7 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "HMIWiredTemp7",
      "description": "Wired sensor temperature at HMI 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "HMITemp8",
      "description": "HMI 8 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "HMIWiredTemp8",
      "description": "Wired sensor temperature at HMI 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "HMITemp9",
      "description": "HMI 9 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "HMIWiredTemp9",
      "description": "Wired sensor temperature at HMI 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "HMITemp10",
      "description": "HMI 10 temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "HMIWiredTemp10",
      "description": "Wired sensor temperature at HMI 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "FrequencyF1",
      "description": "Fan 1 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "FrequencyF2",
      "description": "Fan 2 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "FrequencyF3",
      "description": "Fan 3 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "FrequencyF4",
      "description": "Fan 4 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "FrequencyF5",
      "description": "Fan 5 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "FrequencyF6",
      "description": "Fan 6 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "FrequencyF7",
      "description": "Fan 7 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "FrequencyF8",
      "description": "Fan 8 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "FrequencyF9",
      "description": "Fan 9 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "FrequencyF10",
      "description": "Fan 10 VFD output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "StateVFD1",
      "description": "Fan 1 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "StateVFD2",
      "description": "Fan 2 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "StateVFD3",
      "description": "Fan 3 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "StateVFD4",
      "description": "Fan 4 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "StateVFD5",
      "description": "Fan 5 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "StateVFD6",
      "description": "Fan 6 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "StateVFD7",
      "description": "Fan 7 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "StateVFD8",
      "description": "Fan 8 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "StateVFD9",
      "description": "Fan 9 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "StateVFD10",
      "description": "Fan 10 run state / reason code",
      "units": "",
      "access": "R",
      "states": "1=Off by temperature, 2=Off by high temp alarm, 3=Off by low temp alarm, 4=Off by emergency shutdown, 5=Off by manual mode timer expire, 6=On by temperature, 7=On by HMI command, 8=On by system bypass, 9=On by BMS 1, 10=On by BMS 2, 11=Off by HMI command"
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "AmperageF1",
      "description": "Fan 1 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "AmperageF2",
      "description": "Fan 2 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "AmperageF3",
      "description": "Fan 3 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "AmperageF4",
      "description": "Fan 4 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "AmperageF5",
      "description": "Fan 5 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "AmperageF6",
      "description": "Fan 6 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "AmperageF7",
      "description": "Fan 7 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "AmperageF8",
      "description": "Fan 8 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "AmperageF9",
      "description": "Fan 9 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "AmperageF10",
      "description": "Fan 10 motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "PowerF1",
      "description": "Fan 1 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "PowerF2",
      "description": "Fan 2 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "PowerF3",
      "description": "Fan 3 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "PowerF4",
      "description": "Fan 4 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "PowerF5",
      "description": "Fan 5 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "PowerF6",
      "description": "Fan 6 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "PowerF7",
      "description": "Fan 7 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "PowerF8",
      "description": "Fan 8 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "PowerF9",
      "description": "Fan 9 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "PowerF10",
      "description": "Fan 10 VFD power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "VFDFaultF1",
      "description": "Fan 1 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "VFDFaultF2",
      "description": "Fan 2 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "VFDFaultF3",
      "description": "Fan 3 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "VFDFaultF4",
      "description": "Fan 4 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "VFDFaultF5",
      "description": "Fan 5 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "VFDFaultF6",
      "description": "Fan 6 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "VFDFaultF7",
      "description": "Fan 7 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "VFDFaultF8",
      "description": "Fan 8 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "VFDFaultF9",
      "description": "Fan 9 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "VFDFaultF10",
      "description": "Fan 10 VFD fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "VFDLoadF1",
      "description": "Fan 1 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "VFDLoadF2",
      "description": "Fan 2 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "VFDLoadF3",
      "description": "Fan 3 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "VFDLoadF4",
      "description": "Fan 4 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "VFDLoadF5",
      "description": "Fan 5 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "VFDLoadF6",
      "description": "Fan 6 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "VFDLoadF7",
      "description": "Fan 7 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "VFDLoadF8",
      "description": "Fan 8 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "VFDLoadF9",
      "description": "Fan 9 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "VFDLoadF10",
      "description": "Fan 10 motor load, % of VFD output current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "VFDTempF1",
      "description": "Fan 1 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "VFDTempF2",
      "description": "Fan 2 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "VFDTempF3",
      "description": "Fan 3 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "VFDTempF4",
      "description": "Fan 4 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "VFDTempF5",
      "description": "Fan 5 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "VFDTempF6",
      "description": "Fan 6 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "VFDTempF7",
      "description": "Fan 7 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "VFDTempF8",
      "description": "Fan 8 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "VFDTempF9",
      "description": "Fan 9 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "VFDTempF10",
      "description": "Fan 10 VFD heat sink temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "VFDVoltageF1",
      "description": "Fan 1 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "VFDVoltageF2",
      "description": "Fan 2 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "VFDVoltageF3",
      "description": "Fan 3 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "VFDVoltageF4",
      "description": "Fan 4 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "VFDVoltageF5",
      "description": "Fan 5 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "VFDVoltageF6",
      "description": "Fan 6 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "VFDVoltageF7",
      "description": "Fan 7 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "VFDVoltageF8",
      "description": "Fan 8 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "VFDVoltageF9",
      "description": "Fan 9 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "VFDVoltageF10",
      "description": "Fan 10 VFD output voltage to motor",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "ModulationG1",
      "description": "Group 1 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "ModulationG2",
      "description": "Group 2 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "ModulationG3",
      "description": "Group 3 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "ModulationG4",
      "description": "Group 4 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "ModulationG5",
      "description": "Group 5 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "ModulationG6",
      "description": "Group 6 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "ModulationG7",
      "description": "Group 7 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "ModulationG8",
      "description": "Group 8 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "ModulationG9",
      "description": "Group 9 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "ModulationG10",
      "description": "Group 10 modulation band setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "MinG1",
      "description": "Group 1 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "MinG2",
      "description": "Group 2 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "MinG3",
      "description": "Group 3 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "MinG4",
      "description": "Group 4 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "MinG5",
      "description": "Group 5 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "MinG6",
      "description": "Group 6 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "MinG7",
      "description": "Group 7 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "MinG8",
      "description": "Group 8 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "MinG9",
      "description": "Group 9 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "MinG10",
      "description": "Group 10 minimum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "MaxG1",
      "description": "Group 1 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "MaxG2",
      "description": "Group 2 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "MaxG3",
      "description": "Group 3 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "MaxG4",
      "description": "Group 4 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "MaxG5",
      "description": "Group 5 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "MaxG6",
      "description": "Group 6 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "MaxG7",
      "description": "Group 7 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "MaxG8",
      "description": "Group 8 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "MaxG9",
      "description": "Group 9 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "MaxG10",
      "description": "Group 10 maximum VFD frequency setting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "ActivationTempG1",
      "description": "Group 1 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "ActivationTempG2",
      "description": "Group 2 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "ActivationTempG3",
      "description": "Group 3 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "ActivationTempG4",
      "description": "Group 4 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "ActivationTempG5",
      "description": "Group 5 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "ActivationTempG6",
      "description": "Group 6 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "ActivationTempG7",
      "description": "Group 7 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "ActivationTempG8",
      "description": "Group 8 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "ActivationTempG9",
      "description": "Group 9 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "ActivationTempG10",
      "description": "Group 10 fan activation temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "VFDMSCFaults1",
      "description": "VFD/MSC 1 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "VFDMSCFaults2",
      "description": "VFD/MSC 2 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "VFDMSCFaults3",
      "description": "VFD/MSC 3 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "VFDMSCFaults4",
      "description": "VFD/MSC 4 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "VFDMSCFaults5",
      "description": "VFD/MSC 5 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "VFDMSCFaults6",
      "description": "VFD/MSC 6 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "VFDMSCFaults7",
      "description": "VFD/MSC 7 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "VFDMSCFaults8",
      "description": "VFD/MSC 8 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "VFDMSCFaults9",
      "description": "VFD/MSC 9 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "VFDMSCFaults10",
      "description": "VFD/MSC 10 faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "EmergencyShutdownG1",
      "description": "Group 1 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "EmergencyShutdownG2",
      "description": "Group 2 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "EmergencyShutdownG3",
      "description": "Group 3 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "EmergencyShutdownG4",
      "description": "Group 4 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "EmergencyShutdownG5",
      "description": "Group 5 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "EmergencyShutdownG6",
      "description": "Group 6 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "EmergencyShutdownG7",
      "description": "Group 7 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "EmergencyShutdownG8",
      "description": "Group 8 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "EmergencyShutdownG9",
      "description": "Group 9 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "EmergencyShutdownG10",
      "description": "Group 10 hard-wired emergency shutdown",
      "units": "",
      "access": "R",
      "states": "0=No shutdown, 1=Emergency shutdown"
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "OccupiedG1",
      "description": "Group 1 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "OccupiedG2",
      "description": "Group 2 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "OccupiedG3",
      "description": "Group 3 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "OccupiedG4",
      "description": "Group 4 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "OccupiedG5",
      "description": "Group 5 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "OccupiedG6",
      "description": "Group 6 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "OccupiedG7",
      "description": "Group 7 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "OccupiedG8",
      "description": "Group 8 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "OccupiedG9",
      "description": "Group 9 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "OccupiedG10",
      "description": "Group 10 occupancy state",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "ModbusFault",
      "description": "Modbus communication faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "BrokenStatG1",
      "description": "Group 1 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "BrokenStatG2",
      "description": "Group 2 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "BrokenStatG3",
      "description": "Group 3 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "BrokenStatG4",
      "description": "Group 4 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "BrokenStatG5",
      "description": "Group 5 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "BrokenStatG6",
      "description": "Group 6 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "BrokenStatG7",
      "description": "Group 7 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "BrokenStatG8",
      "description": "Group 8 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "BrokenStatG9",
      "description": "Group 9 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "BrokenStatG10",
      "description": "Group 10 broken sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Broken sensor"
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "MissingStatG1",
      "description": "Group 1 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "MissingStatG2",
      "description": "Group 2 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "MissingStatG3",
      "description": "Group 3 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "MissingStatG4",
      "description": "Group 4 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "MissingStatG5",
      "description": "Group 5 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "MissingStatG6",
      "description": "Group 6 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "MissingStatG7",
      "description": "Group 7 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "MissingStatG8",
      "description": "Group 8 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "MissingStatG9",
      "description": "Group 9 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "MissingStatG10",
      "description": "Group 10 missing sensor fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Missing sensor"
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "BoardFuseBlown",
      "description": "Control board fuse blown",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Fuse blown"
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "TemperatureSensorNotAssigned",
      "description": "Temperature sensor not assigned",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Not assigned"
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "LowTempAlarmFaultG1",
      "description": "Group 1 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "LowTempAlarmFaultG2",
      "description": "Group 2 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "LowTempAlarmFaultG3",
      "description": "Group 3 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "LowTempAlarmFaultG4",
      "description": "Group 4 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "LowTempAlarmFaultG5",
      "description": "Group 5 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "LowTempAlarmFaultG6",
      "description": "Group 6 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "LowTempAlarmFaultG7",
      "description": "Group 7 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "LowTempAlarmFaultG8",
      "description": "Group 8 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "LowTempAlarmFaultG9",
      "description": "Group 9 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "LowTempAlarmFaultG10",
      "description": "Group 10 low temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Low temperature fault"
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "HighTempAlarmFaultG1",
      "description": "Group 1 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "HighTempAlarmFaultG2",
      "description": "Group 2 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "HighTempAlarmFaultG3",
      "description": "Group 3 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "HighTempAlarmFaultG4",
      "description": "Group 4 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "HighTempAlarmFaultG5",
      "description": "Group 5 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "HighTempAlarmFaultG6",
      "description": "Group 6 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "HighTempAlarmFaultG7",
      "description": "Group 7 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "HighTempAlarmFaultG8",
      "description": "Group 8 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "HighTempAlarmFaultG9",
      "description": "Group 9 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "HighTempAlarmFaultG10",
      "description": "Group 10 high temperature fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=High temperature fault"
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "MembraneStatFaultG1",
      "description": "Group 1 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "MembraneStatFaultG2",
      "description": "Group 2 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "MembraneStatFaultG3",
      "description": "Group 3 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "MembraneStatFaultG4",
      "description": "Group 4 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "MembraneStatFaultG5",
      "description": "Group 5 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "MembraneStatFaultG6",
      "description": "Group 6 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "MembraneStatFaultG7",
      "description": "Group 7 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "MembraneStatFaultG8",
      "description": "Group 8 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "MembraneStatFaultG9",
      "description": "Group 9 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "MembraneStatFaultG10",
      "description": "Group 10 membrane thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Membrane stat fault"
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "WiredStatFaultG1",
      "description": "Group 1 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "WiredStatFaultG2",
      "description": "Group 2 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "WiredStatFaultG3",
      "description": "Group 3 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "WiredStatFaultG4",
      "description": "Group 4 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 252,
      "name": "WiredStatFaultG5",
      "description": "Group 5 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 253,
      "name": "WiredStatFaultG6",
      "description": "Group 6 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 254,
      "name": "WiredStatFaultG7",
      "description": "Group 7 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 255,
      "name": "WiredStatFaultG8",
      "description": "Group 8 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 256,
      "name": "WiredStatFaultG9",
      "description": "Group 9 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 257,
      "name": "WiredStatFaultG10",
      "description": "Group 10 HMI wired thermostat fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Wired stat fault"
    },
    {
      "type": "BI",
      "instance": 258,
      "name": "SensorRequiredFaultG1",
      "description": "Group 1 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "SensorRequiredFaultG2",
      "description": "Group 2 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "SensorRequiredFaultG3",
      "description": "Group 3 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 261,
      "name": "SensorRequiredFaultG4",
      "description": "Group 4 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "SensorRequiredFaultG5",
      "description": "Group 5 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "SensorRequiredFaultG6",
      "description": "Group 6 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "SensorRequiredFaultG7",
      "description": "Group 7 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "SensorRequiredFaultG8",
      "description": "Group 8 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "SensorRequiredFaultG9",
      "description": "Group 9 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "BI",
      "instance": 267,
      "name": "SensorRequiredFaultG10",
      "description": "Group 10 sensor required fault",
      "units": "",
      "access": "R",
      "states": "0=No fault, 1=Sensor required"
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "SpeedF1",
      "description": "Group 1 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "SpeedF2",
      "description": "Group 2 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "SpeedF3",
      "description": "Group 3 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "SpeedF4",
      "description": "Group 4 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "SpeedF5",
      "description": "Group 5 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "SpeedF6",
      "description": "Group 6 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "SpeedF7",
      "description": "Group 7 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "SpeedF8",
      "description": "Group 8 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "SpeedF9",
      "description": "Group 9 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "SpeedF10",
      "description": "Group 10 occupied fan speed",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "DirectionF1",
      "description": "Fan 1 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "DirectionF2",
      "description": "Fan 2 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "DirectionF3",
      "description": "Fan 3 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "DirectionF4",
      "description": "Fan 4 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "DirectionF5",
      "description": "Fan 5 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "DirectionF6",
      "description": "Fan 6 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "DirectionF7",
      "description": "Fan 7 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "DirectionF8",
      "description": "Fan 8 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "DirectionF9",
      "description": "Fan 9 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "DirectionF10",
      "description": "Fan 10 direction (0 forward, 1 reverse)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 288,
      "name": "ModeG1",
      "description": "Group 1 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 289,
      "name": "ModeG2",
      "description": "Group 2 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 290,
      "name": "ModeG3",
      "description": "Group 3 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 291,
      "name": "ModeG4",
      "description": "Group 4 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 292,
      "name": "ModeG5",
      "description": "Group 5 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 293,
      "name": "ModeG6",
      "description": "Group 6 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 294,
      "name": "ModeG7",
      "description": "Group 7 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 295,
      "name": "ModeG8",
      "description": "Group 8 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 296,
      "name": "ModeG9",
      "description": "Group 9 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 297,
      "name": "ModeG10",
      "description": "Group 10 DDC mode",
      "units": "",
      "access": "W",
      "states": "0=DDC Auto, 1=DDC Manual"
    },
    {
      "type": "BV",
      "instance": 298,
      "name": "ButtonG1",
      "description": "Group 1 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 299,
      "name": "ButtonG2",
      "description": "Group 2 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "ButtonG3",
      "description": "Group 3 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "ButtonG4",
      "description": "Group 4 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "ButtonG5",
      "description": "Group 5 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 303,
      "name": "ButtonG6",
      "description": "Group 6 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 304,
      "name": "ButtonG7",
      "description": "Group 7 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "ButtonG8",
      "description": "Group 8 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "ButtonG9",
      "description": "Group 9 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 307,
      "name": "ButtonG10",
      "description": "Group 10 on/off in DDC Manual mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    }
  ]
}
