{
  "manufacturer": "CaptiveAire",
  "manufacturer_slug": "captiveaire",
  "model": "Modular Indirect Fired Heater (IBT controls, Protocessor BACnet)",
  "model_slug": "modular-indirect-fired-heater-ibt",
  "aliases": [
    "A0016988",
    "IBT heater",
    "IBT board",
    "Indirect Fired Bent Tube",
    "Modular Indirect Fired Heater",
    "Indirect Fired Module",
    "Indirect Fired Furnace",
    "Protocessor"
  ],
  "equipment_type": "Make-up air unit (indirect gas-fired heater)",
  "applies_to": "CaptiveAire modular indirect-fired make-up air heaters, modules and furnace inserts run by the IBT controller with the optional Protocessor BACnet gateway.",
  "summary": "CaptiveAire's modular indirect-fired heaters use an IBT burner board plus a unit controller with HMIs. A factory-wired Protocessor gateway gives BACnet IP or BACnet MS/TP access to heat, cool and fan commands, the occupied/unoccupied setpoints and factory settings, temperatures, VFD data and up to six active alert codes. Setpoints and sensor values are raw integers the BMS must scale.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 50000,
  "access_inferred": true,
  "notes": [
    "The table has a Function column (Control, Monitor/Control, Monitor) instead of read/write; Control and Monitor/Control objects are shown as writable, Monitor objects as read-only.",
    "Temperatures and temperature setpoints are sent as value x10 (450 = 45.0 °F); frequencies x10, volts x100, amps x10, kW x100, as marked in each description. Temperatures are in °F or °C depending on the unit's Temp Units factory setting (°F shown here).",
    "HeatCommand, CoolCommand and FanCommand only work when the heating and/or cooling tempering mode is set to DDC at the unit HMI; heat and cool cannot both be called.",
    "Object 71 is printed as 'AnalogHeatControl 0-10V' (with a space).",
    "Alert codes (0 = no fault) are listed in the manual's IBT DDC fault code table.",
    "Many settings depend on the options built into the unit (evaporative cooler, DX stages, mixing box, ECM or VFD supply fan)."
  ],
  "source": {
    "title": "Modular Indirect Fired Heaters and Inserts - Installation, Operation, and Maintenance Manual (Appendix B - IBT DDC Points)",
    "doc_number": "A0016988",
    "revision_date": "February 2024 Rev. 42",
    "url": "https://www.captiveaire.com/manuals/makeupair/ibt-heater-oim.pdf"
  },
  "integration": {
    "summary": "Set the heating and/or cooling tempering mode to DDC at the unit HMI before using the BMS commands; then write HeatCommand, CoolCommand and FanCommand. Otherwise leave the unit on its own setpoints and use DDCOccupiedOverride to force occupied mode. Scale setpoints x10 when writing and divide sensor values by 10 when reading; watch UnitStatus and the six alert codes.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "HeatCommand",
        "why": "Heat on/off when heat mode is DDC (1 = on)"
      },
      {
        "ref": "BV 2",
        "name": "CoolCommand",
        "why": "Cool on/off when cool mode is DDC (1 = on)"
      },
      {
        "ref": "BV 3",
        "name": "FanCommand",
        "why": "Fan on/off in DDC mode (1 = on)"
      },
      {
        "ref": "BV 60",
        "name": "DDCOccupiedOverride",
        "why": "Occupied override from the BMS (1 = on)"
      },
      {
        "ref": "AV 32",
        "name": "DischHeatOccSP",
        "why": "Occupied discharge heat setpoint, °F x10"
      },
      {
        "ref": "AI 91",
        "name": "UnitStatus",
        "why": "0 idle, 1 heating, 2 cooling, 3 blower only"
      },
      {
        "ref": "AI 76",
        "name": "DischargeTemp",
        "why": "Discharge air temperature"
      },
      {
        "ref": "AI 74",
        "name": "OATemp",
        "why": "Outdoor air temperature, °F x10"
      },
      {
        "ref": "AI 85",
        "name": "AlertCode1",
        "why": "First active alert code (0 = no fault)"
      }
    ],
    "enable": "Set the heating and/or cooling tempering mode to DDC through the unit HMI; this turns off temperature-based activation and lets HeatCommand, CoolCommand and FanCommand run the unit. The fan command only works in DDC mode.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The Protocessor is factory set to one field protocol (BACnet IP or MS/TP); objects are reachable only on that port.",
      "Protocessor defaults: device instance 50000, MS/TP MAC 127, 38400 baud; change them in the Protocessor web configurator (Configure > Profile Configuration).",
      "Protocessor default IP 192.168.1.24; change it under Diagnostics and Debugging > Setup > Network Settings."
    ],
    "gotchas": [
      "All setpoints and temperatures are raw values x10; write 750 for 75.0 °F.",
      "Heating and cooling cannot be commanded at the same time.",
      "The controller board reboots when some factory settings are changed."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "HeatCommand",
      "description": "Heat command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "CoolCommand",
      "description": "Cool command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "FanCommand",
      "description": "Fan command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "NumberofHMIs",
      "description": "Number of HMIs (HMI 1 is the cabinet HMI)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "IncludeHMIAvg",
      "description": "Bitfield of HMIs included in the average",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "SetHeatStages",
      "description": "Number of heat stages",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "SetCondenserStages",
      "description": "Number of condenser cooling stages",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "FreezestatTime",
      "description": "Freezestat delay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "EvapSprayONTime",
      "description": "Evaporative spray on time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "EvapSprayOFFTime",
      "description": "Evaporative spray off time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "MinVFDFreqOccupied",
      "description": "Minimum VFD frequency occupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "MaxVFDFreqOccupied",
      "description": "Maximum VFD frequency occupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "MinOAPercentOccupied",
      "description": "Minimum outdoor air percent occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "MaxOAPercentOccupied",
      "description": "Maximum outdoor air percent occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "MinPWMOccupied",
      "description": "Minimum ECM PWM occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "MaxPWMOccupied",
      "description": "Maximum ECM PWM occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "SchedulingEnable",
      "description": "Scheduling enable",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "CoolDXLowTempLimit",
      "description": "Cool DX low temperature limit (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "EvapDrainValveSP",
      "description": "Evaporative drain valve setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "EvapDrainValveSPDiff",
      "description": "Evaporative drain valve setpoint differential (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "EvapCoolingDiff",
      "description": "Evaporative cooling differential (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "MinOAPercentUnoccupied",
      "description": "Minimum outdoor air percent unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "MaxOAPercentUnoccupied",
      "description": "Maximum outdoor air percent unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "MinVFDFreqUnoccupied",
      "description": "Minimum VFD frequency unoccupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "MaxVFDFreqUnoccupied",
      "description": "Maximum VFD frequency unoccupied (value x10)",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "MinPWMUnoccupied",
      "description": "Minimum ECM PWM unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "MaxPWMUnoccupied",
      "description": "Maximum ECM PWM unoccupied",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "CoolEvapLowTempLimit",
      "description": "Cool evaporative low temperature limit (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "InHeatOccSP",
      "description": "Intake heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "SpaceHeatOccSP",
      "description": "Space heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "MinDischHeatSP",
      "description": "Minimum discharge heat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "DischHeatOccSP",
      "description": "Discharge heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "MaxDischHeatOccSP",
      "description": "Maximum discharge heat occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "InCool1OccSP",
      "description": "Intake cooling stage 1 occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "IntakeCoolOccStageDiff",
      "description": "Intake cool occupied stage differential (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "SpaceCoolOccStageDiff",
      "description": "Space cool occupied stage differential (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SpaceCoolOccSP",
      "description": "Space cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "EvapCoolOccSP",
      "description": "Evaporative cool occupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "InHeatUnoccSP",
      "description": "Intake heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SpaceHeatUnoccSP",
      "description": "Space heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "MinDischHeatUnoccSP",
      "description": "Minimum discharge heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "DischHeatUnoccSP",
      "description": "Discharge heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "MaxDischHeatUnoccSP",
      "description": "Maximum discharge heat unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "InCool1UnoccSP",
      "description": "Intake cooling stage 1 unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "IntakeCoolUnoccStageDiff",
      "description": "Intake cool unoccupied stage differential (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "SpaceCoolUnoccStageDiff",
      "description": "Space cool unoccupied stage differential (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "SpaceCoolUnoccSP",
      "description": "Space cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "EvapCoolUnoccSP",
      "description": "Evaporative cool unoccupied setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "InFirestatSP",
      "description": "Intake firestat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "DischFirestatSP",
      "description": "Discharge firestat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "CabinetHeatSP",
      "description": "Cabinet heat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "FreezestatSP",
      "description": "Freezestat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "FurnaceDrainHeatSP",
      "description": "Furnace drain heat setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "RoomOverrideSP",
      "description": "Room override setpoint (value x10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "VFDFrequencySettingOcc",
      "description": "Running VFD frequency, occupied",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "PWMRateOccupied",
      "description": "Running ECM PWM rate, occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "MixBoxUnoccOAPercent",
      "description": "Mix box unoccupied outdoor air percent",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "MixBoxOccOAPercent",
      "description": "Mix box occupied outdoor air percent",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "MixingDamperVolts",
      "description": "Mixing damper signal (value x100)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "DDCOccupiedOverride",
      "description": "DDC occupied override",
      "units": "",
      "access": "W",
      "states": "0=Override Off, 1=Override On"
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "FSC1GasON",
      "description": "Flame safety control 1 gas on",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "FSC2GasON",
      "description": "Flame safety control 2 gas on",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "FSC3GasON",
      "description": "Flame safety control 3 gas on",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "FSC4GasON",
      "description": "Flame safety control 4 gas on",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "VFDFrequencySettingUnoccupied",
      "description": "Running VFD frequency, unoccupied",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "PWMRateUnoccupied",
      "description": "Running ECM PWM rate, unoccupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "CoolingOutputY1",
      "description": "Cooling output Y1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "CoolingOutputY2",
      "description": "Cooling output Y2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "CoolingOutputY3",
      "description": "Cooling output Y3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "AirQuality",
      "description": "Air quality sensor signal (value x100)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "AnalogHeatControl 0-10V",
      "description": "Analog 0-10 V heat control signal (value x100)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "DamperPositionReference",
      "description": "Damper position reference signal (value x100)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "SupplySpeedReference",
      "description": "Supply fan speed reference signal (value x100)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "OATemp",
      "description": "Outdoor air temperature (value x10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "ReturnTemp",
      "description": "Return temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "DischargeTemp",
      "description": "Discharge temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "IntakeTemp",
      "description": "Intake temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "SpaceTemp",
      "description": "Space temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "RTCTemp",
      "description": "Controller board (RTC) temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "HMI1Temp",
      "description": "HMI 1 temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "HMI2Temp",
      "description": "HMI 2 temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "HMI3Temp",
      "description": "HMI 3 temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "HMI4Temp",
      "description": "HMI 4 temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "HMI5Temp",
      "description": "HMI 5 temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "AlertCode1",
      "description": "Active alert code 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "AlertCode2",
      "description": "Active alert code 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "AlertCode3",
      "description": "Active alert code 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "AlertCode4",
      "description": "Active alert code 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "AlertCode5",
      "description": "Active alert code 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "AlertCode6",
      "description": "Active alert code 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "UnitStatus",
      "description": "Unit operating status",
      "units": "",
      "access": "R",
      "states": "0=Idle, 1=Heating, 2=Cooling, 3=Blower only"
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "VFDActualFrequency",
      "description": "VFD actual frequency (value x10)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "VFDAmperage",
      "description": "VFD amperage (value x10)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "VFDPower",
      "description": "VFD power (value x100)",
      "units": "kW",
      "access": "R",
      "states": ""
    }
  ]
}
