{
  "manufacturer": "CAREL",
  "manufacturer_slug": "carel",
  "model": "gaSteam (UG) gas-fired humidifier",
  "model_slug": "gasteam-ug",
  "aliases": [
    "gaSteam",
    "UG",
    "UG045",
    "UG090",
    "UG180",
    "CAREL gas-fired steam humidifier",
    "+0300122EN"
  ],
  "equipment_type": "Gas-fired steam humidifier",
  "applies_to": "CAREL gaSteam UG gas-fired isothermal steam humidifiers (indoor and outdoor versions, single unit or Main/Secondary pairs).",
  "summary": "gaSteam is CAREL's gas-fired steam humidifier with a built-in controller and web server. BACnet MS/TP (on the BMS RS485 port) and BACnet IP (on the Ethernet port) are built in; only one of the two can be active at a time. The object list covers set points, probe readings, production, burner and fan data, scheduler settings, Main/Secondary data and one BV per alarm.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 77000,
  "access_inferred": false,
  "notes": [
    "The manual marks every object RW, including readings and alarm flags; treat probe readings, status and alarm objects as read-only in practice.",
    "Objects ending in _Secondary or _S, and the NetStatus/Alrm_NetUnit objects, only carry data in Main/Secondary or networked installations; the third burner/fan objects (_3, MB_3) apply to the largest models.",
    "Analog engineering units are listed in SI (°C, kg/h); the UoM object (PIV 29) switches between international and imperial units.",
    "Status objects marked with a footnote in the manual (UnitStatus, NetStatus, fan status) carry the state codes shown in the states column.",
    "Source table: 15.1.3 'Table of Bacnet variables', manual pages 107-113 (350 objects)."
  ],
  "source": {
    "title": "gaSteam - UG Gas-fired humidifier - User manual",
    "doc_number": "+0300122EN rel. 1.4",
    "revision_date": "2026-02-26",
    "url": "https://www.carel.com/documents/10191/0/%2B0300122EN/b5f100a2-099e-475f-a2d6-26bd03b55518?version=1.5"
  },
  "integration": {
    "summary": "Enable BACnet on the Ethernet port (Eh06, on by default) or on the BMS port (Eh01 protocol BACnet plus Eh03), and set the device instance on Eh04. Then enable On/Off and control from supervisor on Eh07/Eh08. Start and stop the unit with OnBySV (BV 0) and send the production request on SV_PwrReq (AV 73), or let the unit run its own humidity control with the set point on AV 1. Monitor OnOffStatus, UnitStatus, current production and the alarm summary BVs.",
    "minimum_points": [
      {
        "ref": "BV 0",
        "name": "OnBySV",
        "why": "Unit on/off from the BMS"
      },
      {
        "ref": "AV 73",
        "name": "SV_PwrReq",
        "why": "Production request from the BMS, 0-100 %"
      },
      {
        "ref": "AV 1",
        "name": "GlbSetP_Hum",
        "why": "Humidity set point, %RH (own probe control)"
      },
      {
        "ref": "BV 35",
        "name": "OnOffStatus",
        "why": "Unit on/off status"
      },
      {
        "ref": "PIV 57",
        "name": "UnitStatus",
        "why": "Operating state code"
      },
      {
        "ref": "AV 31",
        "name": "MainPrb",
        "why": "Main probe reading"
      },
      {
        "ref": "AV 34",
        "name": "CurrProdPh",
        "why": "Current steam production, kg/h"
      },
      {
        "ref": "BV 38",
        "name": "CurrBlkAlrm.IsPresent",
        "why": "At least one alarm active"
      },
      {
        "ref": "BV 37",
        "name": "CurrBlkAlrm.IsBlocker",
        "why": "Non-resettable alarm active"
      }
    ],
    "enable": "On screens Eh07/Eh08 (Installer menu) select the supervisor port and enable 'On/Off signal from supervisor' and 'control from supervisor'; on the BMS port the Eh01 settings 'On/Off from SV' and 'Control from SV' do the same. Without them the unit ignores the supervisor on/off and production request.",
    "heartbeat": "Eh08 can enable a supervisor-offline alarm (ALP21, BV 135) with an activation delay. The manual does not say what the unit does with its output when the supervisor goes offline.",
    "remote_sensors": "With control from supervisor the BMS sends the production request on SV_PwrReq (AV 73) instead of the unit using a probe. Up to four CAREL wireless probes can also feed the unit (WirelessPrbVal AI objects).",
    "setup": [
      "Device instance default 77000 (screen Eh04).",
      "BACnet MS/TP on the BMS port: Eh03 sets the MAC address (default 0), max masters (127) and max info frames (10); Eh02 sets the baud rate (default 19200).",
      "For BACnet MS/TP the manual says to set Eh06 as well as Eh03 (BACnet on the Ethernet port is enabled by default).",
      "BACnet IP on the Ethernet port is enabled by default on Eh06; the unit's default IP is 192.168.0.1/24 with DHCP off (Eh05).",
      "Only one BACnet instance exists, so BACnet cannot run on the BMS port and the Ethernet port at the same time."
    ],
    "gotchas": [
      "Every object is listed RW; don't write to readings, status or alarm objects.",
      "Scheduler, probe range and drain settings (AV 15-29, PIV 10-28, BV 161-166) are configuration; avoid cyclic writes.",
      "SV_Command (PIV 36) resets alarms (1) or cylinder hours (2); it is a one-shot command, not a value to hold."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 41,
      "name": "WirelessPrbVal_1.Hum",
      "description": "Wireless probe 1 humidity, %rH (SA and SI probes only)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "WirelessPrbVal_1.Temp",
      "description": "Wireless probe 1 - Temperature value in °C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "WirelessPrbVal_2.Hum",
      "description": "Wireless probe 2 humidity, %rH (SA and SI probes only)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "WirelessPrbVal_2.Temp",
      "description": "Wireless probe 2 - Temperature value in °C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "WirelessPrbVal_3.Hum",
      "description": "Wireless probe 3 humidity, %rH (SA and SI probes only)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "WirelessPrbVal_3.Temp",
      "description": "Wireless probe 3 - Temperature value in °C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "WirelessPrbVal_4.Hum",
      "description": "Wireless probe 4 humidity, %rH (SA and SI probes only)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "WirelessPrbVal_4.Temp",
      "description": "Wireless probe 4 - Temperature value in °C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "ManReq",
      "description": "Set production request in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "GlbSetP_Hum",
      "description": "Set humidity value (humidity set point)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "GlbSetP_Temp",
      "description": "Temperature value setting (temperature set point)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "RegulationCfg.Hyst",
      "description": "Unit control parameters - Control hysteresis",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "RegulationCfg.Diff",
      "description": "Unit control parameters - Differential (for modulating control)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "GlbSetPLim_Hum",
      "description": "Set humidity limit value (humidity limit set point)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "GlbSetPLim_Temp",
      "description": "Set temperature limit value (temperature limit set point)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "RegulationCfg.DiffLim",
      "description": "Unit control parameters - Limit differential (for modulating control)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "RegulationCfg.MinReq",
      "description": "Unit control parameters - Minimum request",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "AlrmThrshHumLo",
      "description": "Set low humidity alarm threshold, main probe",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "AlrmThrshHumHi",
      "description": "Set high humidity alarm threshold, main probe",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "AlrmThrshHumHiLim",
      "description": "Set low humidity alarm threshold, limit probe",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "AlrmThrshTempLo",
      "description": "Set low temperature alarm threshold, main probe",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "AlrmThrshTempHi",
      "description": "Set high temperature alarm threshold, main probe",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "AlrmThrshTempHiLim",
      "description": "Set low temperature alarm threshold, limit probe",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "MainPrbCfg.Mi_Hum",
      "description": "Main probe configuration - Minimum for humidity control",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "MainPrbCfg.Ma_Hum",
      "description": "Main probe configuration - Maximum for humidity control",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "MainPrbCfg.Mi_Temp",
      "description": "Main probe configuration - Minimum for temperature control",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "MainPrbCfg.Ma_Temp",
      "description": "Main probe configuration - Maximum for temperature control",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "LimitPrbCfg.Mi_Hum",
      "description": "Limit probe configuration - Minimum for humidity control",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "LimitPrbCfg.Ma_Hum",
      "description": "Limit probe configuration - Maximum for humidity control",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "LimitPrbCfg.Mi_Temp",
      "description": "Limit probe configuration - Minimum for temperature control",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "LimitPrbCfg.Ma_Temp",
      "description": "Limit probe configuration - Maximum for temperature control",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "RegulationCfg.PwrCorrectionFactor",
      "description": "Unit control parameters - Correction factor",
      "units": "",
      "access": "W",
      "states": "0=no correction"
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "SchedDayCfg[0].SetP",
      "description": "Scheduler - Set point for ON+SET mode (2) (Monday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "SchedDayCfg[1].SetP",
      "description": "Scheduler - Set point for ON+SET mode (2) (Tuesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "SchedDayCfg[2].SetP",
      "description": "Scheduler - Set point for ON+SET mode (2) (Wednesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "SchedDayCfg[3].SetP",
      "description": "Scheduler - Set point for ON+SET mode (2) (2) (Thursday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SchedDayCfg[4].SetP",
      "description": "Scheduler - Set point for ON+SET mode (2) (2) (Friday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SchedDayCfg[5].SetP",
      "description": "Scheduler - Set point for ON+SET mode (2) (Saturday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Man_ProdReqM8",
      "description": "Manual production request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "MainPrb",
      "description": "Main probe reading",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "LimitPrb",
      "description": "Limit probe reading",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "PreheatPrb",
      "description": "Preheating probe reading",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "CurrProdPh",
      "description": "Current production",
      "units": "kg/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "NetReq",
      "description": "Total current production as a % (M/S mode only)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "NetProd",
      "description": "Total current production in kg/h / lb/h (M/S mode only)",
      "units": "kg",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Burner_1_Tach",
      "description": "Fan 1 speed reading",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Burner_2_Tach",
      "description": "Fan 2 speed reading",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Burner_MB_3_Tach",
      "description": "Fan 3 speed reading",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Temp_Fumes_1",
      "description": "Flue gas temperature - Probe 1 reading",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Temp_Fumes_2",
      "description": "Flue gas temperature - Probe 2 reading",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Temp_Fumes_MB_3",
      "description": "Flue gas temperature - Probe 3 reading",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Fan1_PWM",
      "description": "Fan 1 speed set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Fan2_PWM",
      "description": "Fan 2 speed set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Fan3_PWM",
      "description": "Fan 3 speed set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Fan1_SetSpeed",
      "description": "Fan 1 speed setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Fan2_SetSpeed",
      "description": "Fan 2 speed setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "FoamLevReal",
      "description": "Signal reading from foam sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "RegulationCfg.W_MinTempThrsh",
      "description": "Set water preheating temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "PreheatOffset_Temp",
      "description": "Preheating offset from temperature set point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "PreheatOffset_Hum",
      "description": "Preheating offset from humidity set point",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "ManMode_Fan1_PWM",
      "description": "Fan 1 speed setting in manual mode",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "ManMode_Fan2_PWM",
      "description": "Fan 2 speed setting in manual mode",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "ManMode_Fan3_PWM",
      "description": "Fan 3 speed setting in manual mode",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Man_ProdReqM8",
      "description": "Manual production request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "MaxUnitProd",
      "description": "Set maximum production value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "ProdReqMsk",
      "description": "Production request",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "ProdReqMsk_Secondary",
      "description": "Secondary unit production request",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "CurrProdPh_Secondary",
      "description": "Secondary unit current production",
      "units": "kg/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "SV_PwrReq",
      "description": "Production request from supervisor",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "PreheatPrb_Secondary",
      "description": "Secondary unit preheating probe reading",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "OnBySV",
      "description": "Unit On/Off signal from supervisor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "WHardnessTyp",
      "description": "Set water hardness management mode",
      "units": "",
      "access": "W",
      "states": "0=AUTO, 1=MANUAL"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "SchedDayCfg[0].EnTB",
      "description": "Scheduler - Enable time band (Monday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "SchedDayCfg[1].EnTB",
      "description": "Scheduler - Enable time band (Tuesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "SchedDayCfg[2].EnTB",
      "description": "Scheduler - Enable time band (Wednesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "SchedDayCfg[3].EnTB",
      "description": "Scheduler - Enable time band (Thursday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "SchedDayCfg[4].EnTB",
      "description": "Scheduler - Enable time band (Friday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "SchedDayCfg[5].EnTB",
      "description": "Scheduler - Enable time band (Saturday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "ManExtFan",
      "description": "Blower command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "ManFillPmpStatus_Secondary",
      "description": "Fill valve control in manual mode, Secondary unit",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "ManDrainPmpStatus_Secondary",
      "description": "Drain pump command in manual mode, Secondary unit",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "ManExtFan_Secondary",
      "description": "Blower command in manual mode, Secondary unit",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "RemOn",
      "description": "Unit On/Off signal from digital input (ON = TRUE)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "LevSenStatus.Low",
      "description": "Level sensor status - Low level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "LevSenStatus.Hi",
      "description": "Level sensor status - High level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "LevSenStatus.Foam",
      "description": "Level sensor status - Foam level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "OnOffStatus",
      "description": "Unit On/Off status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "PreMaintWarn",
      "description": "Next maintenance pre-alert",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "CurrBlkAlrm.IsBlocker",
      "description": "At least 1 non-resettable alarm active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "CurrBlkAlrm.IsPresent",
      "description": "At least 1 alarm active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "CurrBlkAlrm.Warning",
      "description": "At least 1 warning active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Alrm_Autotest.Active",
      "description": "Alarm ALC01: Autotest failed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Alrm_HighConductAl.Active",
      "description": "Alarm ALC02: High conductivity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Alrm_LevSen.Active",
      "description": "Alarm ALC03: Level sensor blocked",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Alrm_WMiss.Active",
      "description": "Alarm ALB01: No water",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Alrm_LowProd.Active",
      "description": "Alarm ALB02: Low production",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Alrm_MainPrb.Active",
      "description": "Alarm ALA01: Main probe broken or not connected",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Alrm_LimPrb.Active",
      "description": "Alarm ALA02: Limit probe broken or not connected",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Alrm_PreHPrb.Active",
      "description": "Alarm ALA03: Preheating probe broken or not connected",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Alrm_HiHum.Active",
      "description": "Alarm ALH01: High humidity/temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Alrm_LoHum.Active",
      "description": "Alarm ALH02: Low humidity/temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "Alrm_HiHum_Lim.Active",
      "description": "Alarm ALH03: High limit humidity/temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Alrm_Foam.Active",
      "description": "Alarm ALW01: Foam warning",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "Alrm_PeriodicMaint.Active",
      "description": "Alarm ALT01: Maintenance request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Alrm_CylFull.Active",
      "description": "Alarm ALW02: Cylinder full",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "Alrm_ConductPrb.Active",
      "description": "Alarm ALA04: Conductivity meter",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "Alrm_HighConductWr.Active",
      "description": "Warning ALW03: High conductivity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "Alrm_RetMem.Active",
      "description": "Alarm ALR01: Retain memory",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "Warn_Autotest.Active",
      "description": "Warning ALW04: Autotest log only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "Warn_LevSen.Active",
      "description": "Warning ALW05: Level sensor log only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Warn_LowProd.Active",
      "description": "Warning ALW06: Low production log only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "Alrm_WirelessPrb_1_Offline.Active",
      "description": "Alarm ALP01: Wireless probe 1 offline",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Alrm_WirelessPrb_2_Offline.Active",
      "description": "Alarm ALP02: Wireless probe 2 offline",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "Alrm_WirelessPrb_3_Offline.Active",
      "description": "Alarm ALP03: Wireless probe 3 offline",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Alrm_WirelessPrb_4_Offline.Active",
      "description": "Alarm ALP04: Wireless probe 4 offline",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Alrm_MissingModel.Active",
      "description": "Alarm ALM01: Model not set",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "Alrm_NetUnit_1.Active",
      "description": "Alarm ALN01: Problems on network unit 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "Alrm_NetUnit_2.Active",
      "description": "Alarm ALN02: Problems on network unit 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "Alrm_NetUnit_3.Active",
      "description": "Alarm ALN03: Problems on network unit 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "Alrm_NetUnit_4.Active",
      "description": "Alarm ALN04: Problems on network unit 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "Alrm_NetUnit_5.Active",
      "description": "Alarm ALN05: Problems on network unit 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "Alrm_NetUnit_6.Active",
      "description": "Alarm ALN06: Problems on network unit 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "Alrm_NetUnit_7.Active",
      "description": "Alarm ALN07: Problems on network unit 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "Alrm_NetUnit_8.Active",
      "description": "Alarm ALN08: Problems on network unit 8",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "Alrm_NetUnit_9.Active",
      "description": "Alarm ALN09: Problems on network unit 9",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "Alrm_NetUnit_10.Active",
      "description": "Alarm ALN10: Problems on network unit 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "Alrm_NetUnit_11.Active",
      "description": "Alarm ALN11: Problems on network unit 11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "Alrm_NetUnit_12.Active",
      "description": "Alarm ALN12: Problems on network unit 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "Alrm_NetUnit_13.Active",
      "description": "Alarm ALN13: Problems on network unit 13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "Alrm_NetUnit_14.Active",
      "description": "Alarm ALN14: Problems on network unit 14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "Alrm_NetUnit_15.Active",
      "description": "Alarm ALN15: Problems on network unit 15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Alrm_NetUnit_16.Active",
      "description": "Alarm ALN16: Problems on network unit 16",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "Alrm_NetUnit_17.Active",
      "description": "Alarm ALN17: Problems on network unit 17",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "Alrm_NetUnit_18.Active",
      "description": "Alarm ALN18: Problems on network unit 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "Alrm_NetUnit_19.Active",
      "description": "Alarm ALN19: Problems on network unit 19",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "Alrm_NetUnit_20.Active",
      "description": "Alarm ALN20: Problems on network unit 20",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "Alrm_WirelessPrb_1_LowBatt.Active",
      "description": "Alarm ALP05: Wireless probe 1 low battery",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "Alrm_WirelessPrb_2_LowBatt.Active",
      "description": "Alarm ALP06: Wireless probe 2 low battery",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "Alrm_WirelessPrb_3_LowBatt.Active",
      "description": "Alarm ALP07: Wireless probe 3 low battery",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "Alrm_WirelessPrb_4_LowBatt.Active",
      "description": "Alarm ALP08: Wireless probe 4 low battery",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "Alrm_WirelessPrb_Main.Active",
      "description": "Alarm ALA05: Main probe probe not available",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "Alrm_WirelessPrb_Limit.Active",
      "description": "Alarm ALA06: Limit probe probe not available",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Klixon_Fan_1",
      "description": "Flue gas Klixon safety thermostat status 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "Klixon_Fan_2",
      "description": "Flue gas Klixon safety thermostat status 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Klixon_Fan_MB_3",
      "description": "Flue gas Klixon safety thermostat status 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Flame_1_Present",
      "description": "Burner 1 flame presence status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Flame_2_Present",
      "description": "Burner 2 flame presence status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "Flame_MB_3_Present",
      "description": "Burner 3 flame presence status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "Burner1_GO",
      "description": "Burner 1 gas ignition command status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "Burner2_GO",
      "description": "Burner 2 gas ignition command status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "Burner3_GO",
      "description": "Burner 3 gas ignition command status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "BackupHwReq",
      "description": "Hardware backup request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "Alrm_Termic_Fan_1.Active",
      "description": "Alarm ALA07: Thermal protector 1 active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "Alrm_Termic_Fan_2.Active",
      "description": "Alarm ALA08: Thermal protector 2 active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "Alrm_Fumes_1_broke.Active",
      "description": "Alarm ALP10: Flue gas probe 1 broken",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "Alrm_Fumes_2_broke.Active",
      "description": "Alarm ALP11: Flue gas probe 2 broken",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "Alrm_warning_fumes_1.Active",
      "description": "Warning ALP13: flue gas temperature 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "Alrm_warning_fumes_2.Active",
      "description": "Warning ALP14: flue gas temperature 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "Alrm_fumes_1.Active",
      "description": "Alarm ALP16: flue gas temperature 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "Alrm_fumes_2.Active",
      "description": "Alarm ALP17: flue gas temperature 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "Alrm_Termic_Fan_3.Active",
      "description": "Alarm ALA09: Thermal protector 3 active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "Alrm_Fumes_3_broke.Active",
      "description": "Alarm ALP12: Flue gas probe 3 broken",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "Alrm_fumes_3.Active",
      "description": "Alarm ALP18: flue gas temperature 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "Alrm_warning_fumes_3.Active",
      "description": "Warning ALP15: flue gas temperature 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "Alrm_Fan_1.Active",
      "description": "Alarm ALA10: burner 1 flame failure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "Alrm_Fan_2.Active",
      "description": "Alarm ALA11: burner 2 flame failure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "Alrm_Fan_3.Active",
      "description": "Alarm ALA12: burner 3 flame failure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "Al_AntiFreeze_1.Active",
      "description": "Alarm ALA13: First anti-freeze threshold alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "Al_Secondary_450_OffLine.Active",
      "description": "Alarm ALA14: Secondary 450 online",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "Al_Main_450_OffLine.Active",
      "description": "Alarm ALA15: Main 450 offline",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "Al_AntiFreeze_2_Secondary.Active",
      "description": "Alarm ALA17: Second anti-freeze threshold alarm - Secondary",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "Al_Speed_Fault_Fan_1.Active",
      "description": "Alarm ALA20: Fan 1 speed error",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "Al_Speed_Fault_Fan_2.Active",
      "description": "Alarm ALA21: Fan 2 speed error",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "Al_Speed_Fault_Fan_3.Active",
      "description": "Alarm ALA22: Fan 3 speed error",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "Alrm_SVOffline.Active",
      "description": "Alarm ALP21: Supervisor offline",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "Alrm_MissingModel_S.Active",
      "description": "Alarm ALP24: No secondary model",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "Alrm_WMiss_S.Active",
      "description": "Alarm ALP25: Secondary no water",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "Alrm_Foam_S.Active",
      "description": "Alarm ALM21: Secondary foam warning",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "Alrm_LowProd_S.Active",
      "description": "Alarm ALB03: Secondary low production",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "Alrm_LevSen_S.Active",
      "description": "Alarm ALC05: Secondary level sensor broken",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "Alrm_Autotest_S.Active",
      "description": "Alarm ALC06: Secondary autotest failed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "Alrm_CylFull_S.Active",
      "description": "Alarm ALW12: Secondary cylinder full alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "Alrm_HighConductAl_S.Active",
      "description": "Alarm ALC07: Secondary high conductivity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "Alrm_PreHPrb_S.Active",
      "description": "Alarm ALA18: Secondary preheating probe broken or disconnected",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "Alrm_ConductPrb_S.Active",
      "description": "Alarm ALA19: Secondary conductivity probe",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 146,
      "name": "Alrm_RetMem_S.Active",
      "description": "Alarm ALR02: Retain memory alarm - Secondary",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 147,
      "name": "Warn_Autotest_S.Active",
      "description": "Warning ALW07: Secondary autotest",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 148,
      "name": "Warn_LevSen_S.Active",
      "description": "Warning ALW10: Secondary level sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 149,
      "name": "Warn_LowProd_S.Active",
      "description": "Warning ALW11: Secondary low production",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 155,
      "name": "Al_AntiFreeze_2.Active",
      "description": "Alarm ALA16: Second anti-freeze threshold alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "EnHiConductAlrm",
      "description": "Enable high conductivity alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "ManDrain",
      "description": "Manual total drain command; returns to 0 when drain is done",
      "units": "",
      "access": "W",
      "states": "1=start drain"
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "ManDrain_Secondary",
      "description": "Manual total drain command, Secondary unit; returns to 0 when done",
      "units": "",
      "access": "W",
      "states": "1=start drain"
    },
    {
      "type": "BV",
      "instance": 159,
      "name": "EnPreheatOff",
      "description": "Enable preheating function",
      "units": "",
      "access": "W",
      "states": "0=disabled, 1=enabled"
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "EnPartFills",
      "description": "Enable micro-filling function to restore water level",
      "units": "",
      "access": "W",
      "states": "0=disabled, 1=enabled"
    },
    {
      "type": "BV",
      "instance": 161,
      "name": "DilDrainCfg.DailySched[1].Enable",
      "description": "Drain to dilute - Daily scheduler (Monday) - enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "DilDrainCfg.DailySched[2].Enable",
      "description": "Drain to dilute - Daily scheduler (Tuesday) - enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "DilDrainCfg.DailySched[3].Enable",
      "description": "Drain to dilute - Daily scheduler (Wednesday) - enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "DilDrainCfg.DailySched[4].Enable",
      "description": "Drain to dilute - Daily scheduler (Thursday) - enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "DilDrainCfg.DailySched[5].Enable",
      "description": "Drain to dilute - Daily scheduler (Friday) - enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 166,
      "name": "EnPeriodicDrain",
      "description": "Enable periodic total drain",
      "units": "",
      "access": "W",
      "states": "0=disabled, 1=enabled"
    },
    {
      "type": "BV",
      "instance": 167,
      "name": "UnitPause",
      "description": "Set unit paused",
      "units": "",
      "access": "W",
      "states": "0=not paused, 1=paused"
    },
    {
      "type": "BV",
      "instance": 168,
      "name": "CylWorkHrRes_Secondary",
      "description": "Secondary unit cylinder production hours reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "ManMode_Fan1",
      "description": "Fan 1 command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "ManMode_Fan2",
      "description": "Fan 2 command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "ManMode_Burner1",
      "description": "Burner 1 command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "ManMode_Burner2",
      "description": "Burner 2 command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "Man_DOutM5",
      "description": "Value of programmable digital output M5.2 (see DOutM5Cfg)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "Man_DOutM6",
      "description": "Value of programmable digital output M6 (see DOutM5Cfg)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "Man_OnOffStatus",
      "description": "Unit manual On/Off command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "DisableVarUnitPause",
      "description": "Disable pause from monitoring service",
      "units": "",
      "access": "W",
      "states": "0=pause not disabled, 1=pause disabled"
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "EnManReq",
      "description": "Enable manual production request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "Main_450",
      "description": "Main-Secondary 450 mode status",
      "units": "",
      "access": "W",
      "states": "0=NOT ACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 184,
      "name": "ManMode_Fan3",
      "description": "Fan 3 command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 185,
      "name": "ManMode_Burner3",
      "description": "Burner 3 command in manual mode",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 186,
      "name": "CurrBlkAlrm_S_IsPresent",
      "description": "At least 1 alarm active, Secondary unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 187,
      "name": "CurrBlkAlrm_S_Warning",
      "description": "At least 1 warning active, Secondary unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 188,
      "name": "Alrm_HiBoilerTemp.Active",
      "description": "Alarm ALP09: High boiler temperature (>110°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 189,
      "name": "Al_AntiFreeze_1_Secondary.Active",
      "description": "Alarm ALA23: Frost protection check components, Secondary unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "EnPreheatNoReq",
      "description": "Enabling of pre-heating without offset",
      "units": "",
      "access": "W",
      "states": "0=disabled, 1=enabled"
    },
    {
      "type": "IV",
      "instance": 6,
      "name": "ID_Lang",
      "description": "Current user interface language",
      "units": "",
      "access": "W",
      "states": "0=English, 1=Italian, 2=French, 3=German, 4=Spanish"
    },
    {
      "type": "IV",
      "instance": 102,
      "name": "Fan_1_cfg.FAN_STATUS",
      "description": "Status of fan 1",
      "units": "",
      "access": "W",
      "states": "1=running, 2=pre-purge, 3=manual, 4=alarm, 5=calibration, 6=off, 7=startup pre-purge, 8=starting"
    },
    {
      "type": "IV",
      "instance": 103,
      "name": "Fan_2_cfg.FAN_STATUS",
      "description": "Status of fan 2",
      "units": "",
      "access": "W",
      "states": "1=running, 2=pre-purge, 3=manual, 4=alarm, 5=calibration, 6=off, 7=startup pre-purge, 8=starting"
    },
    {
      "type": "IV",
      "instance": 107,
      "name": "Fan_3_STATUS",
      "description": "Status of fan 3",
      "units": "",
      "access": "W",
      "states": "1=running, 2=pre-purge, 3=manual, 4=alarm, 5=calibration, 6=off, 7=startup pre-purge, 8=starting"
    },
    {
      "type": "PIV",
      "instance": 1,
      "name": "ManMode_msk",
      "description": "Start manual mode",
      "units": "",
      "access": "W",
      "states": "0=disabled, 1=outputs controlled manually, 2=production request set manually"
    },
    {
      "type": "PIV",
      "instance": 2,
      "name": "RegulationCfg.RegTyp",
      "description": "Control mode",
      "units": "",
      "access": "W",
      "states": "0=external proportional signal, 1=external signal + limit, 2=ON/OFF signal, 3=humidity (one probe), 4=temperature (one probe), 5=humidity + limit, 6=temperature + limit, 7=humidity (two probes), 8=temperature (two probes)"
    },
    {
      "type": "PIV",
      "instance": 3,
      "name": "ThrshAlrmDT",
      "description": "Delay for each humidity/temperature threshold alarm",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4,
      "name": "MainPrbCfg.UITyp",
      "description": "Main probe configuration - Probe type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 5,
      "name": "LimitPrbCfg.UITyp",
      "description": "Limit probe configuration - Probe type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 6,
      "name": "WHardnessMan",
      "description": "Water hardness value when hardness mode is manual",
      "units": "",
      "access": "W",
      "states": "0=0-10 °F, 1=10-20 °F, 2=20-30 °F, 3=30-40 °F, 4=demineralised water"
    },
    {
      "type": "PIV",
      "instance": 7,
      "name": "EvapCycleNoThrsh",
      "description": "Evaporation cycles before drain to dilute (micro-filling off)",
      "units": "",
      "access": "W",
      "states": "0=AUTO"
    },
    {
      "type": "PIV",
      "instance": 8,
      "name": "FillTScale",
      "description": "Extra filling time after green LED level (micro-filling off)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 9,
      "name": "DilDrainTScale",
      "description": "Set drain time modification",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 10,
      "name": "Scheduler.SchedDayToSet",
      "description": "Scheduler day to configure; above 0 enables editing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 11,
      "name": "SchedDayCfg[0].StartHr",
      "description": "Scheduler - Time band start time (Monday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 12,
      "name": "SchedDayCfg[0].StartMin",
      "description": "Scheduler - Time band end time (Monday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 13,
      "name": "SchedDayCfg[0].WorkMode",
      "description": "Scheduler - Time band mode (Monday)",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON, 2=ON+SET"
    },
    {
      "type": "PIV",
      "instance": 14,
      "name": "SchedDayCfg[1].StartHr",
      "description": "Scheduler - Time band start time (Tuesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 15,
      "name": "SchedDayCfg[1].StartMin",
      "description": "Scheduler - Time band end time (Tuesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 16,
      "name": "SchedDayCfg[1].WorkMode",
      "description": "Scheduler - Time band mode (Tuesday)",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON, 2=ON+SET"
    },
    {
      "type": "PIV",
      "instance": 17,
      "name": "SchedDayCfg[2].StartHr",
      "description": "Scheduler - Time band start time (Wednesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 18,
      "name": "SchedDayCfg[2].StartMin",
      "description": "Scheduler - Time band end time (Wednesday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 19,
      "name": "SchedDayCfg[2].WorkMode",
      "description": "Scheduler - Time band mode (Wednesday)",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON, 2=ON+SET"
    },
    {
      "type": "PIV",
      "instance": 20,
      "name": "SchedDayCfg[3].StartHr",
      "description": "Scheduler - Time band start time (Thursday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 21,
      "name": "SchedDayCfg[3].StartMin",
      "description": "Scheduler - Time band end time (Thursday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 22,
      "name": "SchedDayCfg[3].WorkMode",
      "description": "Scheduler - Time band mode (Thursday)",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON, 2=ON+SET"
    },
    {
      "type": "PIV",
      "instance": 23,
      "name": "SchedDayCfg[4].StartHr",
      "description": "Scheduler - Time band start time (Friday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 24,
      "name": "SchedDayCfg[4].StartMin",
      "description": "Scheduler - Time band end time (Friday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25,
      "name": "SchedDayCfg[4].WorkMode",
      "description": "Scheduler - Time band mode (Friday)",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON, 2=ON+SET"
    },
    {
      "type": "PIV",
      "instance": 26,
      "name": "SchedDayCfg[5].StartHr",
      "description": "Scheduler - Time band start time (Saturday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 27,
      "name": "SchedDayCfg[5].StartMin",
      "description": "Scheduler - Time band end time (Saturday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 28,
      "name": "SchedDayCfg[5].WorkMode",
      "description": "Scheduler - Time band mode (Saturday)",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON, 2=ON+SET"
    },
    {
      "type": "PIV",
      "instance": 29,
      "name": "UoM",
      "description": "Unit of measure system",
      "units": "",
      "access": "W",
      "states": "0=not set, 1=international system, 2=imperial system"
    },
    {
      "type": "PIV",
      "instance": 30,
      "name": "Year",
      "description": "Current year",
      "units": "years",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 31,
      "name": "Month",
      "description": "Current month",
      "units": "months",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 32,
      "name": "Day",
      "description": "Current day",
      "units": "days",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 33,
      "name": "Hour",
      "description": "Current time",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 34,
      "name": "Minute",
      "description": "Current minute",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 35,
      "name": "SetTimezone",
      "description": "Time zone set",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 36,
      "name": "SV_Command",
      "description": "Reset command",
      "units": "",
      "access": "W",
      "states": "1=cancel alarms, 2=reset cylinder production hours, reset after 5 seconds"
    },
    {
      "type": "PIV",
      "instance": 37,
      "name": "SV_SWVer",
      "description": "Software version",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 38,
      "name": "SV_OSVer",
      "description": "Operating system version",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 39,
      "name": "UnitModel",
      "description": "Unit model",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 40,
      "name": "Conductivity_Calc",
      "description": "Inlet water conductivity reading",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 43,
      "name": "WirelessPrbInfo_1.BattLev",
      "description": "Wireless probe 1 battery, 0-3600 mV (low below 2800 mV)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 44,
      "name": "WirelessPrbInfo_1.RadioSignalLev",
      "description": "Wireless probe 1 radio signal, dBm+100",
      "units": "",
      "access": "W",
      "states": "8-15=low, 15-30=medium, >30=excellent"
    },
    {
      "type": "PIV",
      "instance": 47,
      "name": "WirelessPrbInfo_2.BattLev",
      "description": "Wireless probe 2 battery, 0-3600 mV (low below 2800 mV)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 48,
      "name": "WirelessPrbInfo_2.RadioSignalLev",
      "description": "Wireless probe 2 radio signal, dBm+100",
      "units": "",
      "access": "W",
      "states": "8-15=low, 15-30=medium, >30=excellent"
    },
    {
      "type": "PIV",
      "instance": 51,
      "name": "WirelessPrbInfo_3.BattLev",
      "description": "Wireless probe 3 battery, 0-3600 mV (low below 2800 mV)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 52,
      "name": "WirelessPrbInfo_3.RadioSignalLev",
      "description": "Wireless probe 3 radio signal, dBm+100",
      "units": "",
      "access": "W",
      "states": "8-15=low, 15-30=medium, >30=excellent"
    },
    {
      "type": "PIV",
      "instance": 55,
      "name": "WirelessPrbInfo_4.BattLev",
      "description": "Wireless probe 4 battery, 0-3600 mV (low below 2800 mV)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 56,
      "name": "WirelessPrbInfo_4.RadioSignalLev",
      "description": "Wireless probe 4 radio signal, dBm+100",
      "units": "",
      "access": "W",
      "states": "8-15=low, 15-30=medium, >30=excellent"
    },
    {
      "type": "PIV",
      "instance": 57,
      "name": "UnitStatus",
      "description": "Unit status",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 58,
      "name": "WorkHr",
      "description": "Total unit operating hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 59,
      "name": "CylWorkHr",
      "description": "Cylinder production hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 60,
      "name": "NetStatus[1]",
      "description": "Status of network unit 1",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 61,
      "name": "NetStatus[2]",
      "description": "Status of network unit 2",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 62,
      "name": "NetStatus[3]",
      "description": "Status of network unit 3",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 63,
      "name": "NetStatus[4]",
      "description": "Status of network unit 4",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 64,
      "name": "NetStatus[5]",
      "description": "Status of network unit 5",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 65,
      "name": "NetStatus[6]",
      "description": "Status of network unit 6",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 66,
      "name": "NetStatus[7]",
      "description": "Status of network unit 7",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 67,
      "name": "NetStatus[8]",
      "description": "Status of network unit 8",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 68,
      "name": "NetStatus[9]",
      "description": "Status of network unit 9",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 69,
      "name": "NetStatus[10]",
      "description": "Status of network unit 10",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 70,
      "name": "NetStatus[11]",
      "description": "Status of network unit 11",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 71,
      "name": "NetStatus[12]",
      "description": "Status of network unit 12",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 72,
      "name": "NetStatus[13]",
      "description": "Status of network unit 13",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 73,
      "name": "NetStatus[14]",
      "description": "Status of network unit 14",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 74,
      "name": "NetStatus[15]",
      "description": "Status of network unit 15",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 75,
      "name": "NetStatus[16]",
      "description": "Status of network unit 16",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 76,
      "name": "NetStatus[17]",
      "description": "Status of network unit 17",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 77,
      "name": "NetStatus[18]",
      "description": "Status of network unit 18",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 78,
      "name": "NetStatus[19]",
      "description": "Status of network unit 19",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 79,
      "name": "NetStatus[20]",
      "description": "Status of network unit 20",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 100,
      "name": "SV_CommandResult",
      "description": "Response to cylinder hours reset command; resets after 5 s",
      "units": "",
      "access": "W",
      "states": "1=ok, 2=failed, 3=invalid command"
    },
    {
      "type": "PIV",
      "instance": 102,
      "name": "PreMaintWarnThrsh",
      "description": "Set next maintenance pre-alert time",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 103,
      "name": "PreMaintWarnThrsh_Secondary",
      "description": "Set next maintenance pre-alert time, Secondary unit",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 104,
      "name": "HiConductAlrmDlyT",
      "description": "Set high conductivity alarm delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 105,
      "name": "HiConductWarnThrsh",
      "description": "Set high conductivity warning threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 106,
      "name": "HiConductAlrmThrsh",
      "description": "Set high conductivity alarm threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 107,
      "name": "HiConductWarnHyst",
      "description": "Set high conductivity warning high conductivity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 108,
      "name": "FoamLevSetPScale",
      "description": "Foam sensor sensitivity (0%-200% - def.100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 109,
      "name": "FoamLevSetPScale_Secondary",
      "description": "Foam sensor sensitivity (0%-200% - def.100%), Secondary unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 110,
      "name": "PartFillsT",
      "description": "Set micro-fill cycle duration",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 111,
      "name": "PartFillsT_Secondary",
      "description": "Set micro-fill cycle duration on Secondary unit",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 112,
      "name": "DilDrainCfg.Typ",
      "description": "Drain to dilute mode with micro-fill active",
      "units": "",
      "access": "W",
      "states": "0=disabled, 1=daily scheduler, 2=periodic"
    },
    {
      "type": "PIV",
      "instance": 115,
      "name": "DilDrainCfg.PeriodicDilDrainThrsh",
      "description": "Hours between periodic drain to dilute cycles (micro-filling on)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 116,
      "name": "DilDrainCfg.DailySched[1].Start_h",
      "description": "Drain to dilute - Daily scheduler (Monday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 117,
      "name": "DilDrainCfg.DailySched[1].Start_min",
      "description": "Drain to dilute - Daily scheduler (Monday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 118,
      "name": "DilDrainCfg.DailySched[2].Start_h",
      "description": "Drain to dilute - Daily scheduler (Tuesday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 119,
      "name": "DilDrainCfg.DailySched[2].Start_min",
      "description": "Drain to dilute - Daily scheduler (Tuesday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 120,
      "name": "DilDrainCfg.DailySched[3].Start_h",
      "description": "Drain to dilute - Daily scheduler (Wednesday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 121,
      "name": "DilDrainCfg.DailySched[3].Start_min",
      "description": "Drain to dilute - Daily scheduler (Wednesday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 122,
      "name": "DilDrainCfg.DailySched[4].Start_h",
      "description": "Drain to dilute - Daily scheduler (Thursday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 123,
      "name": "DilDrainCfg.DailySched[4].Start_min",
      "description": "Drain to dilute - Daily scheduler (Thursday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 124,
      "name": "DilDrainCfg.DailySched[5].Start_h",
      "description": "Drain to dilute - Daily scheduler (Friday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 125,
      "name": "DilDrainCfg.DailySched[5].Start_min",
      "description": "Drain to dilute - Daily scheduler (Friday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 126,
      "name": "DilDrainCfg.DailySched[6].Start_h",
      "description": "Drain to dilute - Daily scheduler (Saturday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 127,
      "name": "DilDrainCfg.DailySched[6].Start_min",
      "description": "Drain to dilute - Daily scheduler (Saturday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 128,
      "name": "DilDrainCfg.DailySched[7].Start_h",
      "description": "Drain to dilute - Daily scheduler (Sunday) - hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 129,
      "name": "DilDrainCfg.DailySched[7].Start_min",
      "description": "Drain to dilute - Daily scheduler (Sunday) - minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 130,
      "name": "PeriodicDrainThrsh",
      "description": "Set number of production hours between two periodic total drain cycles",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 131,
      "name": "ExtFanDTOn",
      "description": "Set start delay for blower from start of production",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 132,
      "name": "ExtFanDTOff",
      "description": "Set stop delay for blower from end of production",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 133,
      "name": "EvapCycleNoThrsh_S",
      "description": "Evaporation cycles before drain to dilute, Secondary unit",
      "units": "",
      "access": "W",
      "states": "0=AUTO"
    },
    {
      "type": "PIV",
      "instance": 134,
      "name": "FillTScale_Secondary",
      "description": "Extra filling time after green LED level, Secondary unit",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 135,
      "name": "DilDrainTScale_Secondary",
      "description": "Set drain time modification on Secondary unit",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 136,
      "name": "WorkHr_Secondary",
      "description": "Secondary unit total operating hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 137,
      "name": "CylWorkHr_Secondary",
      "description": "Secondary unit cylinder production hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 138,
      "name": "Fan_1_cfg.Hours_Count",
      "description": "Fan 1 operating hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 139,
      "name": "WorkHrCntDwn",
      "description": "Time remaining until next maintenance (demineralised water)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 140,
      "name": "WorkHrCntDwn_120",
      "description": "Time remaining until next maintenance (mains water)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 142,
      "name": "CylResDate.Year",
      "description": "Cylinder production hours reset date - Year",
      "units": "years",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 143,
      "name": "CylResDate.Month",
      "description": "Cylinder production hours reset date - Month",
      "units": "months",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 144,
      "name": "CylResDate.Day",
      "description": "Cylinder production hours reset date - Day",
      "units": "days",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 145,
      "name": "CylResDate.Hour",
      "description": "Cylinder production hours reset date - Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 146,
      "name": "CylResDate.Minute",
      "description": "Cylinder production hours reset date - Minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 147,
      "name": "CylResDate_S.Year",
      "description": "Secondary unit cylinder production hours reset date - Year",
      "units": "years",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 148,
      "name": "CylResDate_S.Month",
      "description": "Secondary unit cylinder production hours reset date - Month",
      "units": "months",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 149,
      "name": "CylResDate_S.Day",
      "description": "Secondary unit cylinder production hours reset date - Day",
      "units": "days",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 150,
      "name": "CylResDate_S.Hour",
      "description": "Secondary unit cylinder production hours reset date - Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 151,
      "name": "CylResDate_S.Minute",
      "description": "Secondary unit cylinder production hours reset date - Minutes",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 152,
      "name": "WorkHrCntDwn_Secondary",
      "description": "Time remaining until next maintenance (demineralised water), Secondary",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 153,
      "name": "WorkHrCntDwn_120_Secondary",
      "description": "Time remaining until next maintenance (mains water), Secondary",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 154,
      "name": "UnitStatus_Secondary",
      "description": "Secondary unit status",
      "units": "",
      "access": "W",
      "states": "0=standby, 1=production, 2=alarm, 3=off from BMS, 4=off from scheduler, 5=off from din, 6=off from display, 7=ready for backup, 8=manual mode, 9=warning, 10=preheat, 11=start preheat, 12=autotest, 13=manual drain, 14=thermal shock, 15=inactivity drain, 16=foam drain, 17=heaters off, 18=awaiting fill, 19=periodic drain, 20=pre-purge, 21=frost prot., 22=calibration, 23=ignition, 24=off from monitoring"
    },
    {
      "type": "PIV",
      "instance": 157,
      "name": "Fan_2_cfg.Hours_Count",
      "description": "Fan 2 operating hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 158,
      "name": "Fan_3_cfg.Hours_Count",
      "description": "Fan 3 operating hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 159,
      "name": "OSVersion[1]",
      "description": "Operating system version (major release)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 162,
      "name": "Conductivity_Secondary",
      "description": "Inlet water conductivity reading, Secondary unit",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}