      "description": "Curr compressor configuration (Powerplus) - Speed profile: delay 3; Modbus HR1828",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3315,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR23_SpeedProfileDeceleration",
      "description": "Curr compressor configuration (Powerplus) - Speed profile: deceleration [Hz/s]; Modbus HR1829",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3316,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR35_V_F_BoostV",
      "description": "Curr compressor configuration (Powerplus) - V/f boost voltage; Modbus HR1830",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3317,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR36_V_F_FreqAdj",
      "description": "Curr compressor configuration (Powerplus) - V/f frequency adjustment; Modbus HR1831",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3318,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR37_V_F_VAdj",
      "description": "Curr compressor configuration (Powerplus) - V/f voltage adjustment; Modbus HR1832",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3319,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR45_MotMagnetizingCurrent",
      "description": "Curr compressor configuration (Powerplus) - Motor magnetizing current; Modbus HR1833",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3320,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR46_StatorResistance",
      "description": "Curr compressor configuration (Powerplus) - Stator resistance [mohm]; Modbus HR1834",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3321,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR47_RotorResistance",
      "description": "Curr compressor configuration (Powerplus) - Rotor resistance [mohm]; Modbus HR1835",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3322,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR48_StatorInductanceLd",
      "description": "Curr compressor configuration (Powerplus) - Stator inductance Ld [mH]; Modbus HR1836",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3323,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR49_LeakageFactor",
      "description": "Curr compressor configuration (Powerplus) - Leakage factor; Modbus HR1837",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3324,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR50_LqInductance",
      "description": "Curr compressor configuration (Powerplus) - Stator inductance Lq [mH]; Modbus HR1838",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3325,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR55_SpeedLoopKp",
      "description": "Curr compressor configuration (Powerplus) - Speed loop Kp; Modbus HR1839",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3326,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR56_SpeedLoopTi",
      "description": "Curr compressor configuration (Powerplus) - Speed loop Ti; Modbus HR1840",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3327,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR51_MagnetizingTime",
      "description": "Curr compressor configuration (Powerplus) - Magnetizing time; Modbus HR1841",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3328,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR57_StartingCurrent",
      "description": "Curr compressor configuration (Powerplus) - Starting current; Modbus HR1842",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3329,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR58_StartingAFreq",
      "description": "Curr compressor configuration (Powerplus) - Frequency for starting current; Modbus HR1843",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3330,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.CrankCaseHeaterMode",
      "description": "Curr compressor configuration (Powerplus) - Crank-case heater mode (0=Strategy mng; ...; Modbus HR1844",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3331,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR65_CrankCaseHeaterCurrent",
      "description": "Curr compressor configuration (Powerplus) - Crank-case heater current; Modbus HR1845",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3332,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR66_STOResetStrategy",
      "description": "Curr compressor configuration (Powerplus) - Safety torque off alarm autoreset ...; Modbus HR1846",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3333,
      "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR77_InductSaturFactor",
      "description": "Curr compressor configuration (Powerplus) - Inductance saturation factor; Modbus HR1847",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3334,
      "name": "BLDC_compressor.AlrmResetMng_PWRP1.RetryThrs",
      "description": "Maximum semiautomatic alarm reset retry number; 32-bit (2 Modbus registers); Modbus HR1848",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3335,
      "name": "BLDC_compressor.AlrmResetMng_PWRP1.TimeThrs",
      "description": "Time threshold for semiautomatic reset; 32-bit (2 Modbus registers); Modbus HR1850",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3336,
      "name": "BLDC_compressor.MiscMng_BLDC1.Mng_ModbusTimeout",
      "description": "32-bit (2 Modbus registers); Modbus communication timeout [ms]; Modbus HR1852",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3337,
      "name": "BLDC_compressor.MiscMng_BLDC1.Mng_ModbusCmdDelay",
      "description": "32-bit (2 Modbus registers); Modbus command delay [ms]; Modbus HR1854",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3338,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_MaxDeltaP",
      "description": "BLDC envelope configuration - Max. permitted Delta P to start ...; Modbus HR1856",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3339,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualMaxT",
      "description": "BLDC envelope configuration - Maximum time of EVD propening to ...; Modbus HR1857",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3340,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualPreopen",
      "description": "BLDC envelope configuration - Preopening of EVD in case of ...; Modbus HR1858",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3341,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPVariation",
      "description": "BLDC envelope configuration - Min. variation of Delta P to ...; Modbus HR1859",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3342,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPDelay",
      "description": "BLDC envelope configuration - Delay to check increasing DeltaP to ...; Modbus HR1860",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3343,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_RestartDelay",
      "description": "BLDC envelope configuration - Restart delay after a start failure; Modbus HR1861",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3344,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_Attempts",
      "description": "BLDC envelope configuration - Max Number of starting attempts; Modbus HR1862",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3345,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_StartUpSpeed",
      "description": "BLDC envelope configuration - Start up speed; Modbus HR1863",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3347,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedRpsCustom",
      "description": "BLDC envelope configuration - Min speed custom (rps); Modbus HR1865",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3348,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxDescendSpeedRate",
      "description": "BLDC envelope configuration - Max. decrease speed rate (in regulation) [rps/s]; Modbus HR1866",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3349,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxRisingSpeedRate",
      "description": "BLDC envelope configuration - Max. increase speed rate (in regulation) [rps/s]; Modbus HR1867",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3350,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_SwitchOffSpeedRate",
      "description": "BLDC envelope configuration - Decrease max speed rate (= max ...; Modbus HR1868",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3351,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxSlowdownSpeedRate",
      "description": "BLDC envelope configuration - Decrease speed rate (to come back ...; Modbus HR1869",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3352,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedControlled",
      "description": "BLDC envelope configuration - Min speed permitted to control compressor ...; Modbus HR1870",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3353,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnvOutMaxT",
      "description": "BLDC envelope configuration - Out of envelop alarm delay time; Modbus HR1871",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3354,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_LowDeltaPAlrmDelay",
      "description": "BLDC envelope configuration - Low Delta P alarm delay; Modbus HR1872",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3355,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_SuctTSaturationThrshZone1b1c",
      "description": "BLDC envelope configuration - Suction sat.temp. threshold from zone 1b ...; Modbus HR1873",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3356,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_MaxSpeedZone1c",
      "description": "BLDC envelope configuration - Max Speed in rps for Zone ...; Modbus HR1874",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3357,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrshZone1a",
      "description": "BLDC envelope configuration - Discharge gas temperature control threshold for ...; Modbus HR1875",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3358,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrshZone1a",
      "description": "BLDC envelope configuration - Discharge gas limit temperature for Zone ...; Modbus HR1876",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3359,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrsh",
      "description": "BLDC envelope configuration - Discharge gas temperature control threshold (SIAM ...; Modbus HR1877",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3360,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrsh",
      "description": "BLDC envelope configuration - Discharge gas limit temperature (SIAM Scroll ...; Modbus HR1878",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3361,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempLimDistance",
      "description": "BLDC envelope configuration - Action distance from High Temperature limit ...; Modbus HR1879",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3362,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempPause",
      "description": "BLDC envelope configuration - Pause between speed reductions when discharge ...; Modbus HR1880",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3363,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempSpeedReduction",
      "description": "BLDC envelope configuration - Speed Reduction percentage when discharge temp ...; Modbus HR1881",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3364,
      "name": "CstEvapMinTemp",
      "description": "Custom minimum evaporating temperature; Modbus HR1882",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3365,
      "name": "CstCondMaxTemp",
      "description": "Custom maximum temperature condensing; Modbus HR1883",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3366,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_SubTypeRegMode",
      "description": "BLDC envelope configuration - Regol. Evd SubType: 0=null; 1=SSH; 2=DSH; ...; Modbus HR1884",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3367,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempNTCT",
      "description": "BLDC envelope configuration - Time constant of discharge temp sensor; Modbus HR1885",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3368,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgSHSetP",
      "description": "BLDC envelope configuration - SetPoint of Discharge SH (sent to EVD); Modbus HR1886",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3369,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHRegOn",
      "description": "BLDC envelope configuration - Setpoint offset for Discharge Super Heat ...; Modbus HR1887",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3370,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHHyst",
      "description": "BLDC envelope configuration - Hysteresys for Discharge Super Heat regulation deactivation; Modbus HR1888",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3371,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempSetP",
      "description": "BLDC envelope configuration - SetPoint of Discharge Temp (sent to EVD); Modbus HR1889",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3372,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTRegOn",
      "description": "BLDC envelope configuration - Setpoint offset for Discharge Limit Temp. ...; Modbus HR1890",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3373,
      "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTHyst",
      "description": "BLDC envelope configuration - Hysteresys for Discharge Limit Temp. regulation deactivation; Modbus HR1891",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3374,
      "name": "BLDC_compressor.AlrmResetMng_BLDC_1.RetryThrs",
      "description": "Maximum semiautomatic alarm reset retry number; 32-bit (2 Modbus registers); Modbus HR1892",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3375,
      "name": "BLDC_compressor.AlrmResetMng_BLDC_1.TimeThrs",
      "description": "Time threshold for semiautomatic reset; 32-bit (2 Modbus registers); Modbus HR1894",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3376,
      "name": "SupplyFanMinVal",
      "description": "Supply fan: Minimum regulation value; Modbus HR1896",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3377,
      "name": "SupplyFanMaxVal",
      "description": "Supply fan: Maximum regulation value; Modbus HR1897",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3378,
      "name": "RetFanMinVal",
      "description": "Return fan: Minimum regulation value; Modbus HR1898",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3379,
      "name": "RetFanMaxVal",
      "description": "Return fan: Maximum regulation value; Modbus HR1899",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3380,
      "name": "GeneralMng.pGDx_MACAddress1",
      "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1900",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3381,
      "name": "GeneralMng.pGDx_MACAddress2",
      "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1901",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3382,
      "name": "GeneralMng.pGDx_MACAddress3",
      "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1902",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3383,
      "name": "GeneralMng.pGDx_MACAddress4",
      "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1903",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3384,
      "name": "BMS_Line",
      "description": "BMS Line (0=None; 1=Modbus; 2=BACnet); Modbus HR1904",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3385,
      "name": "BMS2_Line",
      "description": "BMS2 Line (0=None; 1=Modbus; 2=BACnet); Modbus HR1905",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3386,
      "name": "ETH_Line",
      "description": "Ethernet Line (0=None; 1=Modbus); Modbus HR1906",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3387,
      "name": "ETH2_Line",
      "description": "Ethernet 2 Line (0=None; 1=BACnet); Modbus HR1907",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3388,
      "name": "GeneralMng.BACnet_ID",
      "description": "BACnet Device Instance (and Station address in MSTP); 32-bit (2 ...; Modbus HR1908",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3389,
      "name": "GeneralMng.BACnet_Timeout",
      "description": "BACnet timeout; Modbus HR1910",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3390,
      "name": "GeneralMng.BMS2_Baudrate_msk",
      "description": "BMS baudrate (0=9600; 1=19200; 2=38400); Modbus HR1911",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3391,
      "name": "GeneralMng.BMS2_Parity",
      "description": "BMS 2 parity; Modbus HR1912",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3392,
      "name": "GeneralMng.BMS2_StopBit",
      "description": "BMS 2 stopbit; Modbus HR1913",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3940,
      "name": "CoilVlv_OpenTime",
      "description": "Coil floating valve: Opening duration total time(from0% to100%); Modbus HR1914",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 265,
      "name": "AuxReg1_Cfg.CoolHeatMode",
      "description": "Auxiliary Regulation 1 - Cooling/Heating mode; Modbus HR1915",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 272,
      "name": "AuxReg2_Cfg.CoolHeatMode",
      "description": "Auxiliary Regulation 2 - Cooling/Heating mode; Modbus HR1916",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 279,
      "name": "AuxReg3_Cfg.CoolHeatMode",
      "description": "Auxiliary Regulation 3 - Cooling/Heating mode; Modbus HR1917",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 286,
      "name": "AuxReg4_Cfg.CoolHeatMode",
      "description": "Auxiliary Regulation 4 - Cooling/Heating mode; Modbus HR1918",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3950,
      "name": "HumDehumStartReg_DT",
      "description": "Humidification/Dehumidification: start regulation delay time; Modbus HR1919",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3952,
      "name": "AirQuality_PM10.Board_RW",
      "description": "Air quality: PM 10 - Board selected; Modbus HR1920",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3978,
      "name": "AirQuality_PM10.Ch_Id_RW",
      "description": "Air quality: PM 10 - Channel id selected; Modbus HR1921",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3979,
      "name": "AirQuality_PM10.Ch_Type_RW",
      "description": "Air quality: PM 10 - Type probe used; Modbus HR1922",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3980,
      "name": "AirQuality_PM10.ChFilter_RW",
      "description": "Air quality: PM 10 - Filter channel; Modbus HR1923",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3983,
      "name": "AirQuality_PM10.MaxVal_RW",
      "description": "Air quality: PM 10 - Maximum value; Modbus HR1924",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3984,
      "name": "AirQuality_PM10.MinVal_RW",
      "description": "Air quality: PM 10 - Minimum value; Modbus HR1925",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3985,
      "name": "AirQuality_PM10.Offset_RW",
      "description": "Air quality: PM 10 - Offset; Modbus HR1926",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3991,
      "name": "AirQuality_PM25.Board_RW",
      "description": "Air quality: PM 2.5 - Board selected; Modbus HR1927",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3992,
      "name": "AirQuality_PM25.Ch_Id_RW",
      "description": "Air quality: PM 2.5 - Channel id selected; Modbus HR1928",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3993,
      "name": "AirQuality_PM25.Ch_Type_RW",
      "description": "Air quality: PM 2.5 - Type probe used; Modbus HR1929",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3994,
      "name": "AirQuality_PM25.ChFilter_RW",
      "description": "Air quality: PM 2.5 - Filter channel; Modbus HR1930",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3997,
      "name": "AirQuality_PM25.MaxVal_RW",
      "description": "Air quality: PM 2.5 - Maximum value; Modbus HR1931",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3998,
      "name": "AirQuality_PM25.MinVal_RW",
      "description": "Air quality: PM 2.5 - Minimum value; Modbus HR1932",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3999,
      "name": "AirQuality_PM25.Offset_RW",
      "description": "Air quality: PM 2.5 - Offset; Modbus HR1933",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4004,
      "name": "SanificationDevice.Board_RW",
      "description": "Sanification device - Board selected; Modbus HR1934",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4005,
      "name": "SanificationDevice.Ch_Id_RW",
      "description": "Sanification device - Channel id selected; Modbus HR1935",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4006,
      "name": "SanificationDevice.Ch_Type_RW",
      "description": "Sanification device - Digital output type; Modbus HR1936",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4009,
      "name": "SanificationDevice.T_On_RW",
      "description": "Sanification device - Time on cycle relay; Modbus HR1937",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4010,
      "name": "SanificationDevice.T_Off_RW",
      "description": "Sanification device - Time off cycle releay; Modbus HR1938",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3954,
      "name": "FansAirQualityVOC_PID_Params.Kp",
      "description": "Air Quality VOC - Fans PID parameters - Proportional gain; Modbus HR1939",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3953,
      "name": "FansAirQualityVOC_PID_Params.Ti",
      "description": "Air Quality VOC - Fans PID parameters - Integral time; Modbus HR1940",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3955,
      "name": "DampAirQualityVOC_PID_Params.Kp",
      "description": "Air Quality VOC - Dampers PID parameters - Proportional gain; Modbus HR1941",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3956,
      "name": "DampAirQualityVOC_PID_Params.Ti",
      "description": "Air Quality VOC - Dampers PID parameters - Integral time; Modbus HR1942",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3959,
      "name": "QualitySignal",
      "description": "Quality signal used (0: NONE, 1:CO2; 2: VOC;3:CO2 + VOC); Modbus HR1943",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3961,
      "name": "ModeSanDevOffByBmsOrSched",
      "description": "Mode sanification during off by BMS or scheduler (0: OFF,1:ON,2:Blink); Modbus HR1944",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3962,
      "name": "SanificationDeviceTimeOn",
      "description": "Sanification device time on; Modbus HR1945",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3963,
      "name": "SanificationDeviceTimeOff",
      "description": "Sanification device time off; Modbus HR1946",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3965,
      "name": "WrkHrs_SanificationDevice.WrkHrs_Thrsh",
      "description": "Sanification device - Working hours threshold (1000hrs); Modbus HR1947",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3967,
      "name": "WrkHrs_SanificationDevice.WrkHrs_Res",
      "description": "Sanification device - Working hours reset; Modbus HR1948",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3972,
      "name": "PurgeTime",
      "description": "Purge time; Modbus HR1949",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3973,
      "name": "PurgeMode",
      "description": "Purge mode (0:NO AUTO, 1:FIXED TIME, 2:DAILY SCHED, 3: FIXED+DAILY SCHED); Modbus HR1950",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3974,
      "name": "PurgeHour",
      "description": "Purge start time - Hour; Modbus HR1951",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3975,
      "name": "PurgeMinute",
      "description": "Purge start time - Minute; Modbus HR1952",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3976,
      "name": "BLDC_compressor.Speed_MaxSpeedRpsCustom_Cooling",
      "description": "Maximum speed in cooling mode; Modbus HR1953",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3977,
      "name": "BLDC_compressor.Speed_MaxSpeedRpsCustom_Heating",
      "description": "Maximum speed in heating mode; Modbus HR1954",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4044,
      "name": "SanificationDeviceOvld.Board_RW",
      "description": "Sanification deivce overload switch - Board selected; Modbus HR1955",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4045,
      "name": "SanificationDeviceOvld.Ch_Id_RW",
      "description": "Sanification deivce overload switch - Channel id selected; Modbus HR1956",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4014,
      "name": "CurrAirQuality_VOC_SetP",
      "description": "Current air quality VOC setpoint; Modbus HR1957",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4023,
      "name": "AirQualityVOCSetP_MaxVal",
      "description": "Air quality VOC setpoint - maximum value; Modbus HR1958",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4022,
      "name": "AirQualityVOCSetP_MinVal",
      "description": "Air quality VOC setpoint - minimum value; Modbus HR1959",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4021,
      "name": "UnitSetP.AirQuality_VOC_SetP.Comfort",
      "description": "Unit setpoints - Air quality VOC - Comfort; Modbus HR1960",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4015,
      "name": "UnitSetP.AirQuality_VOC_SetP.Economy",
      "description": "Unit setpoints - Air quality VOC - Economy; Modbus HR1963",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4018,
      "name": "UnitSetP.AirQuality_VOC_SetP.PreComfort",
      "description": "Unit setpoints - Air quality VOC - Pre-comfort; Modbus HR1966",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4024,
      "name": "DfrEnActions",
      "description": "Defrost enabled actions (0=None, 1=Only phase 1, 2=Only phase 2, ...; Modbus HR1967",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4026,
      "name": "OilRecov_CompMinSpeedThrsh",
      "description": "Oil recovery minimun compressor speed for activation; Modbus HR1968",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4027,
      "name": "OilRecov_FrcCompSpeed",
      "description": "Oil recovery compressor speed in which the compressor is forced; Modbus HR1969",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4028,
      "name": "OilRecov_FrcSpeedT",
      "description": "Oil recovery duration in which the compressor speed is forced; Modbus HR1970",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4029,
      "name": "OilRecov_WaitT",
      "description": "Oil recovery time before activation in which the compressor can ...; Modbus HR1971",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4046,
      "name": "EVD_Emb_Circ.EEV_PID_Kp_Cool_Dfr",
      "description": "EEV Proportional gain: cooling mode (Defrost); Modbus HR1972",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4047,
      "name": "EVD_Emb_Circ.EEV_PID_Kp_Heat_Dfr",
      "description": "EEV Proportional gain: heating mode (Defrost); Modbus HR1973",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4048,
      "name": "EVD_Emb_Circ.EEV_PID_Td_Cool_Dfr",
      "description": "EEV Integral time: cooling mode (Defrost); Modbus HR1974",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4049,
      "name": "EVD_Emb_Circ.EEV_PID_Td_Heat_Dfr",
      "description": "EEV Integral time: cooling mode (Defrost); Modbus HR1975",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4050,
      "name": "EVD_Emb_Circ.EEV_PID_Ti_Cool_Dfr",
      "description": "EEV Integral time: cooling mode (Defrost); Modbus HR1976",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4051,
      "name": "EVD_Emb_Circ.EEV_PID_Ti_Heat_Dfr",
      "description": "EEV Integral time: heating mode (Defrost); Modbus HR1977",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4030,
      "name": "FC_FH_Typ",
      "description": "Free cooling/Free heating selection type (0=Temperature, 1=Enthalpy); Modbus HR1978",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4031,
      "name": "Regulation.FC_DeltaEnth_Act",
      "description": "Freecooling activation delta enthalpy; Modbus HR1979",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4032,
      "name": "Regulation.FH_DeltaEnth_Act",
      "description": "Freeheating activation delta enthalpy; Modbus HR1980",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4052,
      "name": "GeneralMng.pGDx_HostName_ASCII[1]",
      "description": "PGDx - hostname prefix ASCII; Modbus HR1981",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4053,
      "name": "GeneralMng.pGDx_HostName_ASCII[2]",
      "description": "PGDx - hostname prefix ASCII; Modbus HR1982",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4054,
      "name": "GeneralMng.pGDx_HostName_ASCII[3]",
      "description": "PGDx - hostname prefix ASCII; Modbus HR1983",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4055,
      "name": "GeneralMng.pGDx_HostName_ASCII[4]",
      "description": "PGDx - hostname prefix ASCII; Modbus HR1984",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4056,
      "name": "GeneralMng.pGDx_HostName_ASCII[5]",
      "description": "PGDx - hostname prefix ASCII; Modbus HR1985",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4057,
      "name": "GeneralMng.pGDx_HostName_ASCII[6]",
      "description": "PGDx - hostname prefix ASCII; Modbus HR1986",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4058,
      "name": "FanNr",
      "description": "Fan number enabled via Bus; Modbus HR1987",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4059,
      "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr",
      "description": "EBM2 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1988",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4060,
      "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr",
      "description": "EBM3 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1990",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4061,
      "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr",
      "description": "EBM4 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1992",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4062,
      "name": "Ebmpapst_ReturnFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr",
      "description": "EBM2 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1994",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4063,
      "name": "Ebmpapst_ReturnFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr",
      "description": "EBM3 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1996",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4064,
      "name": "Ebmp3pst_ReturnFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr",
      "description": "EBM4 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1998",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4065,
      "name": "ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr",
      "description": "ZA2 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4066,
      "name": "ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr",
      "description": "ZA3 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2002",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4067,
      "name": "ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr",
      "description": "ZA4 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2004",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4068,
      "name": "ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr",
      "description": "ZA2 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2006",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4069,
      "name": "ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr",
      "description": "ZA3 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2008",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4070,
      "name": "ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr",
      "description": "ZA4 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2010",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4255,
      "name": "WrkHrs_SupplyFan_2.WrkHrs_Thrsh",
      "description": "Supply Fan 2- Working hours threshold (1000hrs); Modbus HR2012",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4256,
      "name": "WrkHrs_SupplyFan_2.WrkHrs_Res",
      "description": "Supply Fan 2- Working hours reset; Modbus HR2013",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4257,
      "name": "WrkHrs_SupplyFan_3.WrkHrs_Thrsh",
      "description": "Supply Fan 3- Working hours threshold (1000hrs); Modbus HR2014",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4258,
      "name": "WrkHrs_SupplyFan_3.WrkHrs_Res",
      "description": "Supply Fan 3- Working hours reset; Modbus HR2015",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4259,
      "name": "WrkHrs_SupplyFan_4.WrkHrs_Thrsh",
      "description": "Supply Fan 4- Working hours threshold (1000hrs); Modbus HR2016",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4260,
      "name": "WrkHrs_SupplyFan_4.WrkHrs_Res",
      "description": "Supply Fan 4- Working hours reset; Modbus HR2017",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4261,
      "name": "WrkHrs_ReturnFan_2.WrkHrs_Thrsh",
      "description": "Return Fan 2- Working hours threshold (1000hrs); Modbus HR2018",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4262,
      "name": "WrkHrs_ReturnFan_2.WrkHrs_Res",
      "description": "Return Fan 2- Working hours reset; Modbus HR2019",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4263,
      "name": "WrkHrs_ReturnFan_3.WrkHrs_Thrsh",
      "description": "Return Fan 3- Working hours threshold (1000hrs); Modbus HR2020",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4264,
      "name": "WrkHrs_ReturnFan_3.WrkHrs_Res",
      "description": "Return Fan 3- Working hours reset; Modbus HR2021",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4265,
      "name": "WrkHrs_ReturnFan_4.WrkHrs_Thrsh",
      "description": "Return Fan 4- Working hours threshold (1000hrs); Modbus HR2022",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4266,
      "name": "WrkHrs_ReturnFan_4.WrkHrs_Res",
      "description": "Return Fan 4- Working hours reset; Modbus HR2023",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4285,
      "name": "FireSmokeMngTyp",
      "description": "Fire Smoke management (0=Stop fans - 1=Only supply fans - ...; Modbus HR2024",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4296,
      "name": "IOs.CstSerPrb_DevAddr[1]",
      "description": "Custom serial probe 1 - device address; 32-bit (2 Modbus registers); Modbus HR2025",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4297,
      "name": "IOs.CstSerPrb_DevAddr[2]",
      "description": "Custom serial probe 2 - device address; 32-bit (2 Modbus registers); Modbus HR2027",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4298,
      "name": "IOs.CstSerPrb_DevAddr[3]",
      "description": "Custom serial probe 3 - device address; 32-bit (2 Modbus registers); Modbus HR2029",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4299,
      "name": "IOs.CstSerPrb_DevAddr[4]",
      "description": "Custom serial probe 4 - device address; 32-bit (2 Modbus registers); Modbus HR2031",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4300,
      "name": "IOs.CstSerPrb_DevAddr[5]",
      "description": "Custom serial probe 5 - device address; 32-bit (2 Modbus registers); Modbus HR2033",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4301,
      "name": "CstPrbCfg.Temp1Adr",
      "description": "Custom serial probe - Serial address - Temp1; Modbus HR2035",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4302,
      "name": "CstPrbCfg.Temp2Adr",
      "description": "Custom serial probe - Serial address – Temp2; Modbus HR2036",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4303,
      "name": "CstPrbCfg.Hum1Adr",
      "description": "Custom serial probe - Serial address - Hum1; Modbus HR2037",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4304,
      "name": "CstPrbCfg.Hum2Adr",
      "description": "Custom serial probe - Serial address – Hum2; Modbus HR2038",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4305,
      "name": "CstPrbCfg.Press1Adr",
      "description": "Custom serial probe - Serial address - Press1; Modbus HR2039",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4306,
      "name": "CstPrbCfg.Press2Adr",
      "description": "Custom serial probe - Serial address – Press2; Modbus HR2040",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4307,
      "name": "CstPrbCfg.Flow1Adr",
      "description": "Custom serial probe - Serial address - Flow1; Modbus HR2041",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4308,
      "name": "CstPrbCfg.Flow2Adr",
      "description": "Custom serial probe - Serial address – Flow2; Modbus HR2042",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4309,
      "name": "CstPrbCfg.Temp1Fact",
      "description": "Custom serial probe - Factor - Temp1; Modbus HR2043",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4310,
      "name": "CstPrbCfg.Temp2Fact",
      "description": "Custom serial probe - Factor – Temp2; Modbus HR2044",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4311,
      "name": "CstPrbCfg.Hum1Fact",
      "description": "Custom serial probe - Factor - Hum1; Modbus HR2045",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4312,
      "name": "CstPrbCfg.Hum2Fact",
      "description": "Custom serial probe - Factor – Hum2; Modbus HR2046",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4313,
      "name": "CstPrbCfg.Press1Fact",
      "description": "Custom serial probe - Factor - Press1; Modbus HR2047",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4314,
      "name": "CstPrbCfg.Press2Fact",
      "description": "Custom serial probe - Factor – Press2; Modbus HR2048",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4315,
      "name": "CstPrbCfg.Flow1Fact",
      "description": "Custom serial probe - Factor - Flow1; Modbus HR2049",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4316,
      "name": "CstPrbCfg.Flow2Fact",
      "description": "Custom serial probe - Factor – Flow2; Modbus HR2050",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4317,
      "name": "CstPrbCfg.TempAlmMin",
      "description": "Custom serial probe - Temp. minimum value limit for trigger ...; 32-bit; Modbus HR2051",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4318,
      "name": "CstPrbCfg.TempAlmMax",
      "description": "Custom serial probe - Temp. maximum value limit for trigger ...; 32-bit; Modbus HR2053",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4319,
      "name": "CstPrbCfg.HumAlmMin",
      "description": "Custom serial probe - Press. minimum value limit for trigger ...; 32-bit; Modbus HR2055",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4320,
      "name": "CstPrbCfg.HumAlmMax",
      "description": "Custom serial probe - Press. maximum value limit for trigger ...; 32-bit; Modbus HR2057",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4321,
      "name": "CstPrbCfg.PressAlmMin",
      "description": "Custom serial probe - Press. minimum value limit for trigger ...; 32-bit; Modbus HR2059",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4322,
      "name": "CstPrbCfg.PressAlmMax",
      "description": "Custom serial probe - Press. maximum value limit for trigger ...; 32-bit; Modbus HR2061",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4323,
      "name": "CstPrbCfg.FlowAlmMin",
      "description": "Custom serial probe - Flow minimum value limit for trigger ...; 32-bit; Modbus HR2063",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4324,
      "name": "CstPrbCfg.FlowAlmMax",
      "description": "Custom serial probe - Flow maximum value limit for trigger ...; 32-bit; Modbus HR2065",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4325,
      "name": "CstPrbCfg.Timeout",
      "description": "Custom serial probe - Modbus - Timeout; Modbus HR2067",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4326,
      "name": "CstPrbCfg.CmdDelay",
      "description": "Custom serial probe - Modbus - Cmd delay; Modbus HR2068",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4327,
      "name": "IAQ_PrbCfg.VOC_sensibility",
      "description": "IAQ configuration - VOC sensibility (0=disabled,1=low,2=medium,3=high); Modbus HR2069",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4328,
      "name": "IAQ_PrbCfg.Timeout",
      "description": "IAQ configuration - Modbus - Timeout; Modbus HR2070",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4329,
      "name": "IAQ_PrbCfg.CmdDelay",
      "description": "IAQ configuration - Modbus - Cmd delay; Modbus HR2071",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4339,
      "name": "HumiSteamMng.DevAddr_UEY",
      "description": "HumiSteam - Device address; 32-bit (2 Modbus registers); Modbus HR2072",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4340,
      "name": "HumiSteamMng.Timeout_UEY",
      "description": "HumiSteam - Modbus timeout for UEY; 32-bit (2 Modbus registers); Modbus HR2074",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4341,
      "name": "HumiSteamMng.CmdDelay_UEY",
      "description": "HumiSteam - Modbus command delay for UEY; 32-bit (2 Modbus registers); Modbus HR2076",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4352,
      "name": "SummerWinterDT",
      "description": "Summer/Winter mode change delay time; Modbus HR2078",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4353,
      "name": "SummerWinterSel",
      "description": "Summer/Winter selection type; Modbus HR2079",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4354,
      "name": "CoolHeat_Chg_Offset",
      "description": "Cooling/Heating change offset; 32-bit (2 Modbus registers); Modbus HR2080",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4355,
      "name": "MainCoilCoolHeat_Din.Board_RW",
      "description": "Main coil cool/heat - digital input - Board selected; Modbus HR2082",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4356,
      "name": "MainCoilCoolHeat_Din.Ch_Id_RW",
      "description": "Main coil cool/heat - digital input - Channel id selected; Modbus HR2083",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4357,
      "name": "UnitAutoModeCfg",
      "description": "Unit automatic mode configuration (0: Standard; 1: Energy saving); Modbus HR2084",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4358,
      "name": "SummerEndDay",
      "description": "Summer season ending day; Modbus HR2085",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4359,
      "name": "SummerEndMonth",
      "description": "Summer season ending month; Modbus HR2086",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4360,
      "name": "SummerStartDay",
      "description": "Summer season starting day; Modbus HR2087",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4361,
      "name": "SummerStartMonth",
      "description": "Summer season starting month; Modbus HR2088",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4374,
      "name": "Fans_regulation.RetFan_PID_Params.DeadBand",
      "description": "Return fan - PID parameters - Dead band; 32-bit (2 ...; Modbus HR2089",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4375,
      "name": "Fans_regulation.RetFan_PID_Params.Kp",
      "description": "Return fan - PID parameters - Proportional gain; 32-bit (2 ...; Modbus HR2091",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4376,
      "name": "Fans_regulation.RetFan_PID_Params.Ti",
      "description": "Return fan - PID parameters - Integral time; Modbus HR2093",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4381,
      "name": "GenericAin1.Board_RW",
      "description": "Generic Ain1 - Board selected; Modbus HR2094",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4382,
      "name": "GenericAin1.Ch_Id_RW",
      "description": "Generic Ain1 - Channel id selected; Modbus HR2095",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4383,
      "name": "GenericAin1.Ch_Type_RW",
      "description": "Generic Ain1 - Type probe used; Modbus HR2096",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4384,
      "name": "GenericAin1.MinVal_RW",
      "description": "Generic Ain1 - Minimum value; Modbus HR2097",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4385,
      "name": "GenericAin1.MaxVal_RW",
      "description": "Generic Ain1 - Maximum value; Modbus HR2098",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4386,
      "name": "GenericAin1.Offset_RW",
      "description": "Generic Ain1 - Offset; Modbus HR2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4387,
      "name": "GenericAin1.ChFilter_RW",
      "description": "Generic Ain1 - Filter channel; Modbus HR2100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4395,
      "name": "GenericAin2.Board_RW",
      "description": "Generic Ain2 - Board selected; Modbus HR2101",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4396,
      "name": "GenericAin2.Ch_Id_RW",
      "description": "Generic Ain2 - Channel id selected; Modbus HR2102",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4397,
      "name": "GenericAin2.Ch_Type_RW",
      "description": "Generic Ain2 - Type probe used; Modbus HR2103",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4398,
      "name": "GenericAin2.MinVal_RW",
      "description": "Generic Ain2 - Minimum value; Modbus HR2104",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4399,
      "name": "GenericAin2.MaxVal_RW",
      "description": "Generic Ain2 - Maximum value; Modbus HR2105",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4400,
      "name": "GenericAin2.Offset_RW",
      "description": "Generic Ain2 - Offset; Modbus HR2106",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4401,
      "name": "GenericAin2.ChFilter_RW",
      "description": "Generic Ain2 - Filter channel; Modbus HR2107",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4409,
      "name": "GenericAin3.Board_RW",
      "description": "Generic Ain3 - Board selected; Modbus HR2108",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4410,
      "name": "GenericAin3.Ch_Id_RW",
      "description": "Generic Ain3 - Channel id selected; Modbus HR2109",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4411,
      "name": "GenericAin3.Ch_Type_RW",
      "description": "Generic Ain3 - Type probe used; Modbus HR2110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4412,
      "name": "GenericAin3.MinVal_RW",
      "description": "Generic Ain3 - Minimum value; Modbus HR2111",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4413,
      "name": "GenericAin3.MaxVal_RW",
      "description": "Generic Ain3 - Maximum value; Modbus HR2112",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4414,
      "name": "GenericAin3.Offset_RW",
      "description": "Generic Ain3 - Offset; Modbus HR2113",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4415,
      "name": "GenericAin3.ChFilter_RW",
      "description": "Generic Ain3 - Filter channel; Modbus HR2114",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4423,
      "name": "GenericAin4.Board_RW",
      "description": "Generic Ain4 - Board selected; Modbus HR2115",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4424,
      "name": "GenericAin4.Ch_Id_RW",
      "description": "Generic Ain4 - Channel id selected; Modbus HR2116",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4425,
      "name": "GenericAin4.Ch_Type_RW",
      "description": "Generic Ain4 - Type probe used; Modbus HR2117",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4426,
      "name": "GenericAin4.MinVal_RW",
      "description": "Generic Ain4 - Minimum value; Modbus HR2118",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4427,
      "name": "GenericAin4.MaxVal_RW",
      "description": "Generic Ain4 - Maximum value; Modbus HR2119",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4428,
      "name": "GenericAin4.Offset_RW",
      "description": "Generic Ain4 - Offset; Modbus HR2120",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4429,
      "name": "GenericAin4.ChFilter_RW",
      "description": "Generic Ain4 - Filter channel; Modbus HR2121",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4437,
      "name": "GenericAin5.Board_RW",
      "description": "Generic Ain5 - Board selected; Modbus HR2122",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4438,
      "name": "GenericAin5.Ch_Id_RW",
      "description": "Generic Ain5 - Channel id selected; Modbus HR2123",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4439,
      "name": "GenericAin5.Ch_Type_RW",
      "description": "Generic Ain5 - Type probe used; Modbus HR2124",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4440,
      "name": "GenericAin5.MinVal_RW",
      "description": "Generic Ain5 - Minimum value; Modbus HR2125",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4441,
      "name": "GenericAin5.MaxVal_RW",
      "description": "Generic Ain5 - Maximum value; Modbus HR2126",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4442,
      "name": "GenericAin5.Offset_RW",
      "description": "Generic Ain5 - Offset; Modbus HR2127",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4443,
      "name": "GenericAin5.ChFilter_RW",
      "description": "Generic Ain5 - Filter channel; Modbus HR2128",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4452,
      "name": "GenericDin1.Board_RW",
      "description": "Generic Din1 - digital input - Board selected; Modbus HR2129",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4453,
      "name": "GenericDin1.Ch_Id_RW",
      "description": "Generic Din1 - digital input - Channel id selected; Modbus HR2130",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4459,
      "name": "GenericDin2.Board_RW",
      "description": "Generic Din2 - digital input - Board selected; Modbus HR2131",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4460,
      "name": "GenericDin2.Ch_Id_RW",
      "description": "Generic Din2 - digital input - Channel id selected; Modbus HR2132",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4466,
      "name": "GenericDin3.Board_RW",
      "description": "Generic Din3 - digital input - Board selected; Modbus HR2133",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4467,
      "name": "GenericDin3.Ch_Id_RW",
      "description": "Generic Din3 - digital input - Channel id selected; Modbus HR2134",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4473,
      "name": "GenericDin4.Board_RW",
      "description": "Generic Din4 - digital input - Board selected; Modbus HR2135",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4474,
      "name": "GenericDin4.Ch_Id_RW",
      "description": "Generic Din4 - digital input - Channel id selected; Modbus HR2136",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4480,
      "name": "GenericDin5.Board_RW",
      "description": "Generic Din5 - digital input - Board selected; Modbus HR2137",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4481,
      "name": "GenericDin5.Ch_Id_RW",
      "description": "Generic Din5 - digital input - Channel id selected; Modbus HR2138",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4482,
      "name": "GenericDin1_Alrm_MngTyp",
      "description": "Generic Ain1 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2139",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4483,
      "name": "GenericDin2_Alrm_MngTyp",
      "description": "Generic Ain2 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2140",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4484,
      "name": "GenericDin3_Alrm_MngTyp",
      "description": "Generic Ain3 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2141",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4485,
      "name": "GenericDin4_Alrm_MngTyp",
      "description": "Generic Ain4 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2142",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4486,
      "name": "GenericDin5_Alrm_MngTyp",
      "description": "Generic Ain5 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2143",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4497,
      "name": "Regulation.FC_ExtTempLimit",
      "description": "Free cooling external temperature; Modbus HR2144",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4498,
      "name": "Regulation.FH_ExtTempLimit",
      "description": "Free heating external temperature limit; Modbus HR2145",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4500,
      "name": "IEC_ManModeVal",
      "description": "IEC: manual mode value; Modbus HR2146",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4501,
      "name": "Regulation.FanTempReg_Kp",
      "description": "Regulation fans speed: proportional gain; Modbus HR2147",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4502,
      "name": "Regulation.FanTempReg_Td",
      "description": "Regulation fans speed: derivative time; Modbus HR2148",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4503,
      "name": "Fans_regulation.RetAirFlw_K_Factor",
      "description": "Return fan - K factor for air flow calculations; Modbus HR2149",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4509,
      "name": "BMS_Reg_AnalogPrbMap[1]",
      "description": "BMS registers - Analog map - 1; Modbus HR2150",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4510,
      "name": "BMS_Reg_AnalogPrbMap[2]",
      "description": "BMS registers - Analog map – 2; Modbus HR2151",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4511,
      "name": "BMS_Reg_AnalogPrbMap[3]",
      "description": "BMS registers - Analog map – 3; Modbus HR2152",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4512,
      "name": "BMS_Reg_AnalogPrbMap[4]",
      "description": "BMS registers - Analog map – 4; Modbus HR2153",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4513,
      "name": "BMS_Reg_AnalogPrbMap[5]",
      "description": "BMS registers - Analog map – 5; Modbus HR2154",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4534,
      "name": "OA_Vlv_Open.Board_RW",
      "description": "Outdoor air pre-treatment floating valve open - Board selected; Modbus HR2155",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4535,
      "name": "OA_Vlv_Open.Ch_Id_RW",
      "description": "Outdoor air pre-treatment floating valve open - Channel id selected; Modbus HR2156",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4536,
      "name": "OA_Vlv_Open.T_On_RW",
      "description": "Outdoor air pre-treatment floating valve open - Time on cycle relay; Modbus HR2157",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4537,
      "name": "OA_Vlv_Open.T_Off_RW",
      "description": "Outdoor air pre-treatment floating valve open - Time off cycle releay; Modbus HR2158",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4538,
      "name": "OA_Vlv_Open.Ch_Type_RW",
      "description": "Outdoor air pre-treatment floating valve open - Digital output type; Modbus HR2159",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4539,
      "name": "OA_Vlv_Close.Board_RW",
      "description": "Outdoor air pre-treatment floating valve close - Board selected; Modbus HR2160",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4540,
      "name": "OA_Vlv_Close.Ch_Id_RW",
      "description": "Outdoor air pre-treatment floating valve close - Channel id selected; Modbus HR2161",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4541,
      "name": "OA_Vlv_Close.T_On_RW",
      "description": "Outdoor air pre-treatment floating valve close - Time on cycle relay; Modbus HR2162",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4542,
      "name": "OA_Vlv_Close.T_Off_RW",
      "description": "Outdoor air pre-treatment floating valve close - Time off cycle releay; Modbus HR2163",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4543,
      "name": "OA_Vlv_Close.Ch_Type_RW",
      "description": "Outdoor air pre-treatment floating valve close - Digital output type; Modbus HR2164",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4544,
      "name": "OA_CoilManModeVal",
      "description": "Outdoor air pre-treatment coil manual mode value; Modbus HR2165",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4545,
      "name": "OA_Coil_Typ",
      "description": "Outdoor air pre-treatment coil type; Modbus HR2166",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4546,
      "name": "OA_CoilWarmUpReq",
      "description": "Outdoor air pre-treatment coil warm up request; Modbus HR2167",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4547,
      "name": "RegPrbErrOA_CoilReq",
      "description": "Outdoor air pre-treatment coil request in case of regulation probe error; Modbus HR2168",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4548,
      "name": "WrkHrs_OA_CoilAout.WrkHrs_Thrsh",
      "description": "Outdoor air pre-treatment coil analog output - Working hours threshold (1000hrs); Modbus HR2169",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4549,
      "name": "WrkHrs_OA_CoilAout.WrkHrs_Res",
      "description": "Outdoor air pre-treatment coil analog output - Working hours reset; Modbus HR2170",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4550,
      "name": "WrkHrs_OA_CoilStep1.WrkHrs_Thrsh",
      "description": "Outdoor air pre-treatment coil step 1 - Working hours threshold (1000hrs); Modbus HR2171",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4551,
      "name": "WrkHrs_OA_CoilStep1.WrkHrs_Res",
      "description": "Outdoor air pre-treatment coil step 1 - Working hours reset; Modbus HR2172",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4552,
      "name": "WrkHrs_OA_CoilStep2.WrkHrs_Thrsh",
      "description": "Outdoor air pre-treatment coil step 2 - Working hours threshold (1000hrs); Modbus HR2173",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4553,
      "name": "WrkHrs_OA_CoilStep2.WrkHrs_Res",
      "description": "Outdoor air pre-treatment coil step 2 - Working hours reset; Modbus HR2174",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4554,
      "name": "WrkHrs_OA_CoilStep3.WrkHrs_Thrsh",
      "description": "Outdoor air pre-treatment coil step 3 - Working hours threshold (1000hrs); Modbus HR2175",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4555,
      "name": "WrkHrs_OA_CoilStep3.WrkHrs_Res",
      "description": "Outdoor air pre-treatment coil step 3 - Working hours reset; Modbus HR2176",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4556,
      "name": "WrkHrs_OA_CoilStep4.WrkHrs_Thrsh",
      "description": "Outdoor air pre-treatment coil step 4 - Working hours threshold (1000hrs); Modbus HR2177",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4557,
      "name": "WrkHrs_OA_CoilStep4.WrkHrs_Res",
      "description": "Outdoor air pre-treatment coil step 4 - Working hours reset; Modbus HR2178",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4558,
      "name": "OA_Coil_StpN",
      "description": "Outdoor air pre-treatment coil steps number; Modbus HR2179",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4559,
      "name": "OA_Coil_PID_Params.Kp",
      "description": "Outdoor air pre-treatment coil PID parameters - Proportional gain; Modbus HR2180",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4560,
      "name": "OA_Coil_PID_Params.Ti",
      "description": "Outdoor air pre-treatment coil PID parameters - Integral time; Modbus HR2181",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4561,
      "name": "AFreezeOA_CoilReq",
      "description": "Outdoor air pre-treatment coil request during antifreeze off status; Modbus HR2182",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4575,
      "name": "OA_RegTyp",
      "description": "OA regulation type (0:OA probe;1: Supply only; 2:Return only; 3: ...; Modbus HR2183",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4576,
      "name": "OA_CoilTempSetP",
      "description": "Outdoor air pre-treatment - temperature setpoint; Modbus HR2184",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4577,
      "name": "OA_CoilActMode",
      "description": "Outdoor air pre-treatment coil - PID enable (0=Always,1=Only DX defrost); Modbus HR2185 (printed as PI4577)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3393,
      "name": "VDI_Conf[0].Month",
      "description": "Month before the required inspection; Modbus IR001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3394,
      "name": "VDI_Conf[1].Month",
      "description": "Month before the required inspection; Modbus IR002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3395,
      "name": "VDI_Conf[2].Month",
      "description": "Month before the required inspection; Modbus IR003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3396,
      "name": "VDI_Conf[3].Month",
      "description": "Month before the required inspection; Modbus IR004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3397,
      "name": "VDI_Conf[4].Month",
      "description": "Month before the required inspection; Modbus IR005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3398,
      "name": "VDI_Conf[5].Month",
      "description": "Month before the required inspection; Modbus IR006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3399,
      "name": "VDI_Conf[6].Month",
      "description": "Month before the required inspection; Modbus IR007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3400,
      "name": "VDI_Conf[7].Month",
      "description": "Month before the required inspection; Modbus IR008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3401,
      "name": "VDI_Conf[8].Month",
      "description": "Month before the required inspection; Modbus IR009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3402,
      "name": "VDI_Conf[9].Month",
      "description": "Month before the required inspection; Modbus IR010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3403,
      "name": "VDI_Conf[10].Month",
      "description": "Month before the required inspection; Modbus IR011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3404,
      "name": "VDI_Conf[11].Month",
      "description": "Month before the required inspection; Modbus IR012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3405,
      "name": "VDI_Conf[12].Month",
      "description": "Month before the required inspection; Modbus IR013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3406,
      "name": "VDI_Conf[13].Month",
      "description": "Month before the required inspection; Modbus IR014",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3407,
      "name": "VDI_Conf[14].Month",
      "description": "Month before the required inspection; Modbus IR015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3408,
      "name": "VDI_Conf[15].Month",
      "description": "Month before the required inspection; Modbus IR016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3409,
      "name": "VDI_Conf[16].Month",
      "description": "Month before the required inspection; Modbus IR017",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3410,
      "name": "VDI_Conf[17].Month",
      "description": "Month before the required inspection; Modbus IR018",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3411,
      "name": "VDI_Conf[18].Month",
      "description": "Month before the required inspection; Modbus IR019",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3412,
      "name": "VDI_Conf[19].Month",
      "description": "Month before the required inspection; Modbus IR020",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3413,
      "name": "VDI_Conf[20].Month",
      "description": "Month before the required inspection; Modbus IR021",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3414,
      "name": "VDI_Conf[21].Month",
      "description": "Month before the required inspection; Modbus IR022",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3415,
      "name": "VDI_Conf[22].Month",
      "description": "Month before the required inspection; Modbus IR023",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3416,
      "name": "VDI_Conf[23].Month",
      "description": "Month before the required inspection; Modbus IR024",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3417,
      "name": "VDI_Conf[24].Month",
      "description": "Month before the required inspection; Modbus IR025",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3418,
      "name": "VDI_Conf[25].Month",
      "description": "Month before the required inspection; Modbus IR026",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3419,
      "name": "VDI_Conf[26].Month",
      "description": "Month before the required inspection; Modbus IR027",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3420,
      "name": "VDI_Conf[27].Month",
      "description": "Month before the required inspection; Modbus IR028",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3421,
      "name": "VDI_Conf[28].Month",
      "description": "Month before the required inspection; Modbus IR029",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3434,
      "name": "SupplyTemp.Uom_W",
      "description": "Supply temperature - Uom analog input; Modbus IR042",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3435,
      "name": "SupplyTemp.Val_Hw_R",
      "description": "Supply temperature - Value reads from board; Modbus IR043",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3437,
      "name": "SupplyHum.Uom_W",
      "description": "Supply humidity - Uom analog input; Modbus IR045",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3438,
      "name": "SupplyHum.Val_Hw_R",
      "description": "Supply humidity - Value reads from board; Modbus IR046",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3439,
      "name": "SupplyHum.Val_R",
      "description": "Supply humidity; Modbus IR047",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3440,
      "name": "RetTemp.Uom_W",
      "description": "Return temperature - Uom analog input; Modbus IR048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3441,
      "name": "RetTemp.Val_Hw_R",
      "description": "Return temperature - Value reads from board; Modbus IR049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3442,
      "name": "RetTemp.Val_R",
      "description": "Return temperature; Modbus IR050",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3443,
      "name": "RetHum.Uom_W",
      "description": "Return humidity - Uom analog input; Modbus IR051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3444,
      "name": "RetHum.Val_Hw_R",
      "description": "Return humidity - Value reads from board; Modbus IR052",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3445,
      "name": "RetHum.Val_R",
      "description": "Return humidity; Modbus IR053",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3446,
      "name": "RoomTemp.Uom_W",
      "description": "Room temperature - Uom analog input; Modbus IR054",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3447,
      "name": "RoomTemp.Val_Hw_R",
      "description": "Room temperature - Value reads from board; Modbus IR055",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3448,
      "name": "RoomTemp.Val_R",
      "description": "Room temperature; Modbus IR056",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3449,
      "name": "RoomHum.Uom_W",
      "description": "Room humidity - Uom analog input; Modbus IR057",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3450,
      "name": "RoomHum.Val_Hw_R",
      "description": "Room humidity - Value reads from board; Modbus IR058",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3451,
      "name": "RoomHum.Val_R",
      "description": "Room humidity; Modbus IR059",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3452,
      "name": "ExtTemp.Uom_W",
      "description": "Fresh air temperature - Uom analog input; Modbus IR060",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3453,
      "name": "ExtTemp.Val_Hw_R",
      "description": "Fresh air temperature - Value reads from board; Modbus IR061",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3455,
      "name": "ExtHum.Uom_W",
      "description": "Fresh air humidity - Uom analog input; Modbus IR063",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3456,
      "name": "ExtHum.Val_Hw_R",
      "description": "Fresh air humidity - Value reads from board; Modbus IR064",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3457,
      "name": "ExtHum.Val_R",
      "description": "Fresh air humidity; Modbus IR065",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3458,
      "name": "ExhTemp.Uom_W",
      "description": "Exhaust temperature - Uom analog input; Modbus IR066",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3459,
      "name": "ExhTemp.Val_Hw_R",
      "description": "Exhaust temperature - Value reads from board; Modbus IR067",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3460,
      "name": "ExhTemp.Val_R",
      "description": "Exhaust temperature; Modbus IR068",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3461,
      "name": "ExhHum.Uom_W",
      "description": "Exhaust humidity - Uom analog input; Modbus IR069",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3462,
      "name": "ExhHum.Val_Hw_R",
      "description": "Exhaust humidity - Value reads from board; Modbus IR070",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3463,
      "name": "ExhHum.Val_R",
      "description": "Exhaust humidity; Modbus IR071",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3464,
      "name": "AFreezeTemp.Uom_W",
      "description": "Antifreeze temperature - Uom analog input; Modbus IR072",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3465,
      "name": "AFreezeTemp.Val_Hw_R",
      "description": "Antifreeze temperature - Value reads from board; Modbus IR073",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3466,
      "name": "AFreezeTemp.Val_R",
      "description": "Antifreeze temperature; Modbus IR074",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3467,
      "name": "SatTemp.Uom_W",
      "description": "Saturation temperature - Uom analog input; Modbus IR075",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3468,
      "name": "SatTemp.Val_Hw_R",
      "description": "Saturation temperature - Value reads from board; Modbus IR076",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3470,
      "name": "SatHum.Uom_W",
      "description": "Saturation humidity - Uom analog input; Modbus IR078",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3471,
      "name": "SatHum.Val_Hw_R",
      "description": "Saturation humidity - Value reads from board; Modbus IR079",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3472,
      "name": "SatHum.Val_R",
      "description": "Saturation humidity; Modbus IR080",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3473,
      "name": "OA_Temp.Uom_W",
      "description": "Outdoor air pre-treatment temperature - Uom analog input; Modbus IR081",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3474,
      "name": "OA_Temp.Val_Hw_R",
      "description": "Outdoor air pre-treatment temperature - Value reads from board; Modbus IR082",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3475,
      "name": "OA_Temp.Val_R",
      "description": "Outdoor air pre-treatment temperature; Modbus IR083",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3476,
      "name": "SupplyAirP.Uom_W",
      "description": "Supply air pressure - Uom analog input; Modbus IR084",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3477,
      "name": "SupplyAirP.Val_Hw_R",
      "description": "Supply air pressure - Value reads from board; Modbus IR085",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3479,
      "name": "RetAirP.Uom_W",
      "description": "Return air pressure - Uom analog input; Modbus IR087",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3480,
      "name": "RetAirP.Val_Hw_R",
      "description": "Return air pressure - Value reads from board; Modbus IR088",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3482,
      "name": "AirQuality_CO2.Uom_W",
      "description": "CO2 sensor - Uom analog input; Modbus IR090",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3483,
      "name": "AirQuality_CO2.Val_Hw_R",
      "description": "CO2 sensor - Value reads from board; Modbus IR091",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3485,
      "name": "AirQuality_VOC.Uom_W",
      "description": "VOC sensor - Uom analog input; Modbus IR093",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3486,
      "name": "AirQuality_VOC.Val_Hw_R",
      "description": "VOC sensor - Value reads from board; Modbus IR094",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3487,
      "name": "AirQuality_VOC.Val_R",
      "description": "VOC sensor; Modbus IR095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3488,
      "name": "DscgP.Uom_W",
      "description": "Discharge pressure - Uom analog input; Modbus IR096",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3489,
      "name": "DscgP.Val_Hw_R",
      "description": "Discharge pressure - Value reads from board; Modbus IR097",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3491,
      "name": "DscgT.Uom_W",
      "description": "Discharge temperature - Uom analog input; Modbus IR099",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3492,
      "name": "DscgT.Val_Hw_R",
      "description": "Discharge temperature - Value reads from board; Modbus IR100",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3494,
      "name": "SuctP.Uom_W",
      "description": "Suction pressure - Uom analog input; Modbus IR102",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3495,
      "name": "SuctP.Val_Hw_R",
      "description": "Suction pressure - Value reads from board; Modbus IR103",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3497,
      "name": "SuctT.Uom_W",
      "description": "Suction temperature - Uom analog input; Modbus IR105",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3498,
      "name": "SuctT.Val_Hw_R",
      "description": "Suction temperature - Value reads from board; Modbus IR106",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3500,
      "name": "OA_CoilWaterTemp.Uom_W",
      "description": "Outdoor air pre-treatment coil water temperature - Uom analog input; Modbus IR108",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3501,
      "name": "OA_CoilWaterTemp.Val_Hw_R",
      "description": "Outdoor air pre-treatment coil water temperature - Value reads from board; Modbus IR109",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3502,
      "name": "OA_CoilWaterTemp.Val_R",
      "description": "Outdoor air pre-treatment coil water temperature; Modbus IR110",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3503,
      "name": "PreHeatCoilWaterTemp.Uom_W",
      "description": "Preheat coil water temperature - Uom analog input; Modbus IR111",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3504,
      "name": "PreHeatCoilWaterTemp.Val_Hw_R",
      "description": "Preheat coil water temperature - Value reads from board; Modbus IR112",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3505,
      "name": "PreHeatCoilWaterTemp.Val_R",
      "description": "Preheat coil water temperature; Modbus IR113",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3506,
      "name": "MainCoilWaterTemp.Uom_W",
      "description": "Main coil water temperature - Uom analog input; Modbus IR114",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3507,
      "name": "MainCoilWaterTemp.Val_Hw_R",
      "description": "Main coil water temperature - Value reads from board; Modbus IR115",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3508,
      "name": "MainCoilWaterTemp.Val_R",
      "description": "Main coil water temperature; Modbus IR116",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3509,
      "name": "ReHeatCoilWaterTemp.Uom_W",
      "description": "Postheat coil water temperature - Uom analog input; Modbus IR117",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3510,
      "name": "ReHeatCoilWaterTemp.Val_Hw_R",
      "description": "Postheat coil water temperature - Value reads from board; Modbus IR118",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3511,
      "name": "ReHeatCoilWaterTemp.Val_R",
      "description": "Postheat coil water temperature; Modbus IR119",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3512,
      "name": "AuxPrb_1.Uom_W",
      "description": "Auxiliary probe 1 - Uom analog input; Modbus IR120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3513,
      "name": "AuxPrb_1.Val_Hw_R",
      "description": "Auxiliary probe 1 - Value reads from board; Modbus IR121",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3514,
      "name": "AuxPrb_1.Val_R",
      "description": "Auxiliary probe 1; Modbus IR122",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3515,
      "name": "AuxPrb_2.Uom_W",
      "description": "Auxiliary probe 2 - Uom analog input; Modbus IR123",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3516,
      "name": "AuxPrb_2.Val_Hw_R",
      "description": "Auxiliary probe 2 - Value reads from board; Modbus IR124",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3517,
      "name": "AuxPrb_2.Val_R",
      "description": "Auxiliary probe 2; Modbus IR125",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3518,
      "name": "AuxPrb_3.Uom_W",
      "description": "Auxiliary probe 3 - Uom analog input; Modbus IR126",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3519,
      "name": "AuxPrb_3.Val_Hw_R",
      "description": "Auxiliary probe 3 - Value reads from board; Modbus IR127",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3520,
      "name": "AuxPrb_3.Val_R",
      "description": "Auxiliary probe 3; Modbus IR128",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3521,
      "name": "AuxPrb_4.Uom_W",
      "description": "Auxiliary probe 4 - Uom analog input; Modbus IR129",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3522,
      "name": "AuxPrb_4.Val_Hw_R",
      "description": "Auxiliary probe 4 - Value reads from board; Modbus IR130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3523,
      "name": "AuxPrb_4.Val_R",
      "description": "Auxiliary probe 4; Modbus IR131",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3524,
      "name": "Ain_SetP.Uom_W",
      "description": "Setpoint by AIN - Uom analog input; Modbus IR132",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3525,
      "name": "Ain_SetP.Val_Hw_R",
      "description": "Setpoint by AIN - Value reads from board; Modbus IR133",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3526,
      "name": "Ain_SetP.Val_R",
      "description": "Setpoint by AIN; Modbus IR134",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3527,
      "name": "SupplyRecoveryTemp.Uom_W",
      "description": "Supply recovery temperature - Uom analog input; Modbus IR135",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3528,
      "name": "SupplyRecoveryTemp.Val_Hw_R",
      "description": "Supply recovery temperature - Value reads from board; Modbus IR136",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3529,
      "name": "SupplyRecoveryTemp.Val_R",
      "description": "Supply recovery temperature; Modbus IR137",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3530,
      "name": "RetRecoveryTemp.Uom_W",
      "description": "Return recovery temperature - Uom analog input; Modbus IR138",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3531,
      "name": "RetRecoveryTemp.Val_Hw_R",
      "description": "Return recovery temperature - Value reads from board; Modbus IR139",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3532,
      "name": "RetRecoveryTemp.Val_R",
      "description": "Return recovery temperature; Modbus IR140",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3533,
      "name": "HepaFilt_1.Uom_W",
      "description": "Hepa filter 1 - Uom analog input; Modbus IR141",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3534,
      "name": "HepaFilt_1.Val_Hw_R",
      "description": "Hepa filter 1 - Value reads from board; Modbus IR142",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3535,
      "name": "HepaFilt_1.Val_R",
      "description": "Hepa filter 1; Modbus IR143",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3536,
      "name": "HepaFilt_2.Uom_W",
      "description": "Hepa filter 2 - Uom analog input; Modbus IR144",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3537,
      "name": "HepaFilt_2.Val_Hw_R",
      "description": "Hepa filter 2 - Value reads from board; Modbus IR145",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3538,
      "name": "HepaFilt_2.Val_R",
      "description": "Hepa filter 2; Modbus IR146",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3540,
      "name": "SupplyFan_Aout.Val_Hw_R",
      "description": "Supply fan - Hardware value writes from board; Modbus IR148",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3542,
      "name": "RetFan_Aout.Val_Hw_R",
      "description": "Return fan - Hardware value writes from board; Modbus IR150",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3544,
      "name": "BypassDamp_Aout.Val_Hw_R",
      "description": "Bypass damper - Hardware value writes from board; Modbus IR152",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3546,
      "name": "MixingDamp_Aout.Val_Hw_R",
      "description": "Mixing damper - Hardware value writes from board; Modbus IR154",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3548,
      "name": "FreshAirDamp_Aout.Val_Hw_R",
      "description": "Fresh air damper - Hardware value writes from board; Modbus IR156",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3549,
      "name": "ReHeatCoil_Aout.Val_W",
      "description": "Reheat heater; Modbus IR157",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3550,
      "name": "ReHeatCoil_Aout.Val_Hw_R",
      "description": "Reheat heater - Hardware value writes from board; Modbus IR158",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3551,
      "name": "PreHeatCoil_Aout.Val_W",
      "description": "Pre-Heating heater; Modbus IR159",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3552,
      "name": "PreHeatCoil_Aout.Val_Hw_R",
      "description": "Pre-Heating heater - Hardware value writes from board; Modbus IR160",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3553,
      "name": "OA_Coil_Aout.Val_W",
      "description": "Outdoor air pre-treatment heater; Modbus IR161",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3554,
      "name": "OA_Coil_Aout.Val_Hw_R",
      "description": "Outdoor air pre-treatment heater - Hardware value writes from board; Modbus IR162",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3555,
      "name": "MainCoil_Aout.Val_W",
      "description": "Main coil valve; Modbus IR163",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3556,
      "name": "MainCoil_Aout.Val_Hw_R",
      "description": "Main coil valve - Hardware value writes from board; Modbus IR164",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3558,
      "name": "ThrmlWheel_Aout.Val_Hw_R",
      "description": "Thermal wheel - Hardware value writes from board; Modbus IR166",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3559,
      "name": "Humidifier_Aout.Val_W",
      "description": "Humidifier; Modbus IR167",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3560,
      "name": "Humidifier_Aout.Val_Hw_R",
      "description": "Humidifier - Hardware value writes from board; Modbus IR168",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3562,
      "name": "ExhAirDamp_Aout.Val_Hw_R",
      "description": "Exhaust air damper - Hardware value writes from board; Modbus IR170",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3564,
      "name": "AuxAout_1.Val_Hw_R",
      "description": "Auxiliary output 1 - Hardware value writes from board; Modbus IR172",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3566,
      "name": "AuxAout_2.Val_Hw_R",
      "description": "Auxiliary output 2 - Hardware value writes from board; Modbus IR174",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3568,
      "name": "AuxAout_3.Val_Hw_R",
      "description": "Auxiliary output 3 - Hardware value writes from board; Modbus IR176",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3570,
      "name": "AuxAout_4.Val_Hw_R",
      "description": "Auxiliary output 4 - Hardware value writes from board; Modbus IR178",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3571,
      "name": "IEC_Aout.Val_W",
      "description": "IEC; Modbus IR179",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3572,
      "name": "IEC_Aout.Val_Hw_R",
      "description": "IEC - Hardware value writes from board; Modbus IR180",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3573,
      "name": "Recovery_Aout.Val_W",
      "description": "Recovery pump; Modbus IR181",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3574,
      "name": "Recovery_Aout.Val_Hw_R",
      "description": "Recovery pump - Hardware value writes from board; Modbus IR182",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3575,
      "name": "SupplyAirDamp_Aout.Val_W",
      "description": "Supply air damper; Modbus IR183",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3576,
      "name": "SupplyAirDamp_Aout.Val_Hw_R",
      "description": "Supply air damper - Hardware value writes from board; Modbus IR184",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3577,
      "name": "RetAirDamp_Aout.Val_W",
      "description": "Return air damper; Modbus IR185",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3578,
      "name": "RetAirDamp_Aout.Val_Hw_R",
      "description": "Return air damper - Hardware value writes from board; Modbus IR186",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3579,
      "name": "AlarmsMng.AlrmHour",
      "description": "Alarm timestamp to which alarm index refers, hour; Modbus IR187",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3580,
      "name": "AlarmsMng.AlrmMinute",
      "description": "Alarm timestamp to which alarm index refers, minute; Modbus IR188",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3581,
      "name": "AlarmsMng.AlrmDay",
      "description": "Alarm timestamp to which alarm index refers, day; Modbus IR189",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3582,
      "name": "AlarmsMng.AlrmMonth",
      "description": "Alarm timestamp to which alarm index refers, month; Modbus IR190",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3583,
      "name": "AlarmsMng.AlrmYear",
      "description": "Alarm timestamp to which alarm index refers, year; Modbus IR191",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3584,
      "name": "AlarmsMng.AlrmLogHour",
      "description": "Alarm log. timestamp to which alarm log. index refers, hour; Modbus IR192",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3585,
      "name": "AlarmsMng.AlrmLogMinute",
      "description": "Alarm log. timestamp to which alarm log. index refers, minute; Modbus IR193",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3586,
      "name": "AlarmsMng.AlrmLogDay",
      "description": "Alarm log. timestamp to which alarm log. index refers, day; Modbus IR194",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3587,
      "name": "AlarmsMng.AlrmLogMonth",
      "description": "Alarm log. timestamp to which alarm log. index refers, month; Modbus IR195",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3588,
      "name": "AlarmsMng.AlrmLogYear",
      "description": "Alarm log. timestamp to which alarm log. index refers, year; Modbus IR196",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3589,
      "name": "AlarmsMng.ErrParamExpAlrms",
      "description": "32-bit (2 Modbus registers); Modbus IR197",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3590,
      "name": "Scheduler_OnOffUnit.OnOffByKeb_SecLeft",
      "description": "Seconds left before switching on/ff by keyboard; Modbus IR199",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3591,
      "name": "Scheduler_OnOffUnit.PartyMode_CntDwn",
      "description": "Party mode countdown; 32-bit (2 Modbus registers); Modbus IR200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3592,
      "name": "Dampers.DampersStatus",
      "description": "0: Off; 1: Startup; 2: On; 3: Shutdown;; Modbus IR202",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3593,
      "name": "MaskMng.HeatExchgReq",
      "description": "Modbus IR203",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3594,
      "name": "MaskMng.HeatExchgStatusSyn",
      "description": "Heat exchanger status (0: recovery; 1: freecooling; 2: freeheating; 3: ...; Modbus IR204",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3595,
      "name": "HeatExchanger.HeatExchgEfficiency",
      "description": "Heat exchanger efficiency (see comment on the algorithm for the formula); Modbus IR205",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3596,
      "name": "RetAirFlwVal",
      "description": "Return air flw value; Modbus IR206",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3597,
      "name": "AirFlwVal",
      "description": "Input probe air flow; Modbus IR207",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3598,
      "name": "SupplyFanReq",
      "description": "Supply fan request; Modbus IR208",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3599,
      "name": "ComStatus_Supply_EBM_1",
      "description": "Communication status of supply ebm fan (0:Online; 1:Offline; 2:Invalid packet; ...; Modbus IR209",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3600,
      "name": "SupplyFanAct",
      "description": "Percentage of activation of ebmpapst supply fan; Modbus IR210",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3601,
      "name": "RetFanReq",
      "description": "Return fan request; Modbus IR211",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3602,
      "name": "ComStatus_Return_EBM_1",
      "description": "Communication status of return ebm fan (0:Online; 1:Offline; 2:Invalid packet; ...; Modbus IR212",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3603,
      "name": "RetFanAct",
      "description": "Percentage of activation of ebmpapst return fan; Modbus IR213",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3604,
      "name": "Fans_regulation.RetFan_AirQuality_SetPOffs",
      "description": "Return fan - Air quality setpoint offset; Modbus IR214",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3605,
      "name": "Fans_regulation.SupplyFan_AirQuality_SetPOffs",
      "description": "Supply fan - Air quality setpoint offset; Modbus IR215",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3606,
      "name": "AirQuality_Damps_RegReq",
      "description": "Air Quality - Dampers regulation request; Modbus IR216",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3607,
      "name": "AirQuality_Fans_RegReq",
      "description": "Air Quality - Fans regulation request; Modbus IR217",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3608,
      "name": "SupplyTempRegSetP",
      "description": "Supply temperature regulation set point; Modbus IR218",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3609,
      "name": "PreHeatCoilRegReq",
      "description": "Pre-heating request from PID Seq; Modbus IR219",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3610,
      "name": "PreHeatCoilReq",
      "description": "Pre-heating request; Modbus IR220",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3611,
      "name": "Coils.ModulMainCoilReq",
      "description": "Cooling/Heating coil request; Modbus IR221",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3612,
      "name": "ReHeatCoilRegReq",
      "description": "Post-heating request from PID Seq; Modbus IR222",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3613,
      "name": "ReHeatCoilReq",
      "description": "Post-heating request; Modbus IR223",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3614,
      "name": "CondTemp",
      "description": "Condensing temperature; Modbus IR224",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3615,
      "name": "MaskMng.CompStatusMsk",
      "description": "Modbus IR225",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3616,
      "name": "MaskMng.CompOnOffCntDwn",
      "description": "OnOff compressor countdown; 32-bit (2 Modbus registers); Modbus IR226",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3617,
      "name": "CompReq",
      "description": "Compressor request; Modbus IR228",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3618,
      "name": "Data_EVD_Emb_1.EVD.Variables.SH_EvapTemp.Val",
      "description": "EVD parameters - Status variables - Evaporation temperature; Modbus IR229",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3619,
      "name": "Data_EVD_Emb_1.EVD.Variables.CondTemp.Val",
      "description": "EVD parameters - Status variables - Condensing temperature; Modbus IR230",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3620,
      "name": "MaskMng.BLDC_CompStatus",
      "description": "For mask usage; Modbus IR231",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3621,
      "name": "MaskMng.BLDC_CompCntDwn",
      "description": "For mask usage; 32-bit (2 Modbus registers); Modbus IR232",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3622,
      "name": "BLDC_PwrReq",
      "description": "BLDC power request; Modbus IR234",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3623,
      "name": "MaskMng.BLDC_CompPerc_Scaled",
      "description": "BLDC Compressore run request scaled with the custom maximum limit; Modbus IR235",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3624,
      "name": "BLDC_compressor.EnvZone",
      "description": "0=Null;1=OK;2=Max.comp.rat;3=Max.dsc.P.;4=Curr.limit;5=Max. suct.P.;6=Min.comp.rat;7=Min.DeltaP;8=Min.dsc.P.;9=Min.suct.P.; Modbus IR236",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3625,
      "name": "BLDCtoEVD.RegSubTyp",
      "description": "BLDC to EVD parameters - EVD regulation subtype; Modbus IR237",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3626,
      "name": "MaskMng.EEV_Status",
      "description": "For mask usage; Modbus IR238",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3627,
      "name": "Data_EVD_Emb_1.EVD.Variables.SH.Val",
      "description": "EVD parameters - Status variables - Superheat; Modbus IR239",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3628,
      "name": "BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rps",
      "description": "Inverter Power Plus Info - Current rotor speed [rps]; Modbus IR240",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3629,
      "name": "Data_EVD_Emb_1.EVD.Variables.EEV_PosPercent.Val",
      "description": "EVD parameters - Status variables - Valve opening; Modbus IR241",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3630,
      "name": "MaskMng.CompEnvCntDwn",
      "description": "Modbus IR242",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3631,
      "name": "Data_EVD_Emb_1.EVD.Variables.EEV_PosSteps.Val",
      "description": "EVD parameters - Status variables - Valve position; Modbus IR243",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3632,
      "name": "MaskMng.EEVSet",
      "description": "For mask usage; Modbus IR244",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3633,
      "name": "Data_EVD_Emb_1.EVD.Variables.DscgSH.Val",
      "description": "EVD parameters - Status variables - Discharge superheat; Modbus IR245",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3634,
      "name": "HumDehumReg.HumDehum_RegHum_Rel",
      "description": "Humidification/Dehumidification: Relative humidity variable; Modbus IR246",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3635,
      "name": "HumDehumReg.HumDehum_RegHum_Abs",
      "description": "Humidification/Dehumidification: Absolute humidity variable; Modbus IR247",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3636,
      "name": "HumDehumReg.HumDehum_SetP_Abs",
      "description": "Humidification/Dehumidification: Absolute setpoint; Modbus IR248",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3637,
      "name": "HumRegReq",
      "description": "Humidification request from PID Seq; Modbus IR249",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3638,
      "name": "DehumRegReq",
      "description": "Dehumidification request; Modbus IR250",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3639,
      "name": "Dehum_DewPointSetP",
      "description": "Dew point set point for dehumidification; Modbus IR251",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3640,
      "name": "AuxiliaryRegulation.AuxReg1_Info.RegVal",
      "description": "Auxiliary regulation 1: Informations - Regulation value; Modbus IR252",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3641,
      "name": "AuxiliaryRegulation.AuxReg2_Info.RegVal",
      "description": "Auxiliary regulation 2: Informations - Regulation value; Modbus IR253",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3642,
      "name": "AuxiliaryRegulation.AuxReg3_Info.RegVal",
      "description": "Auxiliary regulation 3: Informations - Regulation value; Modbus IR254",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3643,
      "name": "AuxiliaryRegulation.AuxReg4_Info.RegVal",
      "description": "Auxiliary regulation 4: Informations - Regulation value; Modbus IR255",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3644,
      "name": "Scheduler_OnOffUnit.SchedSrc",
      "description": "Scheduler source (DIN, Party mode, SPV, cpCO, th-Tune); Modbus IR256",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3645,
      "name": "SchedStatus",
      "description": "Unit status currently active: 0=Off; 1=Economy; 2=Pre-comfort; 3=Comfort; Modbus IR257",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3646,
      "name": "KWater_MB.HR18_ExtT",
      "description": "KWater modbus variables - External temperature; Modbus IR258",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3647,
      "name": "KWater_MB.HR21_TCircKAir",
      "description": "KWater modbus variables - KAir circuit temperature; Modbus IR259",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3648,
      "name": "kWater_UnitStatus",
      "description": "Unit status kwater; Modbus IR260",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3649,
      "name": "HumifogMng.HUMFOG_PwrReq",
      "description": "Power request; Modbus IR261",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3650,
      "name": "HumifogMng.HUMFOG_ActualProd",
      "description": "Actual production of rack (kg/h-lb/h); Modbus IR262",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3651,
      "name": "HumifogMng.HUMFOG_HoursWorsk",
      "description": "Pump running hour humifog; 32-bit (2 Modbus registers); Modbus IR263",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3652,
      "name": "HumifogMng.HUMFOG_UnitStatus",
      "description": "Machine status; Modbus IR265",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3653,
      "name": "IEC_Req",
      "description": "IEC: request; Modbus IR266",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3654,
      "name": "IEC.IEC_HUMFOG_ActualProd",
      "description": "Actual production of rack (kg/h-lb/h); Modbus IR267",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3655,
      "name": "IEC.IEC_HUMFOG_HoursWorks",
      "description": "Pump running hour humifog; 32-bit (2 Modbus registers); Modbus IR268",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3656,
      "name": "IEC.IEC_HUMFOG_UnitStatus",
      "description": "Machine status; Modbus IR270",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3657,
      "name": "uChiller_mng.Info_uCh.BLDC_rps_Circ1",
      "description": "Split an int value into digits - rps bldc circ1 ...; Modbus IR271",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3658,
      "name": "uChiller_mng.Info_uCh.EEV_PosPerc_Circ1",
      "description": "Split an int value into digits - Opn1 - EEV ...; Modbus IR272",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3659,
      "name": "uChiller_mng.Info_uCh.DscgPCirc1",
      "description": "Split an int value into digits - dSP1-Discharge press. probe ...; Modbus IR273",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3660,
      "name": "uChiller_mng.Info_uCh.SuctPCirc1",
      "description": "Split an int value into digits - ScP1-Suction press. of circ.1; Modbus IR274",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3661,
      "name": "uChiller_mng.UnitStatus_uCh",
      "description": "Unitstatus(0=OffByDI; 1=OffByKeyb; 2=OffBySched; 3=OffByBMS; 4=OffByChgOvr; 5=OffByAl; 6=Dfr; 7=StdBy; 14=FCOn; 15=CoolOn; ...; Modbus IR275",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3662,
      "name": "uChiller_mng.Info_uCh.BLDC_rps_Circ2",
      "description": "Split an int value into digits - rps bldc circ2 ...; Modbus IR276",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3663,
      "name": "GeneralMng.CurrVer.X",
      "description": "Current version of the application according to standard - X ...; Modbus IR277",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3664,
      "name": "GeneralMng.CurrVer.Y",
      "description": "Current version of the application according to standard - Y ...; Modbus IR278",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3665,
      "name": "GeneralMng.CurrVer.Z",
      "description": "Current version of the application according to standard - Z ...; Modbus IR279",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3666,
      "name": "GeneralMng.CurrVer.D",
      "description": "Current version of the application according to standard - D ...; Modbus IR280",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3667,
      "name": "GeneralMng.OsVersion[1]",
      "description": "Application version; 32-bit (2 Modbus registers); Modbus IR281",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3668,
      "name": "GeneralMng.OsVersion[2]",
      "description": "Application version; 32-bit (2 Modbus registers); Modbus IR283",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3669,
      "name": "GeneralMng.OsVersion[3]",
      "description": "Application version; 32-bit (2 Modbus registers); Modbus IR285",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3670,
      "name": "GeneralMng.BoardTyp[1]",
      "description": "Type of board (12 = c.pCO, 13 = uPC, 14 ...; 32-bit; Modbus IR287",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3671,
      "name": "GeneralMng.BoardTyp[2]",
      "description": "Type of board (12 = c.pCO, 13 = uPC, 14 ...; 32-bit; Modbus IR289",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3672,
      "name": "VarToShow.IdxChName",
      "description": "Modbus IR291",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3673,
      "name": "VarToShow.Board",
      "description": "Modbus IR292",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3674,
      "name": "VarToShow.Ch_Id",
      "description": "Modbus IR293",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3675,
      "name": "ObjMsk.ValStaticPress",
      "description": "High/low limit alarm with hysteresis - Value static pressure; Modbus IR294",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3676,
      "name": "ObjMsk.ValAirQual",
      "description": "High/low limit alarm with hysteresis - Value air quality; Modbus IR295",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3677,
      "name": "ObjMsk.ValRfrgPress",
      "description": "High/low limit alarm with hysteresis - Value refrigerant pressure; Modbus IR296",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3678,
      "name": "ObjMsk.ValFlowRate",
      "description": "High/low limit alarm with hysteresis - Value flow rate; Modbus IR297",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3679,
      "name": "ObjMsk.ValAirFlow",
      "description": "High/low limit alarm with hysteresis - Value air flow; Modbus IR298",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3680,
      "name": "ObjMsk.ValTemp",
      "description": "High/low limit alarm with hysteresis - Value temperature; Modbus IR299",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3681,
      "name": "ObjMsk.ValHum",
      "description": "High/low limit alarm with hysteresis - Value humidity; Modbus IR300",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3682,
      "name": "ObjMsk.ValAout",
      "description": "High/low limit alarm with hysteresis - Value analog output; Modbus IR301",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3683,
      "name": "ObjMsk.ValGeneric",
      "description": "High/low limit alarm with hysteresis - Value generic probe; Modbus IR302",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3684,
      "name": "ObjMsk.ValPercent",
      "description": "High/low limit alarm with hysteresis - Value percent probe; Modbus IR303",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3685,
      "name": "SupplyFan_MainMask",
      "description": "Used only for main mask; Modbus IR304",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3686,
      "name": "MaskMng.RetFan_MainMask",
      "description": "Used only for main mask; Modbus IR305",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3687,
      "name": "Hour",
      "description": "Actual hour; Modbus IR306",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3688,
      "name": "Minute",
      "description": "Actual minute; Modbus IR307",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3689,
      "name": "Scheduler_OnOffUnit.UnitStatus",
      "description": "Unit status; Modbus IR308",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3690,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_1.CurrSpeed",
      "description": "Current speed in [rpm] of the fan for Ebmpapst fan; Modbus IR309",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3691,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_V",
      "description": "DC link voltage for Ebmpapst fan; Modbus IR310",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3692,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_A",
      "description": "DC link current for Ebmpapst fan; Modbus IR311",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3693,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.CurrPower",
      "description": "Current power in [W] for Ebmpapst fan; Modbus IR312",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3694,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.ElectrTemp",
      "description": "Internal circuit temperature for Ebmpapst fan; Modbus IR313",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3695,
      "name": "Ebmpapst_SupplyFan.MotStatus_EBM_1.IR_MotStatus",
      "description": "Motor status input register; Modbus IR314",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3696,
      "name": "Ebmpapst_SupplyFan.Warn_EBM_1.IR_Warn",
      "description": "Warining input register (Bitfield); Modbus IR315",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3697,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_1.MaxSpeed",
      "description": "Maximum admissible speed: all read or speed in [rpm] settings ...; Modbus IR316",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3698,
      "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_1",
      "description": "Working hour counter for Ebmpapst fan; Modbus IR317",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3699,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_1.CurrSpeed",
      "description": "Current speed in [rpm] of the fan for Ebmpapst fan; Modbus IR318",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3700,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_V",
      "description": "DC link voltage for Ebmpapst fan; Modbus IR319",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3701,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_A",
      "description": "DC link current for Ebmpapst fan; Modbus IR320",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3702,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.CurrPower",
      "description": "Current power in [W] for Ebmpapst fan; Modbus IR321",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3703,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.ElectrTemp",
      "description": "Internal circuit temperature for Ebmpapst fan; Modbus IR322",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3704,
      "name": "Ebmpapst_ReturnFan.MotStatus_EBM_1.IR_MotStatus",
      "description": "Motor status input register; Modbus IR323",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3705,
      "name": "Ebmpapst_ReturnFan.Warn_EBM_1.IR_Warn",
      "description": "Warining input register (Bitfield); Modbus IR324",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3706,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_1.MaxSpeed",
      "description": "Maximum admissible speed: all read or speed in [rpm] settings ...; Modbus IR325",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3707,
      "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_1",
      "description": "Working hour counter for Ebmpapst fan; Modbus IR326",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3708,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm",
      "description": "Fan speed informations - Actual speed [rpm] of the Zhiel-Abegg fan; Modbus IR327",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3709,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.DC_LinkV",
      "description": "Fan electrical informations - DC link voltage (V); Modbus IR328",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3710,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.LineV",
      "description": "Fan electrical informations - Supply voltage (peak voltage); Modbus IR329",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3711,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm",
      "description": "Fan speed informations - Maximum set speed; Modbus IR330",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3712,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MinSpeed_rpm",
      "description": "Fan speed informations - Minimum set speed; Modbus IR331",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3713,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotPwr",
      "description": "Fan electrical informations - Motor input power (W); Modbus IR332",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3714,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.ElectronicTemp",
      "description": "Fan electrical informations - Electronics temperature (°C); Modbus IR333",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3715,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.IGBT_temp",
      "description": "Fan electrical informations - IGBT temperature (°C); Modbus IR334",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3716,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MCU_Temp",
      "description": "Fan electrical informations - MCU temperature; Modbus IR335",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3717,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotTemp",
      "description": "Fan electrical informations - Motr temperature (°C); Modbus IR336",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3718,
      "name": "FanAlrm_ZA_SupplyFan.ErrStatus",
      "description": "Fan alarms - Error status defines errors currently detected; Modbus IR337",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3719,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkingStatus",
      "description": "Fan status (working mode, errors) - Working status defines current ...; Modbus IR338",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3720,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkStatusCode",
      "description": "Fan status (working mode, errors) - Working status code; Modbus IR339",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3721,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm",
      "description": "Fan speed informations - Actual speed [rpm] of the Zhiel-Abegg fan; Modbus IR340",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3722,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.DC_LinkV",
      "description": "Fan electrical informations - DC link voltage (V); Modbus IR341",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3723,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.LineV",
      "description": "Fan electrical informations - Supply voltage (peak voltage); Modbus IR342",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3724,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm",
      "description": "Fan speed informations - Maximum set speed; Modbus IR343",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3725,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MinSpeed_rpm",
      "description": "Fan speed informations - Minimum set speed; Modbus IR344",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3726,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotPwr",
      "description": "Fan electrical informations - Motor input power (W); Modbus IR345",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3727,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.ElectronicTemp",
      "description": "Fan electrical informations - Electronics temperature (°C); Modbus IR346",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3728,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.IGBT_temp",
      "description": "Fan electrical informations - IGBT temperature (°C); Modbus IR347",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3729,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MCU_Temp",
      "description": "Fan electrical informations - MCU temperature; Modbus IR348",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3730,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotTemp",
      "description": "Fan electrical informations - Motr temperature (°C); Modbus IR349",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3731,
      "name": "FanAlrm_ZA_RetFan.ErrStatus",
      "description": "Fan alarms - Error status defines errors currently detected; Modbus IR350",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3732,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkingStatus",
      "description": "Fan status (working mode, errors) - Working status defines current ...; Modbus IR351",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3733,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkStatusCode",
      "description": "Fan status (working mode, errors) - Working status code; Modbus IR352",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3734,
      "name": "Humisonic.DevInfo_HUMS.FwRel_H",
      "description": "Device info - Firmware release (high part); Modbus IR353",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3735,
      "name": "Humisonic.DevInfo_HUMS.FwRel_L",
      "description": "Device info - Firmware release (low part); Modbus IR354",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3736,
      "name": "Humisonic.DevInfo_HUMS.UnitHrsCount",
      "description": "Device info - Working hours of the unit; Modbus IR355",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3737,
      "name": "Humisonic.Humisonic_2_1.FwVars.CtrlState",
      "description": "Lists of variables of the device not managed by default; Modbus IR356",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3738,
      "name": "Humisonic.AlrmCode_HUMS",
      "description": "Alarm code read from device; Modbus IR357",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3739,
      "name": "GeneralMng.Day",
      "description": "Actual day; Modbus IR358",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3740,
      "name": "GeneralMng.Month",
      "description": "Actual month; Modbus IR359",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3741,
      "name": "GeneralMng.Year",
      "description": "Actual year; Modbus IR360",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3742,
      "name": "GeneralMng.RTC.Hour",
      "description": "cpCO real time clock; Modbus IR361",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3743,
      "name": "GeneralMng.RTC.Minute",
      "description": "cpCO real time clock; Modbus IR362",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3744,
      "name": "GeneralMng.RTC.Second",
      "description": "cpCO real time clock; Modbus IR363",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3745,
      "name": "GeneralMng.LastOnDay",
      "description": "Saving of last day before blackout; Modbus IR364",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3746,
      "name": "GeneralMng.LastOnMonth",
      "description": "Saving of last month before blackout; Modbus IR365",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3747,
      "name": "GeneralMng.LastOnYear",
      "description": "Saving of last year before blackout; Modbus IR366",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3748,
      "name": "GeneralMng.LastOnHour",
      "description": "Saving of last hour before blackout; Modbus IR367",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3749,
      "name": "GeneralMng.LastOnMinute",
      "description": "Saving of last minute before blackout; Modbus IR368",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3750,
      "name": "GeneralMng.LastOnSecond",
      "description": "Saving of last second before blackout; Modbus IR369",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3751,
      "name": "GeneralMng.OffDays",
      "description": "Number of days since the last blackout; Modbus IR370",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3752,
      "name": "GeneralMng.OffHours",
      "description": "Number of hours since the last blackout; Modbus IR371",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3753,
      "name": "GeneralMng.OffMinutes",
      "description": "Numbers of minutes since the last blackout; Modbus IR372",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3754,
      "name": "GeneralMng.FB_PollT",
      "description": "Last polling loop time (ms); 32-bit (2 Modbus registers); Modbus IR373",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3755,
      "name": "GeneralMng.FB_PollLoopNo",
      "description": "Number of Polling loops; 32-bit (2 Modbus registers); Modbus IR375",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3756,
      "name": "MemWritingsNo",
      "description": "Absolute number of writings in retain memory during the entire ...; 32-bit; Modbus IR377",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3757,
      "name": "GeneralMng.PrgCycleMs",
      "description": "Program speed in ms; Modbus IR379",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3758,
      "name": "GeneralMng.CyclesPerSecond",
      "description": "Program speed in CyclePerSecond; Modbus IR380",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3759,
      "name": "GeneralMng.ErrParamWizard",
      "description": "Error communication for Import/Export blocks; 32-bit (2 Modbus registers); Modbus IR381",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3760,
      "name": "GeneralMng.DayOfWeek",
      "description": "Day of week; Modbus IR383",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3761,
      "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgsSchedMsg",
      "description": "Modbus IR384",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3762,
      "name": "WrkHrs_Unit.WrkHrs",
      "description": "Unit - Working hours; 32-bit (2 Modbus registers); Modbus IR385",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3763,
      "name": "WrkHrs_Unit.WrkHrs_Left",
      "description": "Unit - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR387",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3764,
      "name": "WrkHrs_SupplyFan.WrkHrs",
      "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR389",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3765,
      "name": "WrkHrs_SupplyFan.WrkHrs_Left",
      "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR391",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3766,
      "name": "WrkHrs_ReturnFan.WrkHrs",
      "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR393",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3767,
      "name": "WrkHrs_ReturnFan.WrkHrs_Left",
      "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR395",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3768,
      "name": "WrkHrs_DirtyFilt.WrkHrs",
      "description": "Dirty filters - Working hours; 32-bit (2 Modbus registers); Modbus IR397",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3769,
      "name": "WrkHrs_DirtyFilt.WrkHrs_Left",
      "description": "Dirty filters - Working hours left to the maintenance; 32-bit ...; Modbus IR399",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3770,
      "name": "WrkHrs_ThrmlWheel.WrkHrs",
      "description": "Thermal wheel - Working hours; 32-bit (2 Modbus registers); Modbus IR401",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3771,
      "name": "WrkHrs_ThrmlWheel.WrkHrs_Left",
      "description": "Thermal wheel - Working hours left to the maintenance; 32-bit ...; Modbus IR403",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3772,
      "name": "WrkHrs_Comp.WrkHrs",
      "description": "Compressor - Working hours; 32-bit (2 Modbus registers); Modbus IR405",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3773,
      "name": "WrkHrs_Comp.WrkHrs_Left",
      "description": "Compressor - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR407",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3774,
      "name": "WrkHrs_IEC.WrkHrs",
      "description": "IEC - Working hours; 32-bit (2 Modbus registers); Modbus IR409",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3775,
      "name": "WrkHrs_IEC.WrkHrs_Left",
      "description": "IEC - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR411",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3776,
      "name": "WrkHrs_Humidifier.WrkHrs",
      "description": "Humidifier - Working hours; 32-bit (2 Modbus registers); Modbus IR413",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3777,
      "name": "WrkHrs_Humidifier.WrkHrs_Left",
      "description": "Humidifier - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR415",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3778,
      "name": "WrkHrs_AuxDout.WrkHrs",
      "description": "Auxiliary digital output - Working hours; 32-bit (2 Modbus registers); Modbus IR417",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3779,
      "name": "WrkHrs_AuxDout.WrkHrs_Left",
      "description": "Auxiliary digital output - Working hours left to the maintenance; ...; 32-bit; Modbus IR419",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3780,
      "name": "WrkHrs_AuxAout.WrkHrs",
      "description": "Auxiliary analogue output - Working hours; 32-bit (2 Modbus registers); Modbus IR421",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3781,
      "name": "WrkHrs_AuxAout.WrkHrs_Left",
      "description": "Auxiliary analogue output - Working hours left to the maintenance; ...; 32-bit; Modbus IR423",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3782,
      "name": "WrkHrs_MainCoilPmp1.WrkHrs",
      "description": "Main coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR425",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3783,
      "name": "WrkHrs_MainCoilPmp1.WrkHrs_Left",
      "description": "Main coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR427",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3784,
      "name": "WrkHrs_MainCoilPmp2.WrkHrs",
      "description": "Main coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR429",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3785,
      "name": "WrkHrs_MainCoilPmp2.WrkHrs_Left",
      "description": "Main coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR431",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3786,
      "name": "WrkHrs_MainCoilAout.WrkHrs",
      "description": "Main coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR433",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3787,
      "name": "WrkHrs_MainCoilAout.WrkHrs_Left",
      "description": "Main coil analog output - Working hours left to the ...; 32-bit; Modbus IR435",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3788,
      "name": "WrkHrs_MainCoilStep1.WrkHrs",
      "description": "Main coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR437",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3789,
      "name": "WrkHrs_MainCoilStep1.WrkHrs_Left",
      "description": "Main coil step 1 - Working hours left to the ...; 32-bit; Modbus IR439",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3790,
      "name": "WrkHrs_MainCoilStep2.WrkHrs",
      "description": "Main coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR441",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3791,
      "name": "WrkHrs_MainCoilStep2.WrkHrs_Left",
      "description": "Main coil step 2 - Working hours left to the ...; 32-bit; Modbus IR443",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3792,
      "name": "WrkHrs_MainCoilStep3.WrkHrs",
      "description": "Main coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR445",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3793,
      "name": "WrkHrs_MainCoilStep3.WrkHrs_Left",
      "description": "Main coil step 3 - Working hours left to the ...; 32-bit; Modbus IR447",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3794,
      "name": "WrkHrs_MainCoilStep4.WrkHrs",
      "description": "Main coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR449",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3795,
      "name": "WrkHrs_MainCoilStep4.WrkHrs_Left",
      "description": "Main coil step 4 - Working hours left to the ...; 32-bit; Modbus IR451",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3796,
      "name": "WrkHrs_PreHeatCoilPmp1.WrkHrs",
      "description": "Pre-heat coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR453",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3797,
      "name": "WrkHrs_PreHeatCoilPmp1.WrkHrs_Left",
      "description": "Pre-heat coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR455",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3798,
      "name": "WrkHrs_PreHeatCoilPmp2.WrkHrs",
      "description": "Pre-heat coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR457",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3799,
      "name": "WrkHrs_PreHeatCoilPmp2.WrkHrs_Left",
      "description": "Pre-heat coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR459",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3800,
      "name": "WrkHrs_PreHeatCoilAout.WrkHrs",
      "description": "Pre-heat coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR461",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3801,
      "name": "WrkHrs_PreHeatCoilAout.WrkHrs_Left",
      "description": "Pre-heat coil analog output - Working hours left to the ...; 32-bit; Modbus IR463",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3802,
      "name": "WrkHrs_PreHeatCoilStep1.WrkHrs",
      "description": "Pre-heat coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR465",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3803,
      "name": "WrkHrs_PreHeatCoilStep1.WrkHrs_Left",
      "description": "Pre-heat coil step 1 - Working hours left to the ...; 32-bit; Modbus IR467",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3804,
      "name": "WrkHrs_PreHeatCoilStep2.WrkHrs",
      "description": "Pre-heat coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR469",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3805,
      "name": "WrkHrs_PreHeatCoilStep2.WrkHrs_Left",
      "description": "Pre-heat coil step 2 - Working hours left to the ...; 32-bit; Modbus IR471",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3806,
      "name": "WrkHrs_PreHeatCoilStep3.WrkHrs",
      "description": "Pre-heat coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR473",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3807,
      "name": "WrkHrs_PreHeatCoilStep3.WrkHrs_Left",
      "description": "Pre-heat coil step 3 - Working hours left to the ...; 32-bit; Modbus IR475",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3808,
      "name": "WrkHrs_PreHeatCoilStep4.WrkHrs",
      "description": "Pre-heat coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR477",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3809,
      "name": "WrkHrs_PreHeatCoilStep4.WrkHrs_Left",
      "description": "Pre-heat coil step 4 - Working hours left to the ...; 32-bit; Modbus IR479",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3810,
      "name": "WrkHrs_ReHeatCoilPmp1.WrkHrs",
      "description": "Re-heat coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR481",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3811,
      "name": "WrkHrs_ReHeatCoilPmp1.WrkHrs_Left",
      "description": "Re-heat coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR483",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3812,
      "name": "WrkHrs_ReHeatCoilPmp2.WrkHrs",
      "description": "Re-heat coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR485",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3813,
      "name": "WrkHrs_ReHeatCoilPmp2.WrkHrs_Left",
      "description": "Re-heat coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR487",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3814,
      "name": "WrkHrs_ReHeatCoilAout.WrkHrs",
      "description": "Re-heat coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR489",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3815,
      "name": "WrkHrs_ReHeatCoilAout.WrkHrs_Left",
      "description": "Re-heat coil analog output - Working hours left to the ...; 32-bit; Modbus IR491",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3816,
      "name": "WrkHrs_ReHeatCoilStep1.WrkHrs",
      "description": "Re-heat coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR493",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3817,
      "name": "WrkHrs_ReHeatCoilStep1.WrkHrs_Left",
      "description": "Re-heat coil step 1 - Working hours left to the ...; 32-bit; Modbus IR495",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3818,
      "name": "WrkHrs_ReHeatCoilStep2.WrkHrs",
      "description": "Re-heat coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR497",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3819,
      "name": "WrkHrs_ReHeatCoilStep2.WrkHrs_Left",
      "description": "Re-heat coil step 2 - Working hours left to the ...; 32-bit; Modbus IR499",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3820,
      "name": "WrkHrs_ReHeatCoilStep3.WrkHrs",
      "description": "Re-heat coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR501",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3821,
      "name": "WrkHrs_ReHeatCoilStep3.WrkHrs_Left",
      "description": "Re-heat coil step 3 - Working hours left to the ...; 32-bit; Modbus IR503",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3822,
      "name": "WrkHrs_ReHeatCoilStep4.WrkHrs",
      "description": "Re-heat coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR505",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3823,
      "name": "WrkHrs_ReHeatCoilStep4.WrkHrs_Left",
      "description": "Re-heat coil step 4 - Working hours left to the ...; 32-bit; Modbus IR507",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3824,
      "name": "GeneralMng.ErrParamImpExp",
      "description": "Error communication for Import/Export blocks; 32-bit (2 Modbus registers); Modbus IR509",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3825,
      "name": "Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc",
      "description": "0:Check condition;1: Write new addr.; 2: Reboot fan firmware; 3: ...; Modbus IR511",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3826,
      "name": "Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.CommChangeStatus",
      "description": "0:Idle; 1: Write password; 2:Write parameters; 3:Send adopt parameters; 4:Wait ...; Modbus IR512",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3827,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_1.CommChangeStatus",
      "description": "Fan status (working mode, errors) - Status of the COM ...; Modbus IR513",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3828,
      "name": "Humisonic.HumCylinderWorkHrsLeft",
      "description": "Number of working hours left before check the humidifier cylinder; Modbus IR514",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3829,
      "name": "Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc",
      "description": "0:Check condition;1: Write new addr.; 2: Reboot fan firmware; 3: ...; Modbus IR515",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3830,
      "name": "Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.CommChangeStatus",
      "description": "0:Idle; 1: Write password; 2:Write parameters; 3:Send adopt parameters; 4:Wait ...; Modbus IR516",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3831,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_1.CommChangeStatus",
      "description": "Fan status (working mode, errors) - Status of the COM ...; Modbus IR517",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3832,
      "name": "VDI_Conf[0].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR518",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3833,
      "name": "VDI_Conf[1].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR519",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3834,
      "name": "VDI_Conf[2].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR520",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3835,
      "name": "VDI_Conf[3].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR521",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3836,
      "name": "VDI_Conf[4].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR522",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3837,
      "name": "VDI_Conf[5].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR523",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3838,
      "name": "VDI_Conf[6].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR524",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3839,
      "name": "VDI_Conf[7].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR525",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3840,
      "name": "VDI_Conf[8].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR526",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3841,
      "name": "VDI_Conf[9].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR527",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3842,
      "name": "VDI_Conf[10].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR528",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3843,
      "name": "VDI_Conf[11].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR529",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3844,
      "name": "VDI_Conf[12].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR530",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3845,
      "name": "VDI_Conf[13].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR531",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3846,
      "name": "VDI_Conf[14].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR532",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3847,
      "name": "VDI_Conf[15].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR533",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3848,
      "name": "VDI_Conf[16].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR534",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3849,
      "name": "VDI_Conf[17].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR535",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3850,
      "name": "VDI_Conf[18].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR536",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3851,
      "name": "VDI_Conf[19].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR537",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3852,
      "name": "VDI_Conf[20].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR538",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3853,
      "name": "VDI_Conf[21].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR539",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3854,
      "name": "VDI_Conf[22].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR540",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3855,
      "name": "VDI_Conf[23].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR541",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3856,
      "name": "VDI_Conf[24].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR542",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3857,
      "name": "VDI_Conf[25].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR543",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3858,
      "name": "VDI_Conf[26].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR544",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3859,
      "name": "VDI_Conf[27].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR545",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3860,
      "name": "VDI_Conf[28].CntDwn",
      "description": "Countdown before the next inspection; Modbus IR546",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3861,
      "name": "GeneralMng.RTC_BMS.Second",
      "description": "BMS real time clock; Modbus IR547",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3862,
      "name": "GeneralMng.Zone_Read",
      "description": "Index of the zone read; Modbus IR548",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3863,
      "name": "GeneralMng.SPV_Error",
      "description": "BMS error; Modbus IR549",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3864,
      "name": "GeneralMng.IP_Byte4",
      "description": "Automatically generated; Modbus IR550",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3865,
      "name": "GeneralMng.IP_Byte3",
      "description": "Automatically generated; Modbus IR551",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3866,
      "name": "GeneralMng.IP_Byte2",
      "description": "Automatically generated; Modbus IR552",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3867,
      "name": "GeneralMng.IP_Byte1",
      "description": "Automatically generated; Modbus IR553",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3868,
      "name": "GeneralMng.GW_Byte4",
      "description": "Automatically generated; Modbus IR554",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3869,
      "name": "GeneralMng.GW_Byte3",
      "description": "Automatically generated; Modbus IR555",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3870,
      "name": "GeneralMng.GW_Byte2",
      "description": "Automatically generated; Modbus IR556",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3871,
      "name": "GeneralMng.GW_Byte1",
      "description": "Automatically generated; Modbus IR557",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3872,
      "name": "GeneralMng.NMSK_Byte4",
      "description": "Automatically generated; Modbus IR558",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3873,
      "name": "GeneralMng.NMSK_Byte3",
      "description": "Automatically generated; Modbus IR559",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3874,
      "name": "GeneralMng.NMSK_Byte2",
      "description": "Automatically generated; Modbus IR560",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3875,
      "name": "GeneralMng.NMSK_Byte1",
      "description": "Automatically generated; Modbus IR561",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3876,
      "name": "GeneralMng.DNS_Byte4",
      "description": "Automatically generated; Modbus IR562",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3877,
      "name": "GeneralMng.DNS_Byte3",
      "description": "Automatically generated; Modbus IR563",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3878,
      "name": "GeneralMng.DNS_Byte2",
      "description": "Automatically generated; Modbus IR564",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3879,
      "name": "GeneralMng.DNS_Byte1",
      "description": "Automatically generated; Modbus IR565",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3880,
      "name": "Data_EVD_Emb_1.Superparameters.MainRegulation.Val",
      "description": "Superparameters - Main regulation; Modbus IR566",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3881,
      "name": "Data_EVD_Emb_1.Inputs.S1.Val",
      "description": "Probes data - Probe S1 - Value; Modbus IR567",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3882,
      "name": "Data_EVD_Emb_1.Inputs.S2.Val",
      "description": "Probes data - Probe S2 - Value; Modbus IR568",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3883,
      "name": "Data_EVD_Emb_1.Inputs.S3.Val",
      "description": "Probes data - Probe S3 - Value; Modbus IR569",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3884,
      "name": "Data_EVD_Emb_1.Inputs.S4.Val",
      "description": "Probes data - Probe S4 - Value; Modbus IR570",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3885,
      "name": "BLDC_compressor.IRparam_PWRP1.IR104_DriveStatus",
      "description": "0: Stop; 1: Run; 2: Alarm; 3: Crankcase heating; 4:DCbus ready); Modbus IR571",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3886,
      "name": "BLDC_compressor.Info_PWRP1.Info_DriveTemp",
      "description": "Inverter Power Plus Info - Drive temperature; Modbus IR572",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3887,
      "name": "BLDC_compressor.IRparam_PWRP1.IR105_AlrmCode",
      "description": "see doc; Modbus IR573",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3888,
      "name": "BLDC_compressor.Info_PWRP1.Info_FreqSetP",
      "description": "Inverter Power Plus Info - Speed reference [Hz/rps]; Modbus IR574",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3889,
      "name": "BLDC_compressor.Info_PWRP1.Info_RotorSpeed_Hz",
      "description": "Inverter Power Plus Info - Current rotor speed [Hz]; Modbus IR575",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3890,
      "name": "BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rpm",
      "description": "Inverter Power Plus Info - Current rotorspeed [rpm]; Modbus IR576",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3891,
      "name": "BLDC_compressor.Info_PWRP1.Info_MotA",
      "description": "Inverter Power Plus Info - Current motor current [A]; Modbus IR577",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3892,
      "name": "BLDC_compressor.Info_PWRP1.Info_MotV",
      "description": "Inverter Power Plus Info - Current motor voltage [V]; Modbus IR578",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3893,
      "name": "BLDC_compressor.Info_PWRP1.Info_MotPwr",
      "description": "Inverter Power Plus Info - Current motor consumption [W]; Modbus IR579",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3894,
      "name": "BLDC_compressor.IRparam_PWRP1.IR113_DCBusVoltage",
      "description": "DC bus voltage; Modbus IR580",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3895,
      "name": "BLDC_compressor.IRparam_PWRP1.IR134_DCBusRipple",
      "description": "DC bus ripple; Modbus IR581",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3896,
      "name": "BLDC_compressor.IRparam_PWRP1.IR124_OperatingSwitchingFreq",
      "description": "PWM switching frequency (0: 4kHz, 1: 6kHz, 2: 8kHz); Modbus IR582",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3897,
      "name": "BLDC_compressor.IRparam_PWRP1.IR125_PreRampOutput_SpeedRef",
      "description": "Pre-ramp output frequency reference; Modbus IR583",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3898,
      "name": "BLDC_compressor.IRparam_PWRP1.IR153_OvldMot_accumulator",
      "description": "Motor Overload Accumulator; Modbus IR584",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3899,
      "name": "BLDC_compressor.IRparam_PWRP1.IR154_OvldDrive_accumulator",
      "description": "Drive Overload Accumulator; Modbus IR585",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3900,
      "name": "BLDC_compressor.Info_PWRP1.Info_PSD_AAa",
      "description": "Inverter Power Plus Info - Device rated current [AA.a]; Modbus IR586",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3901,
      "name": "BLDC_compressor.Info_PWRP1.Mng_MotSelect_AAa",
      "description": "Inverter Power Plus Info - Rated current of compressor; Modbus IR587",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3902,
      "name": "BLDC_compressor.Info_PWRP1.UI_RatedStartingA",
      "description": "Inverter Power Plus Info - Rated starting current; Modbus IR588",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3903,
      "name": "BLDC_compressor.Info_PWRP1.UI_RatedCrankCaseHeatA",
      "description": "Inverter Power Plus Info - Rated crankcase heating current; Modbus IR589",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3904,
      "name": "BLDC_compressor.Info_PWRP1.UI_RatedInductsatReductA",
      "description": "Inverter Power Plus Info - Inductance saturation reduction (percentage at ...; Modbus IR590",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3905,
      "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_X",
      "description": "Inverter Power Plus Info - FB version x; Modbus IR591",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3906,
      "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Y",
      "description": "Inverter Power Plus Info - FB version y; Modbus IR592",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3907,
      "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Z",
      "description": "Inverter Power Plus Info - FB version zzz; Modbus IR593",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3908,
      "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Beta",
      "description": "Inverter Power Plus Info - FB version beta; Modbus IR594",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3909,
      "name": "BLDC_compressor.IRparam_PWRP1.IR141_BootLoaderRelease",
      "description": "Bootloader version; Modbus IR595",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3910,
      "name": "BLDC_compressor.IRparam_PWRP1.IR142_FirmwareRelease",
      "description": "Firmware version; Modbus IR596",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3911,
      "name": "BLDC_compressor.IRparam_PWRP1.IR143_FirmwareCRC",
      "description": "Firmware checksum; Modbus IR597",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3912,
      "name": "BLDC_compressor.IRparam_PWRP1.IR144_MotCtrlRelease",
      "description": "Motor control version; Modbus IR598",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3913,
      "name": "BLDC_compressor.IRparam_PWRP1.IR149_HardwareIdentification",
      "description": "Hardware identification; Modbus IR599",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3914,
      "name": "Info_BLDC1.Info_CompRequest",
      "description": "BLDC informations - Compressor power request [%]; Modbus IR600",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3915,
      "name": "Info_BLDC1.Info_ReqSpeedToPWRP",
      "description": "BLDC informations - Required speed to PowerPlus [%]; Modbus IR601",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3916,
      "name": "Info_BLDC1.Press_DscgP_Bar",
      "description": "BLDC informations - Discharge pressure relative [bar]; Modbus IR602",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3917,
      "name": "Info_BLDC1.Press_SuctP_Bar",
      "description": "BLDC informations - Suction pressure relative [bar]; Modbus IR603",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3918,
      "name": "Info_BLDC1.Info_EnvZone",
      "description": "BLDC informations - Current envelope zone; Modbus IR604",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3919,
      "name": "Info_BLDC1.Time_CntDwnOutEnv",
      "description": "BLDC informations - Out of envelop timing countdown; Modbus IR605",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3920,
      "name": "Info_BLDC1.Press_DeltaP",
      "description": "BLDC informations - Current delta pressure; Modbus IR606",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3921,
      "name": "Info_BLDC1.Press_RatioP",
      "description": "BLDC informations - Current pressure ratio; Modbus IR607",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3922,
      "name": "Info_BLDC1.Time_CntDwnDeltaPAlrm",
      "description": "BLDC informations - Low pressure difference alarm timing countdown; Modbus IR608",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3923,
      "name": "Info_BLDC1.Info_DscgTemp",
      "description": "BLDC informations - Current discharge temperature; Modbus IR609",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3924,
      "name": "Info_BLDC1.Info_HTZone",
      "description": "BLDC informations - High discharge temperature zone; Modbus IR610",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3925,
      "name": "Info_BLDC1.Info_ActiveDscgHTLim",
      "description": "BLDC informations - Show active value of discharge temp. alarm ...; Modbus IR611",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3926,
      "name": "Info_BLDC1.Info_DscgSH",
      "description": "BLDC informations - Current discharge superheat; Modbus IR612",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3927,
      "name": "Info_BLDC1.Dbg_FBVersion_X",
      "description": "BLDC informations - Debug: FB version x; Modbus IR613",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3928,
      "name": "Info_BLDC1.Dbg_FBVersion_Y",
      "description": "BLDC informations - Debug: FB version y; Modbus IR614",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3929,
      "name": "Info_BLDC1.Dbg_FBVersion_Z",
      "description": "BLDC informations - Debug: FB version z; Modbus IR615",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3930,
      "name": "Info_BLDC1.Dbg_FBVersion_Beta",
      "description": "BLDC informations - Debug: FB version beta; Modbus IR616",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3931,
      "name": "GeneralMng.BACnet_ID_Max",
      "description": "BACnet maximum ID (MSTP: 127; IP: 4194303); 32-bit (2 Modbus registers); Modbus IR617",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3947,
      "name": "MainVlv_Perc",
      "description": "Main coil floating valve: Estimating position valve; Modbus IR619",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3948,
      "name": "PreHeatVlv_Perc",
      "description": "PreHeat coil floating valve: Estimating position valve; Modbus IR620",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3949,
      "name": "ReHeatVlv_Perc",
      "description": "ReHeat coil floating valve: Estimating position valve; Modbus IR621",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4033,
      "name": "SupplyTempRegSetP",
      "description": "Temperature compensated setpoint; Modbus IR622",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4034,
      "name": "TempReg",
      "description": "Temperature regulation; Modbus IR623",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3987,
      "name": "AirQuality_PM10.Uom_W",
      "description": "Air quality: PM 10 - Uom; Modbus IR624",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3988,
      "name": "AirQuality_PM10.Val_Hw_R",
      "description": "Air quality: PM 10 - Value reads from board; Modbus IR625",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3989,
      "name": "AirQuality_PM10.Val_R",
      "description": "Air quality: PM 10; Modbus IR626",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4001,
      "name": "AirQuality_PM25.Uom_W",
      "description": "Air quality: PM 2.5 - Uom; Modbus IR627",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4002,
      "name": "AirQuality_PM25.Val_Hw_R",
      "description": "Air quality: PM 2.5 - Value reads from board; Modbus IR628",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4003,
      "name": "AirQuality_PM25.Val_R",
      "description": "Air quality: PM 2.5; Modbus IR629",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3964,
      "name": "WrkHrs_SanificationDevice.WrkHrs",
      "description": "Sanification device - Working hours; 32-bit (2 Modbus registers); Modbus IR630",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3966,
      "name": "WrkHrs_SanificationDevice.WrkHrs_Left",
      "description": "Sanification device - Working hours left to the maintenance; 32-bit ...; Modbus IR632",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4077,
      "name": "EBM_AlrmCode_SupplyFan1",
      "description": "EBM alarms code number - Fan Supply 1; Modbus IR634",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4078,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_1.AnemometerSpeed",
      "description": "EBM1 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR635",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4079,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_1.AirFlow",
      "description": "EBM1 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR636",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4080,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_1.MassFlow",
      "description": "EBM1 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR637",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4081,
      "name": "EBM_AlrmCode_ReturnFan1",
      "description": "EBM alarms code number - Fan Return 1; Modbus IR638",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4082,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_1.AnemometerSpeed",
      "description": "EBM1 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR639",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4083,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_1.AirFlow",
      "description": "EBM1 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR640",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4084,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_1.MassFlow",
      "description": "EBM1 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR641",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4085,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_2.CurrSpeed",
      "description": "EBM2 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR642",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4086,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_V",
      "description": "EBM2 Supply - Electrical info - DC link voltage for ...; Modbus IR643",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4087,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_A",
      "description": "EBM2 Supply - Electrical info - DC link current for ...; Modbus IR644",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4088,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.CurrPower",
      "description": "EBM2 Supply - Electrical info - Current power in [W] ...; Modbus IR645",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4089,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.ElectrTemp",
      "description": "EBM2 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR646",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4090,
      "name": "Ebmpapst_SupplyFan.MotStatus_EBM_2.IR_MotStatus",
      "description": "EBM2 Supply - Motor status defines errors currently detected for ...; Modbus IR647",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4091,
      "name": "Ebmpapst_SupplyFan.Warn_EBM_2.IR_Warn",
      "description": "EBM2 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR648",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4092,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_2.MaxSpeed",
      "description": "EBM2 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR649",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4093,
      "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_2",
      "description": "EBM2 Supply - Working hour counter for Ebmpapst fan; Modbus IR650",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4094,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_2.AnemometerSpeed",
      "description": "EBM2 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR651",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4095,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_2.AirFlow",
      "description": "EBM2 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR652",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4096,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_2.MassFlow",
      "description": "EBM2 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR653",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4097,
      "name": "ComStatus_Supply_EBM_2",
      "description": "EBM2 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR654",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4098,
      "name": "EBM_AlrmCode_SupplyFan2",
      "description": "EBM alarms code number - Fan Supply 2; Modbus IR655",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4099,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_3.CurrSpeed",
      "description": "EBM3 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR656",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4100,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_V",
      "description": "EBM3 Supply - Electrical info - DC link voltage for ...; Modbus IR657",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4101,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_A",
      "description": "EBM3 Supply - Electrical info - DC link current for ...; Modbus IR658",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4102,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.CurrPower",
      "description": "EBM3 Supply - Electrical info - Current power in [W] ...; Modbus IR659",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4103,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.ElectrTemp",
      "description": "EBM3 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR660",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4104,
      "name": "Ebmpapst_SupplyFan.MotStatus_EBM_3.IR_MotStatus",
      "description": "EBM3 Supply - Motor status defines errors currently detected for ...; Modbus IR661",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4105,
      "name": "Ebmpapst_SupplyFan.Warn_EBM_3.IR_Warn",
      "description": "EBM3 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR662",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4106,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_3.MaxSpeed",
      "description": "EBM3 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR663",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4107,
      "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_3",
      "description": "EBM3 Supply - Working hour counter for Ebmpapst fan; Modbus IR664",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4108,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_3.AnemometerSpeed",
      "description": "EBM3 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR665",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4109,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_3.AirFlow",
      "description": "EBM3 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR666",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4110,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_3.MassFlow",
      "description": "EBM3 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR667",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4111,
      "name": "ComStatus_Supply_EBM_3",
      "description": "EBM3 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR668",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4112,
      "name": "EBM_AlrmCode_SupplyFan3",
      "description": "EBM alarms code number - Fan Supply 3; Modbus IR669",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4113,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_4.CurrSpeed",
      "description": "EBM4 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR670",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4114,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_V",
      "description": "EBM4 Supply - Electrical info - DC link voltage for ...; Modbus IR671",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4115,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_A",
      "description": "EBM4 Supply - Electrical info - DC link current for ...; Modbus IR672",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4116,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.CurrPower",
      "description": "EBM4 Supply - Electrical info - Current power in [W] ...; Modbus IR673",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4117,
      "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.ElectrTemp",
      "description": "EBM4 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR674",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4118,
      "name": "Ebmpapst_SupplyFan.MotStatus_EBM_4.IR_MotStatus",
      "description": "EBM4 Supply - Motor status defines errors currently detected for ...; Modbus IR675",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4119,
      "name": "Ebmpapst_SupplyFan.Warn_EBM_4.IR_Warn",
      "description": "EBM4 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR676",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4120,
      "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_4.MaxSpeed",
      "description": "EBM4 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR677",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4121,
      "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_4",
      "description": "EBM4 Supply - Working hour counter for Ebmpapst fan; Modbus IR678",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4122,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_4.AnemometerSpeed",
      "description": "EBM4 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR679",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4123,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_4.AirFlow",
      "description": "EBM4 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR680",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4124,
      "name": "Ebmpapst_SupplyFan.SenVal_EBM_4.MassFlow",
      "description": "EBM4 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR681",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4125,
      "name": "ComStatus_Supply_EBM_4",
      "description": "EBM4 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR682",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4126,
      "name": "EBM_AlrmCode_SupplyFan4",
      "description": "EBM alarms code number - Fan Supply 4; Modbus IR683",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4127,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_2.CurrSpeed",
      "description": "EBM2 Return - Speed info of the Ebmpapst fan - ...; Modbus IR684",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4128,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_V",
      "description": "EBM2 Return - Electrical info - DC link voltage for ...; Modbus IR685",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4129,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_A",
      "description": "EBM2 Return - Electrical info - DC link current for ...; Modbus IR686",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4130,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.CurrPower",
      "description": "EBM2 Return - Electrical info - Current power in [W] ...; Modbus IR687",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4131,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.ElectrTemp",
      "description": "EBM2 Return - Electrical info - Internal circuit temperature for ...; Modbus IR688",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4132,
      "name": "Ebmpapst_ReturnFan.MotStatus_EBM_2.IR_MotStatus",
      "description": "EBM2 Return - Motor status defines errors currently detected for ...; Modbus IR689",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4133,
      "name": "Ebmpapst_ReturnFan.Warn_EBM_2.IR_Warn",
      "description": "EBM2 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR690",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4134,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_2.MaxSpeed",
      "description": "EBM2 Return - Speed info of the Ebmpapst fan - ...; Modbus IR691",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4135,
      "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_2",
      "description": "EBM2 Return - Working hour counter for Ebmpapst fan; Modbus IR692",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4136,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_2.AnemometerSpeed",
      "description": "EBM2 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR693",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4137,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_2.AirFlow",
      "description": "EBM2 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR694",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4138,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_2.MassFlow",
      "description": "EBM2 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR695",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4139,
      "name": "ComStatus_Return_EBM_2",
      "description": "EBM2 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR696",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4140,
      "name": "EBM_AlrmCode_ReturnFan2",
      "description": "EBM alarms code number - Fan Return 2; Modbus IR697",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4141,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_3.CurrSpeed",
      "description": "EBM3 Return - Speed info of the Ebmpapst fan - ...; Modbus IR698",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4142,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_V",
      "description": "EBM3 Return - Electrical info - DC link voltage for ...; Modbus IR699",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4143,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_A",
      "description": "EBM3 Return - Electrical info - DC link current for ...; Modbus IR700",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4144,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.CurrPower",
      "description": "EBM3 Return - Electrical info - Current power in [W] ...; Modbus IR701",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4145,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.ElectrTemp",
      "description": "EBM3 Return - Electrical info - Internal circuit temperature for ...; Modbus IR702",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4146,
      "name": "Ebmpapst_ReturnFan.MotStatus_EBM_3.IR_MotStatus",
      "description": "EBM3 Return - Motor status defines errors currently detected for ...; Modbus IR703",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4147,
      "name": "Ebmpapst_ReturnFan.Warn_EBM_3.IR_Warn",
      "description": "EBM3 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR704",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4148,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_3.MaxSpeed",
      "description": "EBM3 Return - Speed info of the Ebmpapst fan - ...; Modbus IR705",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4149,
      "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_3",
      "description": "EBM3 Return - Working hour counter for Ebmpapst fan; Modbus IR706",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4150,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_3.AnemometerSpeed",
      "description": "EBM3 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR707",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4151,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_3.AirFlow",
      "description": "EBM3 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR708",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4152,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_3.MassFlow",
      "description": "EBM3 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR709",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4153,
      "name": "ComStatus_Return_EBM_3",
      "description": "EBM3 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR710",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4154,
      "name": "EBM_AlrmCode_ReturnFan3",
      "description": "EBM alarms code number - Fan Return 3; Modbus IR711",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4155,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_4.CurrSpeed",
      "description": "EBM4 Return - Speed info of the Ebmpapst fan - ...; Modbus IR712",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4156,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_V",
      "description": "EBM4 Return - Electrical info - DC link voltage for ...; Modbus IR713",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4157,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_A",
      "description": "EBM4 Return - Electrical info - DC link current for ...; Modbus IR714",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4158,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.CurrPower",
      "description": "EBM4 Return - Electrical info - Current power in [W] ...; Modbus IR715",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4159,
      "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.ElectrTemp",
      "description": "EBM4 Return - Electrical info - Internal circuit temperature for ...; Modbus IR716",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4160,
      "name": "Ebmpapst_ReturnFan.MotStatus_EBM_4.IR_MotStatus",
      "description": "EBM4 Return - Motor status defines errors currently detected for ...; Modbus IR717",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4161,
      "name": "Ebmpapst_ReturnFan.Warn_EBM_4.IR_Warn",
      "description": "EBM4 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR718",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4162,
      "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_4.MaxSpeed",
      "description": "EBM4 Return - Speed info of the Ebmpapst fan - ...; Modbus IR719",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4163,
      "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_4",
      "description": "EBM4 Return - Working hour counter for Ebmpapst fan; Modbus IR720",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4164,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_4.AnemometerSpeed",
      "description": "EBM4 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR721",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4165,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_4.AirFlow",
      "description": "EBM4 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR722",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4166,
      "name": "Ebmpapst_ReturnFan.SenVal_EBM_4.MassFlow",
      "description": "EBM4 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR723",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4167,
      "name": "ComStatus_Return_EBM_4",
      "description": "EBM4 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR724",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4168,
      "name": "EBM_AlrmCode_ReturnFan4",
      "description": "EBM alarms code number - Fan Return 4; Modbus IR725",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4169,
      "name": "ZA_AlrmCode_SupplyFan1",
      "description": "ZA alarms code number - Fan Supply 1; Modbus IR726",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4170,
      "name": "ZA_AlrmCode_ReturnFan1",
      "description": "ZA alarms code number - Fan Return 1; Modbus IR727",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4171,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm",
      "description": "ZA2 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR728",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4172,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.DC_LinkV",
      "description": "ZA2 Supply - Fan electrical informations - DC link voltage (V); Modbus IR729",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4173,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.LineV",
      "description": "ZA2 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR730",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4174,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm",
      "description": "ZA2 Supply - Fan speed informations - Maximum set speed; Modbus IR731",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4175,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MinSpeed_rpm",
      "description": "ZA2 Supply - Fan speed informations - Minimum set speed; Modbus IR732",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4176,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotPwr",
      "description": "ZA2 Supply - Fan electrical informations - Motor input power (W); Modbus IR733",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4177,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.ElectronicTemp",
      "description": "ZA2 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR734",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4178,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.IGBT_temp",
      "description": "ZA2 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR735",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4179,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MCU_Temp",
      "description": "ZA2 Supply - Fan electrical informations - MCU temperature; Modbus IR736",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4180,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotTemp",
      "description": "ZA2 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR737",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4181,
      "name": "FanAlrm_ZA_SupplyFan_2.ErrStatus",
      "description": "ZA2 supply - Fan alarms - Error status defines errors ...; Modbus IR738",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4182,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkingStatus",
      "description": "ZA2 Supply - Fan status - Working status defines current ...; Modbus IR739",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4183,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkStatusCode",
      "description": "ZA2 Supply - Fan status - Working status code; Modbus IR740",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4184,
      "name": "ZA_AlrmCode_SupplyFan2",
      "description": "ZA alarms code number - Fan Supply 2; Modbus IR741",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4185,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm",
      "description": "ZA3 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR742",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4186,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.DC_LinkV",
      "description": "ZA3 Supply - Fan electrical informations - DC link voltage (V); Modbus IR743",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4187,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.LineV",
      "description": "ZA3 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR744",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4188,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm",
      "description": "ZA3 Supply - Fan speed informations - Maximum set speed; Modbus IR745",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4189,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MinSpeed_rpm",
      "description": "ZA3 Supply - Fan speed informations - Minimum set speed; Modbus IR746",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4190,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotPwr",
      "description": "ZA3 Supply - Fan electrical informations - Motor input power (W); Modbus IR747",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4191,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.ElectronicTemp",
      "description": "ZA3 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR748",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4192,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.IGBT_temp",
      "description": "ZA3 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR749",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4193,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MCU_Temp",
      "description": "ZA3 Supply - Fan electrical informations - MCU temperature; Modbus IR750",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4194,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotTemp",
      "description": "ZA3 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR751",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4195,
      "name": "FanAlrm_ZA_SupplyFan_3.ErrStatus",
      "description": "ZA3 supply - Fan alarms - Error status defines errors ...; Modbus IR752",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4196,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkingStatus",
      "description": "ZA3 Supply - Fan status - Working status defines current ...; Modbus IR753",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4197,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkStatusCode",
      "description": "ZA3 Supply - Fan status - Working status code; Modbus IR754",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4198,
      "name": "ZA_AlrmCode_SupplyFan3",
      "description": "ZA alarms code number - Fan Supply 3; Modbus IR755",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4199,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm",
      "description": "ZA4 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR756",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4200,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.DC_LinkV",
      "description": "ZA4 Supply - Fan electrical informations - DC link voltage (V); Modbus IR757",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4201,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.LineV",
      "description": "ZA4 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR758",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4202,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm",
      "description": "ZA4 Supply - Fan speed informations - Maximum set speed; Modbus IR759",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4203,
      "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MinSpeed_rpm",
      "description": "ZA4 Supply - Fan speed informations - Minimum set speed; Modbus IR760",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4204,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotPwr",
      "description": "ZA4 Supply - Fan electrical informations - Motor input power (W); Modbus IR761",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4205,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.ElectronicTemp",
      "description": "ZA4 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR762",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4206,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.IGBT_temp",
      "description": "ZA4 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR763",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4207,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MCU_Temp",
      "description": "ZA4 Supply - Fan electrical informations - MCU temperature; Modbus IR764",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4208,
      "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotTemp",
      "description": "ZA4 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR765",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4209,
      "name": "FanAlrm_ZA_SupplyFan_4.ErrStatus",
      "description": "ZA4 supply - Fan alarms - Error status defines errors ...; Modbus IR766",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4210,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkingStatus",
      "description": "ZA4 Supply - Fan status - Working status defines current ...; Modbus IR767",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4211,
      "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkStatusCode",
      "description": "ZA4 Supply - Fan status - Working status code; Modbus IR768",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4212,
      "name": "ZA_AlrmCode_SupplyFan4",
      "description": "ZA alarms code number - Fan Supply 4; Modbus IR769",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4213,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm",
      "description": "ZA2 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR770",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4214,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.DC_LinkV",
      "description": "ZA2 Return - Fan electrical informations - DC link voltage (V); Modbus IR771",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4215,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.LineV",
      "description": "ZA2 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR772",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4216,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm",
      "description": "ZA2 Return - Fan speed informations - Maximum set speed; Modbus IR773",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4217,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MinSpeed_rpm",
      "description": "ZA2 Return - Fan speed informations - Minimum set speed; Modbus IR774",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4218,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotPwr",
      "description": "ZA2 Return - Fan electrical informations - Motor input power (W); Modbus IR775",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4219,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.ElectronicTemp",
      "description": "ZA2 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR776",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4220,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.IGBT_temp",
      "description": "ZA2 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR777",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4221,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MCU_Temp",
      "description": "ZA2 Return - Fan electrical informations - MCU temperature; Modbus IR778",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4222,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotTemp",
      "description": "ZA2 Return - Fan electrical informations - Motr temperature (°C); Modbus IR779",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4223,
      "name": "FanAlrm_ZA_RetFan_2.ErrStatus",
      "description": "ZA2 return - Fan alarms - Error status defines errors ...; Modbus IR780",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4224,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkingStatus",
      "description": "ZA2 Return - Fan status - Working status defines current ...; Modbus IR781",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4225,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkStatusCode",
      "description": "ZA2 Return - Fan status - Working status code; Modbus IR782",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4226,
      "name": "ZA_AlrmCode_ReturnFan2",
      "description": "ZA alarms code number - Fan Return 2; Modbus IR783",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4227,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm",
      "description": "ZA3 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR784",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4228,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.DC_LinkV",
      "description": "ZA3 Return - Fan electrical informations - DC link voltage (V); Modbus IR785",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4229,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.LineV",
      "description": "ZA3 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR786",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4230,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm",
      "description": "ZA3 Return - Fan speed informations - Maximum set speed; Modbus IR787",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4231,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MinSpeed_rpm",
      "description": "ZA3 Return - Fan speed informations - Minimum set speed; Modbus IR788",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4232,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotPwr",
      "description": "ZA3 Return - Fan electrical informations - Motor input power (W); Modbus IR789",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4233,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.ElectronicTemp",
      "description": "ZA3 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR790",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4234,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.IGBT_temp",
      "description": "ZA3 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR791",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4235,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MCU_Temp",
      "description": "ZA3 Return - Fan electrical informations - MCU temperature; Modbus IR792",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4236,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotTemp",
      "description": "ZA3 Return - Fan electrical informations - Motr temperature (°C); Modbus IR793",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4237,
      "name": "FanAlrm_ZA_RetFan_3.ErrStatus",
      "description": "ZA3 return - Fan alarms - Error status defines errors ...; Modbus IR794",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4238,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkingStatus",
      "description": "ZA3 Return - Fan status - Working status defines current ...; Modbus IR795",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4239,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkStatusCode",
      "description": "ZA3 Return - Fan status - Working status code; Modbus IR796",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4240,
      "name": "ZA_AlrmCode_ReturnFan3",
      "description": "ZA alarms code number - Fan Return 3; Modbus IR797",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4241,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm",
      "description": "ZA4 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR798",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4242,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.DC_LinkV",
      "description": "ZA4 Return - Fan electrical informations - DC link voltage (V); Modbus IR799",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4243,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.LineV",
      "description": "ZA4 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR800",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4244,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm",
      "description": "ZA4 Return - Fan speed informations - Maximum set speed; Modbus IR801",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4245,
      "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MinSpeed_rpm",
      "description": "ZA4 Return - Fan speed informations - Minimum set speed; Modbus IR802",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4246,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotPwr",
      "description": "ZA4 Return - Fan electrical informations - Motor input power (W); Modbus IR803",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4247,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.ElectronicTemp",
      "description": "ZA4 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR804",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4248,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.IGBT_temp",
      "description": "ZA4 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR805",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4249,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MCU_Temp",
      "description": "ZA4 Return - Fan electrical informations - MCU temperature; Modbus IR806",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4250,
      "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotTemp",
      "description": "ZA4 Return - Fan electrical informations - Motr temperature (°C); Modbus IR807",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4251,
      "name": "FanAlrm_ZA_RetFan_4.ErrStatus",
      "description": "ZA4 return - Fan alarms - Error status defines errors ...; Modbus IR808",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4252,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkingStatus",
      "description": "ZA4 Return - Fan status - Working status defines current ...; Modbus IR809",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4253,
      "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkStatusCode",
      "description": "ZA4 Return - Fan status - Working status code; Modbus IR810",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4254,
      "name": "ZA_AlrmCode_ReturnFan4",
      "description": "ZA alarms code number - Fan Return 4; Modbus IR811",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4267,
      "name": "WrkHrs_SupplyFan_2.WrkHrs",
      "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR812",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4268,
      "name": "WrkHrs_SupplyFan_2.WrkHrs_Left",
      "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR814",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4269,
      "name": "WrkHrs_SupplyFan_3.WrkHrs",
      "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR816",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4270,
      "name": "WrkHrs_SupplyFan_3.WrkHrs_Left",
      "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR818",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4271,
      "name": "WrkHrs_SupplyFan_4.WrkHrs",
      "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR820",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4272,
      "name": "WrkHrs_SupplyFan_4.WrkHrs_Left",
      "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR822",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4273,
      "name": "WrkHrs_ReturnFan_2.WrkHrs",
      "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR824",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4274,
      "name": "WrkHrs_ReturnFan_2.WrkHrs_Left",
      "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR826",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4275,
      "name": "WrkHrs_ReturnFan_3.WrkHrs",
      "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR828",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4276,
      "name": "WrkHrs_ReturnFan_3.WrkHrs_Left",
      "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR830",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4277,
      "name": "WrkHrs_ReturnFan_4.WrkHrs",
      "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR832",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4278,
      "name": "WrkHrs_ReturnFan_4.WrkHrs_Left",
      "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR834",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4279,
      "name": "Fans.Value_AVG",
      "description": "SFP - Value to calculate the average; Modbus IR836",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4280,
      "name": "Fans.AvgTimeData_AVG.Daily",
      "description": "SFP - Calculated average time data - Daily average; Modbus IR837",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4281,
      "name": "Fans.AvgTimeData_AVG.Monthly",
      "description": "SFP - Calculated average time data - Monthly average; Modbus IR838",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4282,
      "name": "HeatExchanger.Value_AVG",
      "description": "Heat Rec. Eff. - Value to calculate the average; Modbus IR839",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4283,
      "name": "HeatExchanger.AvgTimeData_AVG.Daily",
      "description": "Heat Rec. Eff. - Calculated average time data - Daily average; Modbus IR840",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4284,
      "name": "HeatExchanger.AvgTimeData_AVG.Monthly",
      "description": "Heat Rec. Eff. - Calculated average time data - Monthly average; Modbus IR841",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4346,
      "name": "HumiSteamMng.CntCylHr_UEY",
      "description": "HumiSteam - Cylinder hours counter value; Modbus IR842",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4347,
      "name": "HumiSteamMng.HumState_UEY",
      "description": "HumiSteam - Humidifier satus; Modbus IR843",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4348,
      "name": "HumiSteamMng.Curr_UEY",
      "description": "HumiSteam - Immersed electrode current; 32-bit (2 Modbus registers); Modbus IR844",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4349,
      "name": "HumiSteamMng.Conductivity_UEY",
      "description": "HumiSteam - Conductivity of the water in the cylinder; Modbus IR846",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4350,
      "name": "HumiSteamMng.SteamInstantFlowRate_UEY",
      "description": "HumiSteam - Steam istant flow rate value returned by the ...; 32-bit; Modbus IR847",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4351,
      "name": "UEY_AlrmCode",
      "description": "HumiSteam - UEY alarms code number; Modbus IR849",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4370,
      "name": "Fans_regulation.SupplyFan_FanTempReg_SetPOffs",
      "description": "Supply fan - Temperature regulation setpoint offset; Modbus IR850",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4371,
      "name": "Fans_regulation.SupplyFan_FC_FH_SetPOffs",
      "description": "Supply fan - FC/FH setpoint offset; Modbus IR851",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4372,
      "name": "Fans_regulation.RetFan_FanTempReg_SetPOffs",
      "description": "Return fan - Temperature regulation setpoint offset; Modbus IR852",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4373,
      "name": "Fans_regulation.RetFan_FC_FH_SetPOffs",
      "description": "Return fan - FC/FH setpoint offset; Modbus IR853",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4388,
      "name": "GenericAin1.Uom_W",
      "description": "Generic Ain1 - Uom; Modbus IR854",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4389,
      "name": "GenericAin1.Val_Hw_R",
      "description": "Generic Ain1 - Value reads from board; Modbus IR855",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4390,
      "name": "GenericAin1.Val_R",
      "description": "Generic Ain1; Modbus IR856",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4402,
      "name": "GenericAin2.Uom_W",
      "description": "Generic Ain2 - Uom; Modbus IR857",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4403,
      "name": "GenericAin2.Val_Hw_R",
      "description": "Generic Ain2 - Value reads from board; Modbus IR858",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4404,
      "name": "GenericAin2.Val_R",
      "description": "Generic Ain2; Modbus IR859",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4416,
      "name": "GenericAin3.Uom_W",
      "description": "Generic Ain3 - Uom; Modbus IR860",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4417,
      "name": "GenericAin3.Val_Hw_R",
      "description": "Generic Ain3 - Value reads from board; Modbus IR861",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4418,
      "name": "GenericAin3.Val_R",
      "description": "Generic Ain3; Modbus IR862",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4430,
      "name": "GenericAin4.Uom_W",
      "description": "Generic Ain4 - Uom; Modbus IR863",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4431,
      "name": "GenericAin4.Val_Hw_R",
      "description": "Generic Ain4 - Value reads from board; Modbus IR864",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4432,
      "name": "GenericAin4.Val_R",
      "description": "Generic Ain4; Modbus IR865",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4444,
      "name": "GenericAin5.Uom_W",
      "description": "Generic Ain5 - Uom; Modbus IR866",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4445,
      "name": "GenericAin5.Val_Hw_R",
      "description": "Generic Ain5 - Value reads from board; Modbus IR867",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4446,
      "name": "GenericAin5.Val_R",
      "description": "Generic Ain5; Modbus IR868",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4562,
      "name": "OA_CoilRegReq",
      "description": "Outdoor air pre-treatment request from PID Seq; Modbus IR869",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4563,
      "name": "OA_CoilReq",
      "description": "Outdoor air pre-treatment request; Modbus IR870",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4564,
      "name": "WrkHrs_OA_CoilAout.WrkHrs",
      "description": "Outdoor air pre-treatment coil analog output - Working hours; 32-bit ...; Modbus IR871",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4565,
      "name": "WrkHrs_OA_CoilAout.WrkHrs_Left",
      "description": "Outdoor air pre-treatment coil analog output - Working hours left ...; 32-bit; Modbus IR873",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4566,
      "name": "WrkHrs_OA_CoilStep1.WrkHrs",
      "description": "Outdoor air pre-treatment coil step 1 - Working hours; 32-bit ...; Modbus IR875",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4567,
      "name": "WrkHrs_OA_CoilStep1.WrkHrs_Left",
      "description": "Outdoor air pre-treatment coil step 1 - Working hours left ...; 32-bit; Modbus IR877",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4568,
      "name": "WrkHrs_OA_CoilStep2.WrkHrs",
      "description": "Outdoor air pre-treatment coil step 2 - Working hours; 32-bit ...; Modbus IR879",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4569,
      "name": "WrkHrs_OA_CoilStep2.WrkHrs_Left",
      "description": "Outdoor air pre-treatment coil step 2 - Working hours left ...; 32-bit; Modbus IR881",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4570,
      "name": "WrkHrs_OA_CoilStep3.WrkHrs",
      "description": "Outdoor air pre-treatment coil step 3 - Working hours; 32-bit ...; Modbus IR883",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4571,
      "name": "WrkHrs_OA_CoilStep3.WrkHrs_Left",
      "description": "Outdoor air pre-treatment coil step 3 - Working hours left ...; 32-bit; Modbus IR885",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4572,
      "name": "WrkHrs_OA_CoilStep4.WrkHrs",
      "description": "Outdoor air pre-treatment coil step 4 - Working hours; 32-bit ...; Modbus IR887",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4573,
      "name": "WrkHrs_OA_CoilStep4.WrkHrs_Left",
      "description": "Outdoor air pre-treatment coil step 4 - Working hours left ...; 32-bit; Modbus IR889",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4574,
      "name": "OA_Vlv_Perc",
      "description": "Outdoor air pre-treatment floating valve: Estimating position valve; Modbus IR891",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3596,
      "name": "AirFlwVal",
      "description": "Supply air flow value; 32-bit (2 Modbus registers); Modbus IR892",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3597,
      "name": "RetAirFlwVal",
      "description": "Return air flow value; 32-bit (2 Modbus registers); Modbus IR894",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
