{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "AquaEdge 19XR (PIC 5, software version 3.0)",
  "model_slug": "19xr-pic5-v3-0",
  "aliases": [
    "19XR",
    "AquaEdge 19XR",
    "PIC 5",
    "PIC5",
    "19XR PIC 5 v3.0",
    "19XR-CLT-2T",
    "19XR-CLT-1T",
    "centrifugal chiller"
  ],
  "equipment_type": "Water-cooled centrifugal chiller controller",
  "applies_to": "Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.",
  "summary": "The PIC 5 controller on the 19XR talks BACnet IP over its Ethernet port once the optional BACnet dongle is fitted and BACnet is enabled in the BACnet Config menu. This software 3.0 manual prints a 455-object table of AVs and BVs named <CCN table>_<point>: status, temperatures, pressures, guide vane and VFD values, surge and hot gas bypass settings, alarms, service settings and paired _rd/_wr command objects.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "19XR PIC 5 software version 3.0",
  "default_device_instance": 1600001,
  "access_inferred": false,
  "notes": [
    "Instance numbers changed between PIC 5 software versions: the version 3.3 manual (19XR-CLT-3T, our 19xr-pic5 list) prints a shorter 159-object table, and the same instance can hold a different point (e.g. AV 114 here is MAISURGE_dts_act, in 3.3 it is the control point command). Match the list to the software on the chiller.",
    "Commands use paired objects: the _rd copy is read-only status and the _wr copy (RW) is what the BMS writes.",
    "AV 80 is printed twice (VFD Speed Output mA, OUTPUTS_VFD_OUT, and Voltage Umbal Persist, ISM_MCFG_vu_per); only the first is kept here. Two IDs print without a colon (AV231, AV285) and are kept as AV 231 and AV 285.",
    "Tower Fan High Setpoint (AV 319) has no read/write entry and is listed read-only.",
    "Units printed as ^F are shown as Δ°F and ^psig as Δpsi (differences). Coded AVs carry their state texts as printed.",
    "Compressor status codes (Table A): 1 Off, 2 Control Test, 3 Pumpdown, 4 Lockout, 5 Recycle, 6 Tripout, 7 Timeout, 8-9 Prestart, 10 Startup, 11 Autorst, 12 Ramping, 13 Running, 14 Override, 15 Demand Shutdown."
  ],
  "source": {
    "title": "AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls Version 3.0 - Controls Operation and Troubleshooting (Appendix D: BACnet Option, Table C BACnet Point Table)",
    "doc_number": "19XR-CLT-2T",
    "revision_date": "12-15",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf"
  },
  "integration": {
    "summary": "Fit the BACnet dongle, set BACnet Enable, network number and identifier in the BACnet Config menu, and put the chiller in NETWORK control mode. It then starts and stops from the CHIL_S_S and CHIL_OCC network points (BV 103 and BV 105); write control point and demand limit through the _wr objects and read control mode, chiller state, water temperatures and alarm state.",
    "minimum_points": [
      {
        "ref": "BV 103",
        "name": "GENUNIT_CHIL_S_S_wr",
        "why": "Network start/stop command"
      },
      {
        "ref": "BV 105",
        "name": "GENUNIT_CHIL_OCC_wr",
        "why": "Network occupied command"
      },
      {
        "ref": "BV 104",
        "name": "GENUNIT_EMSTOP_wr",
        "why": "Emergency stop command"
      },
      {
        "ref": "AV 349",
        "name": "GENUNIT_CTRL_PNT_wr",
        "why": "Control point command"
      },
      {
        "ref": "AV 350",
        "name": "GENUNIT_DEM_LIM_wr",
        "why": "Demand limit command, 10-100 %"
      },
      {
        "ref": "AV 15",
        "name": "GENUNIT_ctl_mode",
        "why": "Control mode: Local, Network, Remote, Local Sched"
      },
      {
        "ref": "AV 23",
        "name": "GENUNIT_ch_state",
        "why": "Chiller state number"
      },
      {
        "ref": "AV 26",
        "name": "TEMP_LCW",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AV 25",
        "name": "TEMP_ECW",
        "why": "Entering chilled water temperature"
      },
      {
        "ref": "AV 104",
        "name": "ALARMRST_ALM_STAT",
        "why": "Alarm state: 0 normal, 1 alert, 2 alarm"
      }
    ],
    "enable": "In NETWORK control mode the chiller is started and stopped by the CHIL_S_S and CHIL_OCC points written over the network; EMSTOP can also shut it down. If the STOP OVERRIDE point in GENUNIT is enabled, the chiller cannot start.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP only, through the PIC 5 Ethernet port; the blue BACnet dongle must be plugged into the PIC 5 board (check Inputs Status > BACnet Dongle = Yes).",
      "BACnet Config menu (Advanced User password): BACnet Enable, Metric Unit (default 1), Network (default 1) and Identifier (default 1600001; the leading 16 is Carrier's vendor ID).",
      "Change the network number and identifier when more than one Carrier chiller is on the network; changing them reboots the board after 1 minute.",
      "After changing the IP address in the SETUP menu, reboot or power-cycle the PIC 5 so the BACnet stack is rebuilt.",
      "A router between the chiller and the BMS stops discovery; the manual lists it as a cause of no response."
    ],
    "gotchas": [
      "Write the _wr objects; the matching _rd objects only report the value.",
      "Configuration parameters are read-only over BACnet; setpoints are read/write.",
      "Instance numbers differ from the software 3.3 table, so check the controller version before reusing a mapping."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "GENCONF_min_off",
      "description": "Stop to Start Delay",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "GENCONF_strt_dly",
      "description": "Start to Start Delay",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "GENCONF_dem_sel",
      "description": "Demand Limit Type",
      "units": "",
      "access": "R",
      "states": "0 = Base Demand, 1=4-20ma"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "GENCONF_rampslct",
      "description": "Pulldown Ramp Type",
      "units": "",
      "access": "R",
      "states": "0 = Temp, 1 = Load"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "GENCONF_DEM_SLCT",
      "description": "Demand Limit Source",
      "units": "",
      "access": "R",
      "states": "Amps=0, KW=1"
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "USERCONF_use_pass",
      "description": "User Password",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "RESETCFG_res_sel",
      "description": "Temp Reset Type",
      "units": "",
      "access": "R",
      "states": "No=0, 4~20ma=1, Remote Temp=2, Water DT=3"
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "RESETCFG_der_20ma",
      "description": "Degrees Reset at 20mA",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "RESETCFG_deg_rset",
      "description": "Maximum Deg Temp Reset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "RESETCFG_remtm_fu",
      "description": "Remote Temp Full Reset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "RESETCFG_remtm_no",
      "description": "Remote Temp No Reset",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "RESETCFG_drwdt_fu",
      "description": "Deg Reset Water DT Full",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "RESETCFG_ctldt_fu",
      "description": "Controlled DT Full Reset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "RESETCFG_ctldt_no",
      "description": "Controlled DT No Reset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "GENUNIT_ctl_mode",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": "Local=0, Network=1, Remote=2, Local Sched=3"
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "GENUNIT_cm_stas1",
      "description": "Compressor1 Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "GENUNIT_HC_SEL_rd",
      "description": "Cooling/Heating Select (read)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "GENUNIT_CTRL_PNT_rd",
      "description": "Control Point (read)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "GENUNIT_reset",
      "description": "Control Point Reset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "GENUNIT_setpoint",
      "description": "Actual Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "GENUNIT_amps_p",
      "description": "Percent Load Current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "GENUNIT_DEM_LIM_rd",
      "description": "Active Demand Limit (read)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "GENUNIT_ch_state",
      "description": "Chiller State Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "GENUNIT_ch_stat",
      "description": "Chiller Run Status",
      "units": "",
      "access": "R",
      "states": "OFF=0, Ready=1, ON=2"
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "TEMP_ECW",
      "description": "Entering Chilled Water",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "TEMP_LCW",
      "description": "Leaving Chilled Water",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "TEMP_ECDW",
      "description": "Entering Condenser Water",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "TEMP_LCDW",
      "description": "Leaving Condenser Water",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "TEMP_EVAP_SAT",
      "description": "Evap Sat Refrig Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "TEMP_EVAP_T",
      "description": "Evap Refrig Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "TEMP_evap_app",
      "description": "Evaporator Approach",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "TEMP_cond_app",
      "description": "Condenser Approach",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "TEMP_COND_SAT",
      "description": "Cond Sat Refrig Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "TEMP_DGT",
      "description": "Comp Discharge Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "TEMP_DSH",
      "description": "Discharge Superheat",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "TEMP_MTRB_OIL",
      "description": "Comp Thrust Lvg Oil Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "TEMP_MTRB",
      "description": "Comp Thrust Bearing Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "TEMP_MTRB1",
      "description": "LS Motor Bearing Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "TEMP_MTRB2",
      "description": "LS Comp Bearing Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "TEMP_MTRB3",
      "description": "HS Motor Bearing Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "TEMP_MTRB4",
      "description": "HS Comp Bearing Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "TEMP_MTRW1",
      "description": "Comp Motor Wind 1 Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "TEMP_MTRW2",
      "description": "Comp Motor Wind 2 Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "TEMP_MTRW3",
      "description": "Comp Motor Wind 3 Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "TEMP_OILT_SMP",
      "description": "Oil Sump Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "TEMP_OILT_DIS",
      "description": "Oil Supply Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "TEMP_LIFT_A",
      "description": "Calc Actual Lift",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "TEMP_LIFT_1",
      "description": "VDO High Lift Load Line",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "TEMP_LIFT_2",
      "description": "VDO Low Lift Load Line",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "TEMP_R_RESET",
      "description": "Remote Reset Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "PRESSURE_EVAP_P",
      "description": "Evaporator Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "PRESSURE_COND_P",
      "description": "Condenser Pressure",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "PRESSURE_ECON_P",
      "description": "Economizer Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "PRESSURE_OILP_DIS",
      "description": "Oil Supply Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "PRESSURE_OILP_SMP",
      "description": "Oil Sump Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "PRESSURE_OIL_PD",
      "description": "Oil Pump Delta P",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "PRESSURE_DIFF_P",
      "description": "Diffuser Pressure",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "PRESSURE_HEAD_P",
      "description": "Head Pressure Reference",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "PRESSURE_EVAP_EWP",
      "description": "Evap Entering Water Pres",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "PRESSURE_EVAP_LWP",
      "description": "Evap Leaving Water Pres",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "PRESSURE_COND_EWP",
      "description": "Cond Entering Water Pres",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "PRESSURE_COND_LWP",
      "description": "Cond Leaving Water Pres",
      "units": "Δpsi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "INPUTS_DMP_ACT",
      "description": "Damper Valve Status",
      "units": "",
      "access": "R",
      "states": "Cl=0, Inter=1, Op=2, Fail=3"
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "INPUTS_HGBP_ACT",
      "description": "HGBP Valve Status",
      "units": "",
      "access": "R",
      "states": "Cl=0, Inter=1, Op=2, Fail=3"
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "INPUTS_GV1_OHMS",
      "description": "Guide Vane 1 Actual Ohms",
      "units": "ohm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "INPUTS_GV1_ACT",
      "description": "Actual Guide Vane 1 Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "INPUTS_VFD_ACT",
      "description": "Actual VFD Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "INPUTS_DIFF_ACT",
      "description": "Diffuser Actual Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "INPUTS_AUTO_DEM",
      "description": "Auto Demand Limit Input",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "INPUTS_AUTO_RES",
      "description": "Auto Water Temp Reset",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "INPUTS_REF_LEAK",
      "description": "Refrig Leak Sensor",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "INPUTS_EVAPFLIN",
      "description": "Evap Flow Input (mA)",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "INPUTS_CONDFLIN",
      "description": "Cond Flow Input (mA)",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "INPUTS_VFD_IN",
      "description": "VFD Speed Feedback",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "INPUTS_GV1_MA",
      "description": "Guide Vane 1 Actual mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "INPUTS_VFDC_MA",
      "description": "VFD Current Actual mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "OUTPUTS_DIFF_OUT",
      "description": "Diffuser Output mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "OUTPUTS_HDPV_OUT",
      "description": "Head Pres Output mA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "OUTPUTS_CHST_OUT",
      "description": "Chiller Status Output mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "OUTPUTS_VFD_OUT",
      "description": "VFD Speed Output mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "OUTPUTS_hdpv_tgt",
      "description": "Head Pres Valve Tgt Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "OUTPUTS_GV1_OUT",
      "description": "Guide Vane1 Output mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "OUTPUTS_dmp_tgt",
      "description": "Damper Valve Tgt Pos",
      "units": "",
      "access": "R",
      "states": "0=CL, 1=Hold, 2=Open"
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "OUTPUTS_hgbp_tgt",
      "description": "HGBP Valve Tgt Pos",
      "units": "",
      "access": "R",
      "states": "0=CL, 1=Hold, 2=Open"
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "HYDRLIC_COND_EWP",
      "description": "Cond Entering Water Pres",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "HYDRLIC_COND_LWP",
      "description": "Cond Leaving Water Pres",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "HYDRLIC_cdw_pd",
      "description": "Condenser Water Delta P",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "HYDRLIC_cdw_pull",
      "description": "Cond Water Pulldown/Min",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "HYDRLIC_EVAP_EWP",
      "description": "Evap Enter Water Pres",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "HYDRLIC_EVAP_LWP",
      "description": "Evap Leaving Water Pres",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "HYDRLIC_chw_pd",
      "description": "Chilled Water Delta P",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "HYDRLIC_chw_pull",
      "description": "Chill Water Pulldown/Min",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "HYDRLIC_ctrlw_dt",
      "description": "Controlled Water DT",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "HYDRLIC_cdw_fl_s",
      "description": "Cond water flow Status",
      "units": "",
      "access": "R",
      "states": "0=Fail or Not Started, 1=Success, 2=Verifying"
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "HYDRLIC_chw_fl_s",
      "description": "Evap water flow Status",
      "units": "",
      "access": "R",
      "states": "0=Fail or Not Started, 1=Success, 2=Verifying"
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "HYDRLIC_pdown_st",
      "description": "Pumpdown/Lockout State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "RUNTIME_ST_CNT12",
      "description": "Starts In 12 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "RUNTIME_C_STARTS",
      "description": "Total Compressor Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "RUNTIME_COMP_HRS",
      "description": "Compressor Ontime",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "RUNTIME_SRV_HRS",
      "description": "Service Ontime",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "RUNTIME_spst_tim",
      "description": "Stop to Start Timer",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "RUNTIME_stst_tim",
      "description": "Start to Start Timer",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "RUNTIME_RCYSTCNT",
      "description": "Recy Startup In 4 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "ALARMRST_ALM_STAT",
      "description": "Alarm State",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Partial (Alert), 2=Shutdown (Alarm)"
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "ALARMRST_alarm_1c",
      "description": "Current Alarm 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "ALARMRST_alarm_2c",
      "description": "Current Alarm 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "ALARMRST_alarm_3c",
      "description": "Current Alarm 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "ALARMRST_alarm_4c",
      "description": "Current Alarm 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "ALARMRST_alarm_5c",
      "description": "Current Alarm 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "CAPACTRL_ctrl_wt",
      "description": "Controlled Water Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "CAPACTRL_gv1_tgt",
      "description": "Target GV1 Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "CAPACTRL_vfd_tgt",
      "description": "Target VFD Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "MAISURGE_act_reg",
      "description": "Surge Region",
      "units": "",
      "access": "R",
      "states": "No=0, Low=1, High=2"
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "MAISURGE_dts_act",
      "description": "Active Delta Tsat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "MAISURGE_dts_cal",
      "description": "Calc Ref Delta Tsat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "MAISURGE_amps_dta",
      "description": "Amps Change Surge Prot",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "MAISURGE_amch_max",
      "description": "Max Amps Change Value",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "MAISURGE_sc",
      "description": "Surge Counts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "MAISURGE_surg_act",
      "description": "Surge Prevention Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "MAISURGE_spc",
      "description": "Surge Protection Counts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "MAISURGE_surg_pro",
      "description": "Surge Protection Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "MAISURGE_hgbp_chg",
      "description": "HGBP Change Flag",
      "units": "",
      "access": "R",
      "states": "Close=0, Hold=1, Open=2"
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "MAISURGE_dts_maxc",
      "description": "Cal Surge Delta Tsmax",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "MAISURGE_dts_minc",
      "description": "Cal Surge Delta Tsmin",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "POWER_LN_AMPS1",
      "description": "Line Current Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "POWER_LN_AMPS2",
      "description": "Line Current Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "POWER_LN_AMPS3",
      "description": "Line Current Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "POWER_AMPS_A",
      "description": "Actual Line Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "POWER_AMPS_P",
      "description": "Percent Load Current",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "POWER_GRFT_1",
      "description": "Ground Fault Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "POWER_GRFT_2",
      "description": "Ground Fault Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "POWER_GRFT_3",
      "description": "Ground Fault Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "POWER_LN_VOLT1",
      "description": "Line Voltage Phase 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "POWER_LN_VOLT2",
      "description": "Line Voltage Phase 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "POWER_LN_VOLT3",
      "description": "Line Voltage Phase 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "POWER_VOLT_A",
      "description": "Actual Line Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "POWER_VOLT_P",
      "description": "Percent Line Voltage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "POWER_KW",
      "description": "Motor Kilowatts",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "POWER_KW_P",
      "description": "Motor Percent Kilowatts",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "POWER_KWH",
      "description": "Motor Kilowatts Hours",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "POWER_LN_FREQ",
      "description": "Line Frequency Faulting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "POWER_POW_FACT",
      "description": "Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "POWER_MOT_FREQ",
      "description": "Motor Actual Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "POWER_VFD_FACT",
      "description": "VFD Load Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "POWER_VFD_LOAD",
      "description": "VFD Load Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "MAIISMH_AMPS_H1",
      "description": "Line Current Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "MAIISMH_AMPS_H2",
      "description": "Line Current Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "MAIISMH_AMPS_H3",
      "description": "Line Current Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "MAIISMH_FREQ_H",
      "description": "Line Frequency Faulting",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "MAIISMH_GRFT_H1",
      "description": "Ground Fault Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "MAIISMH_GRFT_H2",
      "description": "Ground Fault Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "MAIISMH_GRFT_H3",
      "description": "Ground Fault Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "MAIISMH_sum1ht_h",
      "description": "I2T Sum Heat Phase 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "MAIISMH_sum2ht_h",
      "description": "I2T Sum Heat Phase 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "MAIISMH_sum3ht_h",
      "description": "I2T Sum Heat Phase 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "MAIISMH_VOLT_H1",
      "description": "Line Voltage Phase 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "MAIISMH_VOLT_H2",
      "description": "Line Voltage Phase 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "MAIISMH_VOLT_H3",
      "description": "Line Voltage Phase 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "MAIN_SRD_diff_tgt",
      "description": "Diffuser Target Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "MAIN_SRD_srd_a",
      "description": "Calculated SRD Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "MAIN_SRD_srd_1",
      "description": "Calc High Lift SRD Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "MAIN_SRD_srd_2",
      "description": "Calc Low Lift SRD Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "MAIN_SRD_lift_a",
      "description": "Calc Actual Lift",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "MAIN_SRD_lift_1",
      "description": "VDO High Lift Load Line",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "MAIN_SRD_lift_2",
      "description": "VDO Low Lift Load Line",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "MAIN_SRD_strt_tmr",
      "description": "VDO Logic Start Delay",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "MAIN_SRD_stalltmr",
      "description": "SRD Stall Closure Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "ISM_MCFG_com_tout",
      "description": "Communication Timeout",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "ISM_MCFG_star_typ",
      "description": "Starter Type",
      "units": "",
      "access": "R",
      "states": "0=Full Volt 1=Redu Volt, 2=Solid State 3=FS VFD"
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "ISM_MCFG_rla",
      "description": "Motor Rated Load Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "ISM_MCFG_mot_lra",
      "description": "Motor Locked Rotor Trip",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "ISM_MCFG_lrs_del",
      "description": "Locked Rotor Start Delay",
      "units": "cycles",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "ISM_MCFG_str_lra",
      "description": "Starter LRA Rating",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "ISM_MCFG_rlv",
      "description": "Motor Rated Line Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "ISM_MCFG_cu_th",
      "description": "Current Umbal Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "ISM_MCFG_vu_th",
      "description": "Voltage Umbal Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "ISM_MCFG_ct_ratio",
      "description": "Motor Current CT Ratio:1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "ISM_MCFG_vt_rat",
      "description": "Volt Transformer Ratio:1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "ISM_MCFG_cu_per",
      "description": "Current Umbal Persist",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "ISM_MCFG_linefreq",
      "description": "Frequency=60 Hz?(No=50)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "ISM_MCFG_gf_amps",
      "description": "Ground Fault Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "ISM_MCFG_gfp_pers",
      "description": "Ground Fault Persistence",
      "units": "cycles",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "ISM_MCFG_gfs_del",
      "description": "Ground Fault Start Delay",
      "units": "cycles",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "ISM_MCFG_gfct_rat",
      "description": "Ground Fault CT Ratio:1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "ISM_MCFG_ovvol_th",
      "description": "Overvoltage Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "ISM_MCFG_udvol_th",
      "description": "Undervoltage Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "ISM_MCFG_ovud_per",
      "description": "Over Under Volt Persist",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "ISM_MCFG_uvs_del",
      "description": "Under Volt Start Delay",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "MAISWRST_srd_shut",
      "description": "SRD Position @Shutdown",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "MAISWRST_vfd_shut",
      "description": "VFD Speed @Shutdown",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "MAISWRST_gv1_shut",
      "description": "GV1 Position @Shutdown",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "MAISWRST_est_shut",
      "description": "Evap Sat Temp @Shutdown",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "MAISWRST_pd_dur",
      "description": "Power Recovery Duration",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "MAIN_MS_mst_slv",
      "description": "Unit is Master or Slave",
      "units": "",
      "access": "R",
      "states": "0=Disable, 1=Master, 2=Slave"
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "MAIN_MS_lead_lag",
      "description": "Unit is Lead or Lag",
      "units": "",
      "access": "R",
      "states": "0=Disable, 1=Lead, 2=Lag"
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "MAIN_MS_ms_ctrl",
      "description": "Master Control Type",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=Network, 2=Remote, 3=Local Sched"
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "MAIN_MS_sl_ctrl",
      "description": "Slave Control Type",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=Network, 2=Remote, 3=Local Sched"
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "MAIN_MS_ll_fault",
      "description": "Lead Lag Chiller Fault",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Lead, 2=Lag, 3=Both"
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "MAIN_MS_lagstat",
      "description": "Compressor1 Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "MAIN_MS_lagstart",
      "description": "LAG Start Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "MAIN_MS_lagstop",
      "description": "LAG Stop Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "MAIN_MS_preflt",
      "description": "Prestart Fault Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "MAIN_MS_pulltime",
      "description": "Pulldown Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "MAIN_MS_pull_dt",
      "description": "Pulldown: Delta T / Min",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "MAIN_MS_ll_hr_d",
      "description": "Lead/Lag Hours Delta",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "MAIN_MS_ctrpntov",
      "description": "Overrid Control Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "MAIN_MS_demlimov",
      "description": "Overrid Act Demand Limit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "FACTORY_chil_typ",
      "description": "Chiller Type",
      "units": "",
      "access": "R",
      "states": "NGC=0, Legacy=1"
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "FACTORY_unit_typ",
      "description": "Unit Type",
      "units": "",
      "access": "R",
      "states": "Cool Only=0, Heat Mach=1"
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "FACTORY_refg_typ",
      "description": "Refrigerant Type",
      "units": "",
      "access": "R",
      "states": "R134a=0, Low Pressure=1"
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "FACTORY_coun_cod",
      "description": "Country Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "FACTORY_comp_typ",
      "description": "Comp (Single=0,Dual=1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "FACTORY_cond_typ",
      "description": "Condenser Type",
      "units": "",
      "access": "R",
      "states": "Low Pres=0, High Pres=1"
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "FACTORY_chmedium",
      "description": "Chilled Medium",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "FACTORY_fac_pass",
      "description": "Factory Password",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "FACTORY_vfd_opt",
      "description": "VFD Option",
      "units": "",
      "access": "R",
      "states": "No =0, FS VFD=1, UM VFD=2"
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "FACTORY_startype",
      "description": "Starter Type",
      "units": "",
      "access": "R",
      "states": "Full=0, Reduced Voltage=1, Solid State=2, VFD=3"
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "FACTORY_rkw",
      "description": "Motor Rated Kilowatts",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "FACTORY_lv_enth",
      "description": "Low Entered Volt V1 IOB",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "FACTORY_lv_exth",
      "description": "Low Exited Volt V2 IOB",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "FACTORY_gv1_type",
      "description": "Guide Vane1 Type",
      "units": "",
      "access": "R",
      "states": "0=Dig Po 1=Ana 2=Dig Ne"
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "FACTORY_vfd_fdv",
      "description": "VFD Feedback Voltage Sel",
      "units": "",
      "access": "R",
      "states": "0=0~5V 1=0~10V"
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "CONF_VFD_vfd_gain",
      "description": "VFD Gain",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "CONF_VFD_vfd_max",
      "description": "VFD Maximum Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "CONF_VFD_vfd_min",
      "description": "VFD Minimum Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "CONF_VFD_vfd_str",
      "description": "VFD Start Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "CONF_VFD_vfd_slg",
      "description": "VFD Surge Line Gain",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "CONF_VFD_vfdculm",
      "description": "VFD Current Limit",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "CONF_VFD_vfdc20ma",
      "description": "VFD Load Current 20mA",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "CONF_VFD_comp_100",
      "description": "Comp Frequency 100%",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "SERVICE1_ser_pass",
      "description": "Service Password",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "SERVICE1_dw_int",
      "description": "Demand Watts Interval",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "SERVICE1_ewtdgain",
      "description": "Derivatived EWT Gain",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "SERVICE1_ctrl_db",
      "description": "Controlled Fluid DB",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "SERVICE1_gv1decdb",
      "description": "Proportional Dec Band",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "SERVICE1_gv1incdb",
      "description": "Proportional Inc Band",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "SERVICE1_dem_pdb",
      "description": "Demand Limit Prop Band",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "SERVICE1_dem_20ma",
      "description": "Demand Limit At 20 mA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "SERVICE1_gv1_lim",
      "description": "GV1 Travel Limit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "SERVICE1_ldramprt",
      "description": "Amps or KW Ramp Per Min",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "SERVICE1_tmramprt",
      "description": "Temp Ramp Rate F/Min",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "SERVICE1_dmp_dly",
      "description": "Damper Valve Act Delay",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "SERVICE1_rcysh_dt",
      "description": "Recycle Shutdown Delta T",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "SERVICE1_rcyst_dt",
      "description": "Recycle Restart Delta T",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "SERVICE1_dmp_cldb",
      "description": "Damper Valve Close DB",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "SERVICE1_dmp_opdb",
      "description": "Damper Valve Open DB",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "SERVICE1_oilpvr_t",
      "description": "Oil Press Verify Time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "SERVICE1_sf_st_th",
      "description": "Soft Stop Amps Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "SERVICE1_wflow_t",
      "description": "Water Flow Verify Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "SERVICE1_mbb_pfcl",
      "description": "MBB Power Calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "SERVICE1_max_gv",
      "description": "Maximum GV Movement",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "CFGSURGE_dts_max",
      "description": "Cal Surge Delta Tsmax",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 254,
      "name": "CFGSURGE_dts_min",
      "description": "Cal Surge Delta Tsmin",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "CFGSURGE_gv1_smax",
      "description": "Surge IGV1 Max Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "CFGSURGE_gv1_smin",
      "description": "Surge IGV1 Min Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "CFGSURGE_sgl_off",
      "description": "Surge Line Offset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "CFGSURGE_sghg_db",
      "description": "Surge Deadband",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "CFGSURGE_sgl_hoff",
      "description": "Surge Line High Offset",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "CFGSURGE_sgl_shpf",
      "description": "Surge Line Shape Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "CFGSURGE_sgl_spdf",
      "description": "Surge Line Speed Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "CFGSURGE_surge_a",
      "description": "Surge Delta Amps %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "CFGSURGE_gvstp_sg",
      "description": "GV1 Close Surge Prote",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "CFGSURGE_vfdstpsg",
      "description": "VFD Speed Step Surge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "CFGSURGE_pr_max",
      "description": "Maximum Pressure Ratio",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "CFGSURGE_pr_min",
      "description": "Minimum Pressure Ratio",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "CFGSURGE_atom_pre",
      "description": "Atmospheric Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "CFGSURGE_surg_del",
      "description": "Surge Delay Time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "CFGSURGE_surge_t",
      "description": "Surge Time Period",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "CFGLIMIT_cdfreeze",
      "description": "Condenser Freeze Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "CFGLIMIT_evap_al",
      "description": "Evap Approach Alert",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "CFGLIMIT_cond_al",
      "description": "Cond Approach Alert",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "CFGLIMIT_evap_cut",
      "description": "Evap Flow Delta P Cutout",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "CFGLIMIT_cond_cut",
      "description": "Cond Flow Delta P Cutout",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "CFGLIMIT_cond_val",
      "description": "Cond Hi Flow DP Limit",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "CFGLIMIT_cpov_lo",
      "description": "Cond Press Override Low",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "CFGLIMIT_cpov_hi",
      "description": "Cond Press Override High",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "CFGLIMIT_dgt_alrt",
      "description": "Comp Discharge Alert",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "CFGLIMIT_ert_ovdt",
      "description": "Evap Override Delta T",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "CFGLIMIT_ert_trip",
      "description": "Evap Refrig Trippoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "CFGLIMIT_mt_over",
      "description": "Comp Motor Temp Override",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "CFGLIMIT_tb_alert",
      "description": "Comp Bearing Temp Alert",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "CFGLIMIT_tb_trip",
      "description": "Comp Bearing Temp Trip",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "CFGLIMIT_cpcut_lo",
      "description": "Cond Press Cutout Low",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "CFGLIMIT_cpcut_hi",
      "description": "Cond Press Cutout High",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "CFGLIMIT_bri_min",
      "description": "Minimum Brine LWT",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "CFGLIMIT_tb_alt2",
      "description": "LS Comp Bearing Alert",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "CFGLIMIT_tb_trip2",
      "description": "LS Comp Bearing Trip",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "CFGLIMIT_lwtp_sp",
      "description": "LWT Protection Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "CONF_SRD_off_sel",
      "description": "SRD IGV Offset Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "CONF_SRD_pro_sel",
      "description": "Low Lift Profile Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "CONF_SRD_diff_ma",
      "description": "Diffuser Full Span mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "CONF_SRD_gv11_25",
      "description": "GV1 Pos Load @25%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "CONF_SRD_gv11_50",
      "description": "GV1 Pos Load @50%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "CONF_SRD_gv11_75",
      "description": "GV1 Pos Load @75%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "CONF_SRD_srd1_25",
      "description": "SRD Pos Load @25%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "CONF_SRD_srd1_50",
      "description": "SRD Pos Load @50%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "CONF_SRD_srd1_75",
      "description": "SRD Pos Load @75%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "CONF_SRD_lf1_100",
      "description": "High Lift Load @100%",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "CONF_SRD_lf1_25",
      "description": "High Lift Load @25%",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "CONF_SRD_lf2_25",
      "description": "Low Lift Load @25%",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "CONF_SRD_peak_th",
      "description": "Peak Detection Threshold",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "CONF_SRD_peak_ch3",
      "description": "Peak Detection Channel",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "CONF_OPT_hgbp_sel",
      "description": "HGBP Selection",
      "units": "",
      "access": "R",
      "states": "Disable=0, Surge=1, Low Load=2, Comb=3"
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "CONF_OPT_gv1stpos",
      "description": "GV1 Closure at Startup",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "CONF_OPT_hpop_gv1",
      "description": "HGBP Open IGV1 Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "CONF_OPT_hgcl_gv1",
      "description": "HGBP Close IGV1 Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "CONF_OPT_hgb_toff",
      "description": "HGBP Off DT for Low Load",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "CONF_OPT_hgb_ton",
      "description": "HGBP On DT for Low Load",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "CONF_OPT_hgbp_ldb",
      "description": "HGBP Low Load DB",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "CONF_OPT_hdp_0",
      "description": "Head Pres Delta P 0%",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "CONF_OPT_hdp_100",
      "description": "Head Pres Delta P 100%",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "CONF_OPT_hdpv_min",
      "description": "Head Pressure Min Output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "CONF_OPT_gt_fact",
      "description": "Gas Torque Factor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "CONF_OPT_gv_srd_f",
      "description": "Guide Vane/SRD Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "CONF_OPT_pd_tcfg",
      "description": "Power Recovery Timeout",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "CONF_OPT_ice_term",
      "description": "Ice Build Termin Source",
      "units": "",
      "access": "R",
      "states": "0=Temp, 1=Contact, 2=Both"
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "CONF_OPT_leak_ma",
      "description": "Refrig Leak Alarm mA",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "CONF_OPT_tfh_sp",
      "description": "Tower Fan High Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "CONF_MS_slv_addr",
      "description": "Slave Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "CONF_MS_msl_sel",
      "description": "Master/Slave Select",
      "units": "",
      "access": "R",
      "states": "0=Disable, 1=Master, 2=Slave"
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "CONF_MS_ms_ctrl",
      "description": "Master Control Type",
      "units": "",
      "access": "R",
      "states": "1=Local, 2=Network, 3=Rem, 4= LS"
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "CONF_MS_ms_type",
      "description": "Chiller Connection Type",
      "units": "",
      "access": "R",
      "states": "0=Parallel, 1=Series"
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "CONF_MS_ms_pos",
      "description": "Master Chiller Position",
      "units": "",
      "access": "R",
      "states": "0=Upstream, 1=Downstream"
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "CONF_MS_lead_sel",
      "description": "Master Lead Lag Select",
      "units": "",
      "access": "R",
      "states": "0=Lead, Lag Once Failed, 1=Lead/Lag Runtime Sel"
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "CONF_MS_ms_per",
      "description": "Master per Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "CONF_MS_lag_shut",
      "description": "LAG Shutdown Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "CONF_MS_pref_tim",
      "description": "Prestart Fault Timer",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "CONF_MS_un_th",
      "description": "Unload Threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "CONF_MS_ll_bal_d",
      "description": "Lead/Lag Balance Delta",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "CONF_MS_lstr_tim",
      "description": "Lag Start Timer",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "CONF_MS_lstp_tim",
      "description": "Lag Stop Timer",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "CONF_MS_lead_pul",
      "description": "Lead Pulldown Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "CONF_MS_lag_mini",
      "description": "Lag Minimum Running Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "CONF_PRG_oilfl_th",
      "description": "Oil Filter Pres Diff",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "CONF_PRG_oilch_nt",
      "description": "Oil Change Duration",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "CONF_PRG_refgc_th",
      "description": "Trans Calib Threshold",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "CONF_PRG_rch_cath",
      "description": "Low Charge Cond Approach",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "CONF_PRG_ep_dgap",
      "description": "Evap Design Approach",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "CONF_PRG_beart_th",
      "description": "Bearing Degradation",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "BACNET_network",
      "description": "Local=0,Network=1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "BACNET_ident",
      "description": "Identifier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "SETPOINT_ecdw_sp",
      "description": "Heating ECDW Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "SETPOINT_ecw_sp",
      "description": "Cooling ECW Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "SETPOINT_ice_sp",
      "description": "Ice Build Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "SETPOINT_lcdw_sp",
      "description": "Heating LCDW Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "SETPOINT_lcw_sp",
      "description": "Cooling LCW Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "SETPOINT_dem_base",
      "description": "Base Demand Limit",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "GENUNIT_CTRL_PNT_wr",
      "description": "Control Point (write)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "GENUNIT_DEM_LIM_wr",
      "description": "Active Demand Limit (write)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "GENUNIT_HC_SEL_wr",
      "description": "Cooling/Heating Select (write)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "GENUNIT_statstop",
      "description": "Deter Start Stop Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "GENUNIT_CHIL_S_S_rd",
      "description": "Network:Cmd Start/Stop (read)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "GENUNIT_CHIL_OCC_rd",
      "description": "Network:Cmd Occupied (read)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "GENUNIT_EMSTOP_rd",
      "description": "Emergency Stop (read)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "GENUNIT_loc_occ",
      "description": "Local Schedule Occupied",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "GENUNIT_ice_occ",
      "description": "Ice Schedule Occupied",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "GENUNIT_ms_stsp",
      "description": "MS Start Stop Command",
      "units": "",
      "access": "R",
      "states": "START/STOP"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "GENUNIT_REM_RST",
      "description": "Remote Reset Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "GENUNIT_STP_OVER",
      "description": "Stop Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "INPUTS_STAR_AUX",
      "description": "Compressor Start Contact",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "INPUTS_RUN_AUX",
      "description": "Compressor Run Contact",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "INPUTS_DMP_FC",
      "description": "Damper Valve Full Closed",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "INPUTS_DMP_FO",
      "description": "Damper Valve Full Opened",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "INPUTS_HGBP_FC",
      "description": "HGBP Valve Fully Closed",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "INPUTS_HGBP_FO",
      "description": "HGBP Valve Fully Opened",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "INPUTS_HP_SW",
      "description": "High Pressure Switch",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "INPUTS_REM_CON",
      "description": "Remote Contact",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "INPUTS_E_STOP",
      "description": "Emergency Stop Contact",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "INPUTS_ICE_CON",
      "description": "Ice Build Contact Closed",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "INPUTS_REM_LOCK",
      "description": "Chiller Lockout",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "INPUTS_SAFETY",
      "description": "Spare Safety Input",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "INPUTS_STARTFLT",
      "description": "Starter Fault Feedback",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "INPUTS_FS_LOCK",
      "description": "Fire Security Interlock",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "INPUTS_TRIPR",
      "description": "ISM Trip Relay Status",
      "units": "",
      "access": "R",
      "states": "OPEN/CLOSE"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "INPUTS_bacdongl",
      "description": "BACnet Dongle",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "OUTPUTS_ALM",
      "description": "Alarm Relay",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "OUTPUTS_ALE",
      "description": "Alert Relay",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "OUTPUTS_COMP_SR",
      "description": "Compressor Start Relay",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "OUTPUTS_TRANS",
      "description": "Starter Trans Sw Status",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "OUTPUTS_DMP_CL",
      "description": "Damper Valve Close",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "OUTPUTS_DMP_OP",
      "description": "Damper Valve Open",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "OUTPUTS_GV1_DEC",
      "description": "Guide Vane 1 Decrease",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "OUTPUTS_GV1_INC",
      "description": "Guide Vane 1 Increase",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "OUTPUTS_HGBP_OFF",
      "description": "Hot Gas Bypass Close",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "OUTPUTS_HGBP_ON",
      "description": "Hot Gas Bypass Open",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "OUTPUTS_OIL_HEAT",
      "description": "Oil Heater Relay",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "OUTPUTS_OIL_PUMP",
      "description": "Oil Pump Relay",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "OUTPUTS_TFR_HIGH",
      "description": "Tower Fan Relay High",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "OUTPUTS_TFR_LOW",
      "description": "Tower Fan Relay Low",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "HYDRLIC_CDW_FLOW",
      "description": "Condenser Water Flow",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "HYDRLIC_CHWP",
      "description": "Chilled Water Pump",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "HYDRLIC_CDWP",
      "description": "Condenser Water Pump",
      "units": "",
      "access": "R",
      "states": "OFF/ON"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "HYDRLIC_CHW_FLOW",
      "description": "Chilled Water Flow",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "MODES_evapfrze",
      "description": "Evap Freeze Active",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "MODES_condfrze",
      "description": "Cond Freeze Active",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "ALARMRST_RST_ALM",
      "description": "Alarm Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "CAPACTRL_cap_inh",
      "description": "Capacity Inhibit Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "CAPACTRL_cap_dec",
      "description": "Capacity Decrease Flag",
      "units": "Δ°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "CAPACTRL_comp_run",
      "description": "Compressor is Running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "OVERRIDE_cpov_fl",
      "description": "Cond Press Override Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "OVERRIDE_dshov_fl",
      "description": "Low DSH Override Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "OVERRIDE_lftov_fl",
      "description": "High Lift Override Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "OVERRIDE_sstov_fl",
      "description": "Low SST Override Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "OVERRIDE_mtov_fl",
      "description": "High Motor Temp Over",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "OVERRIDE_tbov_fl",
      "description": "High Bearing Temp Over",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "OVERRIDE_lstov_fl",
      "description": "Low Sour Temp Over Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "OVERRIDE_dgtov_fl",
      "description": "DGT Override Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "OVERRIDE_ampov_fl",
      "description": "High Motor Current Flag",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "POWER_VFDC_HI",
      "description": "High VFD Current",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "MAIISMH_phase_h1",
      "description": "Phase 1 Faulted",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "MAIISMH_phase_h2",
      "description": "Phase 2 Faulted",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "MAIISMH_phase_h3",
      "description": "Phase 3 Faulted",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "MAIN_SRD_diffault",
      "description": "Diffuser Fault",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "MAIN_SRD_diff_alm",
      "description": "SRD Rotating Stall Alarm",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "ISM_MCFG_ism_cflt",
      "description": "ISM Config Conflict",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "ISM_MCFG_del_ismc",
      "description": "Delete ISM Config",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "ISM_MCFG_scycd_en",
      "description": "Single Cycle Dropout",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "ISM_MCFG_lfref_en",
      "description": "Line Frequency Faulting",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "ISM_MCFG_gfp_en",
      "description": "Ground Fault Protection",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "MAISWRST_power_dn",
      "description": "Power Down Active",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "MAISWRST_auto_rst",
      "description": "Auto Restart Active",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "MAISWRST_sw_rst",
      "description": "Swift Restart Active",
      "units": "",
      "access": "R",
      "states": "NO/YES"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "MAIN_MS_ms_act",
      "description": "Master/Slave Ctrl Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "MAIN_MS_ll_comm",
      "description": "Lead Lag Communication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "MAIN_MS_lag_s_s",
      "description": "Network:Cmd Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "MAIN_MS_lag_rec",
      "description": "Recovery Start Request",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "MAIN_MS_ll_chang",
      "description": "Lead/Lag Changeover?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "MAIN_MS_CAP_DECL",
      "description": "Capacity Decrease",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "MAIN_MS_CAP_INHL",
      "description": "Capacity Inhibit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "MAIN_MS_MST_RUN",
      "description": "Master Chiller Running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "MAIN_MS_EWT_OPT",
      "description": "EWT Control Option",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "MAIN_MS_DEM_SLCT",
      "description": "Demand Limit Source",
      "units": "",
      "access": "R",
      "states": "Amps=0, KW=1"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "FACTORY_freq_60h",
      "description": "Power Freq 60Hz Select",
      "units": "",
      "access": "R",
      "states": "YES/NO"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "FACTORY_freecool",
      "description": "Free Cooling Option",
      "units": "",
      "access": "R",
      "states": "YES/NO"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "FACTORY_hyd_opt",
      "description": "Hydraulic System Option",
      "units": "",
      "access": "R",
      "states": "YES/NO"
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "FACTORY_heatrecl",
      "description": "Heat Reclaim Option",
      "units": "",
      "access": "R",
      "states": "YES/NO"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "SERVICE1_ex_start",
      "description": "Enable Excessive Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "CFGLIMIT_cond_alm",
      "description": "Cond Hi Flow Alarm",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "CONF_SRD_diff_opt",
      "description": "Diffuser Option",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "CONF_OPT_astart",
      "description": "Auto Restart Option",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "CONF_OPT_commsens",
      "description": "Common Sensor Option",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "CONF_OPT_wp_opt",
      "description": "Water Pressure Option",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "CONF_OPT_hgbp_opt",
      "description": "HGBP Valve Is Configured",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "CONF_OPT_ice_opt",
      "description": "Ice Build Option",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "CONF_OPT_ice_recy",
      "description": "Ice Build Recycle",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "CONF_OPT_leak_en",
      "description": "Refrigerant Leak Option",
      "units": "",
      "access": "R",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "CONF_OPT_hdpv_opt",
      "description": "Head Pres Valve Option",
      "units": "",
      "access": "R",
      "states": "DISABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "CONF_MS_serct_fl",
      "description": "Series Counter Flow",
      "units": "",
      "access": "R",
      "states": "YES/NO"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "CONF_PRG_prog_en",
      "description": "Prog Function Enable",
      "units": "",
      "access": "R",
      "states": "YES/NO"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "BACNET_bacena",
      "description": "BACnet Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "BACNET_bacunit",
      "description": "Metric Unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "SETPOINT_EWT_OPT",
      "description": "EWT Control Option",
      "units": "",
      "access": "W",
      "states": "DSABLE/ENABLE"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "GENUNIT_CHIL_S_S_wr",
      "description": "Network:Cmd Start/Stop (write)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "GENUNIT_EMSTOP_wr",
      "description": "Emergency Stop (write)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "GENUNIT_CHIL_OCC_wr",
      "description": "Network:Cmd Occupied (write)",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}