{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "firmware": "19XRPIC5 software version 3.3",
  "access_inferred": false,
  "model": "AquaEdge 19XR (PIC 5)",
  "model_slug": "19xr-pic5",
  "aliases": [
    "19XR",
    "AquaEdge 19XR",
    "PIC 5",
    "PIC5",
    "19XR-CLT-3T",
    "centrifugal chiller"
  ],
  "equipment_type": "Water-cooled centrifugal chiller controller",
  "applies_to": "Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.",
  "summary": "The PIC 5 controller on the 19XR talks BACnet IP over its Ethernet port once the optional BACnet dongle is fitted and BACnet is enabled in the CONNECT menu. It exposes up to 500 AV and BV objects named <CCN table>_<point>; the published table lists 159. Commands use paired _rd and _wr objects, with the _wr copies marked commandable; setpoints in the SETPOINT table are read/write.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "default_device_instance": 1600001,
  "notes": [
    "This is the older PIC 5 controller generation; the AquaEdge 19DV and 23XRV files cover the PIC6 controller.",
    "BACnet needs the blue BACnet dongle plugged into the PIC 5 board; no BACnet MS/TP option is described.",
    "Objects the table marks CMD are mapped as commandable (C); other RW objects as writable (W).",
    "No units column; values are metric unless BACnet Metric Unit is set to NO.",
    "Several AV objects carry coded values (control mode, valve status, surge region); the codes are in the states field."
  ],
  "source": {
    "title": "AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls - Controls Operation and Troubleshooting (Appendix D)",
    "doc_number": "19XR-CLT-3T",
    "revision_date": "2016-11",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/05/19XR-CLT-3T.pdf"
  },
  "integration": {
    "summary": "Fit the BACnet dongle, set BACnet Enable, network number and identifier in the CONNECT menu, and put the chiller in NETWORK control mode. It then starts when both BV 40 start/stop and BV 42 occupancy are true; write control point and demand limit through the _wr objects and read status, water temperatures and alarms.",
    "minimum_points": [
      {
        "ref": "BV 40",
        "name": "GENUNIT_CHIL_S_S_wr",
        "why": "Network start/stop command"
      },
      {
        "ref": "BV 42",
        "name": "GENUNIT_CHIL_OCC_wr",
        "why": "Network occupied command"
      },
      {
        "ref": "BV 41",
        "name": "GENUNIT_EMSTOP_wr",
        "why": "Emergency stop command"
      },
      {
        "ref": "AV 114",
        "name": "GENUNIT_CTRL_PNT_wr",
        "why": "Control point command"
      },
      {
        "ref": "AV 115",
        "name": "GENUNIT_DEM_LIM_wr",
        "why": "Demand limit command"
      },
      {
        "ref": "AV 1",
        "name": "GENUNIT_ctl_mode",
        "why": "Control mode: Local, Network, Remote, Local Sched"
      },
      {
        "ref": "AV 7",
        "name": "GENUNIT_ch_state",
        "why": "Chiller status code"
      },
      {
        "ref": "AV 9",
        "name": "TEMP_LCW",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AV 8",
        "name": "TEMP_ECW",
        "why": "Entering chilled water temperature"
      },
      {
        "ref": "AV 68",
        "name": "ALARMRST_alarm_1",
        "why": "Current alarm 1"
      }
    ],
    "enable": "In NETWORK control mode the chiller starts and stops from the CHIL_S_S and CHIL_OCC points written over the network (both must be true). Use EMSTOP or the HMI to shut it down. A STOP OVERRIDE point in GENUNIT, if enabled, prevents starting.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet settings are in Main Menu > Configuration Menu > CONNECT (Advanced User password): BACnet Enable, BACnet Metric Unit, BACnet Network, BACnet Identifier.",
      "Defaults: BACnet identifier 1600001, BACnet network 1601; change both if more than one Carrier chiller is on the network.",
      "Changing a BACnet parameter reboots the board after about a minute; changing the IP address in SETUP needs a manual reboot or power cycle.",
      "Set the unit IP address, mask and gateway on the Setup > Network screen (DHCP can be enabled there).",
      "An IP router between the chiller and the BMS stops it responding; check the dongle shows Yes under Inputs Status."
    ],
    "gotchas": [
      "Write the _wr objects; the _rd objects only echo the current value.",
      "Free cooling start (BV 43) is ignored while the chiller is running.",
      "Object names carry the CCN table prefix (GENUNIT_, TEMP_, SETPOINT_); some descriptions are internal labels such as 'Jbus Current Alarm'."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 68,
      "name": "ALARMRST_alarm_1",
      "description": "Jbus Current Alarm 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "ALARMRST_alarm_2",
      "description": "Jbus Current Alarm 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "ALARMRST_alarm_3",
      "description": "Jbus Current Alarm 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "ALARMRST_alarm_4",
      "description": "Jbus Current Alarm 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "ALARMRST_alarm_5",
      "description": "Jbus Current Alarm 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "CAPACTRL_cm_stat1",
      "description": "Comp1 Run State Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "CAPACTRL_ctrl_wt",
      "description": "Controlled Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "CAPACTRL_gv1_tgt",
      "description": "Target GV1 Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "CAPACTRL_vfd_tgt",
      "description": "Target VFD Speed Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "CFGSURGE_gv1_pful",
      "description": "IGV1 Full Load Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "CFGSURGE_gv1_pmin",
      "description": "IGV1 Minimum Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "CFGSURGE_sgl_hoff",
      "description": "Envelop Upper Deadband",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "CFGSURGE_sgl_loff",
      "description": "Envelop Lower Deadband",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "CFGSURGE_sgl_off",
      "description": "Envelop Line Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "CFGSURGE_sgl_pro",
      "description": "Surge Profile Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "CFGSURGE_sgl_shfh",
      "description": "Surge Line Shape Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "CFGSURGE_sgl_shfl",
      "description": "Sound Line Shape Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "CFGSURGE_sgl_spdf",
      "description": "Envelop Speed Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "CONF_OPT_hgbp_opt",
      "description": "EC Valve Option",
      "units": "",
      "access": "R",
      "states": "No=0, Cont.=1, ON/OFF=2, mA=3"
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "CONF_OPT_hgbp_sel",
      "description": "EC Selection",
      "units": "",
      "access": "R",
      "states": "Disable=0, Surge=1, Low Load=2, Comb=3"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "CONNECT_bacena",
      "description": "BACnet Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "CONNECT_bacunit",
      "description": "BACnet Metric Unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "CONNECT_ident",
      "description": "BACnet Identifier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "CONNECT_network",
      "description": "BACnet Network",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "GENUNIT_AMPS_P",
      "description": "Percent Load Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "GENUNIT_ch_state",
      "description": "Chiller Status Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "GENUNIT_CHIL_OCC_rd",
      "description": "Network:Cmd Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "GENUNIT_CHIL_OCC_wr",
      "description": "Network:Cmd Occupied",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "GENUNIT_CHIL_S_S_rd",
      "description": "Network:Cmd Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "GENUNIT_CHIL_S_S_wr",
      "description": "Network:Cmd Start/Stop",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "GENUNIT_ctl_mode",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": "Local=0, Network=1, Remote=2, Local Sched=3"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "GENUNIT_CTRL_PNT_rd",
      "description": "Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "GENUNIT_CTRL_PNT_wr",
      "description": "Control Point",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "GENUNIT_DEM_LIM_rd",
      "description": "Actual Demand Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "GENUNIT_DEM_LIM_wr",
      "description": "Actual Demand Limit",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "GENUNIT_EMSTOP_rd",
      "description": "Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "GENUNIT_EMSTOP_wr",
      "description": "Emergency Stop",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "GENUNIT_FC_START_rd",
      "description": "Start Free Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "GENUNIT_FC_START_wr",
      "description": "Start Free Cooling",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "GENUNIT_HC_SEL_rd",
      "description": "Cooling/Heating Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "GENUNIT_HC_SEL_wr",
      "description": "Cooling/Heating Select",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "GENUNIT_ice_occ",
      "description": "Ice Schedule Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "GENUNIT_KW_P",
      "description": "Motor Percent Kilowatts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "GENUNIT_loc_occ",
      "description": "Local Schedule Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "GENUNIT_statstop",
      "description": "Deter Start Stop Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "HYDRLIC_CDW_FV",
      "description": "Cond Water Flow Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "HYDRLIC_cdw_pd",
      "description": "Condenser Water Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "HYDRLIC_CDWP",
      "description": "Condenser Water Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "HYDRLIC_CHW_FV",
      "description": "Chilled Water Flow Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "HYDRLIC_chw_pd",
      "description": "Chilled Water Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "HYDRLIC_CHWP",
      "description": "Chilled Water Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "INPUTS_DMP_ACT",
      "description": "Damper Valve Status",
      "units": "",
      "access": "R",
      "states": "Cl=0, Inter=1, Op=2, Fail=3"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "INPUTS_E_STOP",
      "description": "Emergency Stop Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "INPUTS_FS_LOCK",
      "description": "Fire Security Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "INPUTS_GV1_ACT",
      "description": "Guide Vane 1 Actual Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "INPUTS_HGBP_ACT",
      "description": "EC Valve Status",
      "units": "",
      "access": "R",
      "states": "Cl=0, Inter=1, Op=2, Fail=3"
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "INPUTS_HGBPACTP",
      "description": "Actual ECV Pos Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "INPUTS_HP_SW",
      "description": "High Pressure Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "INPUTS_ICE_CON",
      "description": "Ice Build Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "INPUTS_REM_CON",
      "description": "Remote Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "INPUTS_REM_LOCK",
      "description": "Chiller Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "INPUTS_SAFETY",
      "description": "Spare Safety Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "INPUTS_STAR_AUX",
      "description": "Compressor Start Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "INPUTS_STARTFLT",
      "description": "Starter Fault Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "INPUTS_TRIPR",
      "description": "ISM Trip Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "INPUTS_VFD_ACT",
      "description": "Actual VFD Speed Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "LABONLY_gv1_fc",
      "description": "GV1 Forced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "MAIN_MS_lag_s_s",
      "description": "Slave Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "MAIN_MS_lagstart",
      "description": "Lag Start Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "MAIN_MS_lagstat",
      "description": "Slave Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "MAIN_MS_lagstop",
      "description": "Lag Stop Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "MAIN_MS_lead_lag",
      "description": "Unit is Lead or Lag",
      "units": "",
      "access": "R",
      "states": "Disable=0, Lead=1, Lag=2"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "MAIN_MS_ll_comm",
      "description": "Lead Lag Communication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "MAIN_MS_ll_fault",
      "description": "Master Slave Fault",
      "units": "",
      "access": "R",
      "states": "No Fault=0, Master=1, Slave=2, Both=3"
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "MAIN_MS_ll_hr_d",
      "description": "Lead/Lag Hours Delta",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "MAIN_MS_preflt",
      "description": "Prestart Fault Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "MAIN_MS_pulltime",
      "description": "Pulldown Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "MAIN_SRD_diff_alm",
      "description": "SRD Rotating Stall Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "MAIN_SRD_lift_1",
      "description": "VDO High Lift Load Line",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "MAIN_SRD_lift_2",
      "description": "VDO Low Lift Load Line",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "MAIN_SRD_lift_a",
      "description": "Actual Lift",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "MAISURGE_act_reg",
      "description": "Surge Region",
      "units": "",
      "access": "R",
      "states": "No=0, Low=1, High=2, Deadband=3, Noise=4"
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "MAISURGE_dts_act",
      "description": "Actual Delta Tsat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "MAISURGE_dts_cal",
      "description": "Calc Ref Delta Tsat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "MAISURGE_sc",
      "description": "Surge Counts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "MAISURGE_spc",
      "description": "Surge Protection Counts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "MAISURGE_surg_act",
      "description": "Surge Prevention Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "MAISURGE_surg_pro",
      "description": "Surge Protection Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "OUTPUTS_ALE",
      "description": "Alert Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "OUTPUTS_ALM",
      "description": "Alarm Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "OUTPUTS_CHST_OUT",
      "description": "Chiller Stat Output mA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "OUTPUTS_COMP_SR",
      "description": "Compressor Start Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "OUTPUTS_exv_tgt",
      "description": "Oil EXV Target",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "OUTPUTS_GV1_DEC",
      "description": "Guide Vane 1 Decrease",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "OUTPUTS_GV1_INC",
      "description": "Guide Vane 1 Increase",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "OUTPUTS_hdpv_tgt",
      "description": "Head Pres Valve Tgt Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "OUTPUTS_OIL_HEAT",
      "description": "Oil Heater Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "OUTPUTS_OIL_PUMP",
      "description": "Oil Pump Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "OUTPUTS_op_vfd_t",
      "description": "Oil Pump VFD Target",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "OUTPUTS_TFR_HIGH",
      "description": "Tower Fan Relay High",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "OUTPUTS_TFR_LOW",
      "description": "Tower Fan Relay Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "POWER_I_AMPS_A_I",
      "description": "Actual Line Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "POWER_I_AMPS_P_I",
      "description": "Percent Line Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "POWER_I_KW",
      "description": "Motor Kilowatts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "POWER_I_POW_FACT",
      "description": "Motor Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "POWER_I_VOLT_A",
      "description": "Actual Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "POWER_I_VOLT_P",
      "description": "Percent Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "POWER_O_alm_code",
      "description": "VFD Alarm Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "POWER_O_bus_volt",
      "description": "DC Bus Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "POWER_O_enc_temp",
      "description": "VFD Enclosure Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "POWER_O_inv_temp",
      "description": "Inverter Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "POWER_O_lrtem_sw",
      "description": "LR Temp Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "POWER_O_MOT_FREQ",
      "description": "Motor Actual Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "POWER_O_motor_kw",
      "description": "Motor Kilowatts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "POWER_O_motor_pf",
      "description": "Motor Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "POWER_O_motorkwh",
      "description": "Motor Kilowatt-Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "POWER_O_prech_fd",
      "description": "Precharge Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "POWER_O_rec_temp",
      "description": "Rectifier Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "POWER_O_spd_fd",
      "description": "SPD Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "POWER_O_vfd_act",
      "description": "Actual VFD Speed Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "POWER_O_VFD_LOAD",
      "description": "VFD Load Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "POWER_O_VFDC_HI",
      "description": "High VFD Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "PRESSURE_COND_P",
      "description": "Condenser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "PRESSURE_DIFF_P",
      "description": "Diffuser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "PRESSURE_ECON_P",
      "description": "Economizer Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "PRESSURE_EVAP_P",
      "description": "Evaporator Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "PRESSURE_HEAD_P",
      "description": "Head Pressure Reference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "PRESSURE_OIL_PD",
      "description": "Oil Pump Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "RUNTIME_C_STARTS",
      "description": "Compressor Starts Num",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "RUNTIME_SRV_HRS",
      "description": "After Service Hrs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "SETPOINT_dem_base",
      "description": "Base Demand Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "SETPOINT_ecdw_sp",
      "description": "Heating ECDW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "SETPOINT_ecw_sp",
      "description": "Cooling ECW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "SETPOINT_EWT_OPT",
      "description": "EWT Control Option",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "SETPOINT_ice_sp",
      "description": "Ice Build Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "SETPOINT_lcdw_sp",
      "description": "Heating LCDW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "SETPOINT_lcw_sp",
      "description": "Cooling LCW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "TEMP_cond_app",
      "description": "Condenser Approach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "TEMP_COND_SAT",
      "description": "Cond Sat Refrig Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "TEMP_DGT",
      "description": "Comp Discharge Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "TEMP_DSH",
      "description": "Discharge Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "TEMP_ECDW",
      "description": "Entering Condenser Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "TEMP_ECW",
      "description": "Entering Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "TEMP_evap_app",
      "description": "Evaporator Approach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "TEMP_EVAP_SAT",
      "description": "Evap Sat Refrig Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "TEMP_EVAP_T",
      "description": "Evap Refrig Liquid Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "TEMP_LCDW",
      "description": "Leaving Condenser Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "TEMP_LCW",
      "description": "Leaving Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "TEMP_MTRB",
      "description": "Thrust Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "TEMP_MTRB_OIL",
      "description": "Thrust Bearing Oil Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "TEMP_MTRB1",
      "description": "Low Speed ME Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "TEMP_MTRB2",
      "description": "Low Speed CE Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "TEMP_MTRB3",
      "description": "High Speed ME Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "TEMP_MTRB4",
      "description": "High Speed CE Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "TEMP_MTRW1",
      "description": "Motor Winding 1 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "TEMP_MTRW2",
      "description": "Motor Winding 2 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "TEMP_MTRW3",
      "description": "Motor Winding 3 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "TEMP_OILT_DIS",
      "description": "Oil Supply Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "TEMP_OILT_SMP",
      "description": "Oil Sump Temp",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
