{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)",
  "model_slug": "30wg-30wga-61wg-smartvu",
  "short_model": "30WG/61WG SmartVu",
  "aliases": [
    "30WG",
    "30WGA",
    "61WG",
    "AquaSnap 30WG",
    "61WG heat pump",
    "SmartVu PIC 6.0",
    "SmartVu 2.0 PIC 6.1",
    "option 149",
    "Carrier Europe"
  ],
  "equipment_type": "Water-cooled chiller and water-to-water heat pump controller",
  "applies_to": "Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).",
  "summary": "These units speak BACnet IP when option 149 is activated with a software key. The object list has 274 objects: command objects written by the BMS carry a _wr suffix (start/stop, control point, demand limit, heat/cool select, occupancy), with read-back copies marked _rd, plus water temperatures, capacity, circuit data and one BV per alarm.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "SmartVu PIC 6.0 SR 11.x / SmartVu 2.0 PIC 6.1 SR 1.x",
  "default_device_instance": 1600001,
  "access_inferred": false,
  "notes": [
    "Source is the BACnet object spreadsheet inside Carrier's \"protocols\" zip for these units; the zip also holds Modbus and CCN/LON files that are not used here.",
    "The spreadsheet also has a 38-entry trend log sheet; those are trend log objects pointing at points already listed, so they are not repeated.",
    "No units column; temperatures follow the BACnet Metric Units setting (bacunit, default yes).",
    "Condenser, free cooling, boiler and master/slave points only apply to units with those options."
  ],
  "source": {
    "title": "30WG/61WG/30WGA SmartVu2 (Pic61) Sr 1.x SmartVu (PIC60) SR 11.x - protocols (BACnet object list, 30Wg30Wga61Wg_Pic61Sr1.xPic60Sr11.x_BACnet.xlsx)",
    "doc_number": null,
    "revision_date": null,
    "url": "https://brandportal.carrier.com/asset/36231853-567d-472c-87ed-68b3e7a177be/30WG-61WG-30WGA-SmartVu2-Pic61-Sr-1-x-SmartVu-PIC60-SR-11-x-protocols.zip"
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "GENUNIT_CHIL_S_S_wr",
      "description": "Chiller Start/Stop order",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "GENUNIT_CTRL_PNT_wr",
      "description": "Control Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "GENUNIT_DEM_LIM_wr",
      "description": "Demand Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "GENCONF_off_on_d",
      "description": "Unit Off to On Delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "PUMPCONF_clpmpseq",
      "description": "Cooler Pumps Sequence",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "PUMPCONF_clpmpsby",
      "description": "Cool Pump Stopped in Sby",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "PUMPCONF_clpmploc",
      "description": "Flow Checked if Pump Off",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "PUMPCONF_cdpmpseq",
      "description": "Condenser Pumps Sequence",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "PUMPCONF_cdpmpsby",
      "description": "Cond Pump Stopped in Sby",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "PUMPCONF_cdpmploc",
      "description": "Flow Checked if Pump Off",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "HCCONFIG_cr_sel",
      "description": "Cooling Reset Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "HCCONFIG_hr_sel",
      "description": "Heating Reset Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "HCCONFIG_boil_on_wr",
      "description": "Boiler Manual Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "GENUNIT_CTRL_TYP",
      "description": "Control type",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=Network, 2=Remote"
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "GENUNIT_STATUS",
      "description": "Running Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "ALARMRST_ALM",
      "description": "Alarm Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "GENUNIT_HEATCOOL",
      "description": "Heat/Cool Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "GENUNIT_CHIL_S_S_rd",
      "description": "Net.: Cmd Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "GENUNIT_CAP_T",
      "description": "Percent Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "GENUNIT_CAPA_T",
      "description": "Circuit A Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "GENUNIT_CAPB_T",
      "description": "Circuit B Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "GENUNIT_DEM_LIM_rd",
      "description": "Active Demand Limit Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "GENUNIT_CTRL_PNT_rd",
      "description": "Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "TEMP_EWT",
      "description": "Entering Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "TEMP_LWT",
      "description": "Leaving Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "TEMP_OAT",
      "description": "Outside Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "TEMP_CHWSTEMP",
      "description": "Chilled Water Syst Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "TEMP_HTWSTEMP",
      "description": "Heat Water Syst Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "TEMP_DGT_A",
      "description": "Discharge Gas Temp cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "TEMP_SCT_A",
      "description": "Saturated Condens Tp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "TEMP_SST_A",
      "description": "Saturated Suction Tp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "TEMP_DGT_B",
      "description": "Discharge Gas Temp cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "TEMP_SCT_B",
      "description": "Saturated Condens Tp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "TEMP_SST_B",
      "description": "Saturated Suction Tp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "TEMP_COND_EWT",
      "description": "Cond Entering Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "TEMP_COND_LWT",
      "description": "Cond Leaving Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "PRESSURE_DP_A",
      "description": "Discharge Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "PRESSURE_SP_A",
      "description": "Suction Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "PRESSURE_DP_B",
      "description": "Discharge Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "PRESSURE_SP_B",
      "description": "Suction Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "INPUTS_ONOFF_SW",
      "description": "On/Off - Remote Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "INPUTS_FLOW_SW",
      "description": "Exchanger Flow Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "OUTPUTS_CP_A1",
      "description": "Compressor A1 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "OUTPUTS_CP_A2",
      "description": "Compressor A2 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "OUTPUTS_CP_A3",
      "description": "Compressor A3 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "OUTPUTS_CP_B1",
      "description": "Compressor B1 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "OUTPUTS_CP_B2",
      "description": "Compressor B2 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "OUTPUTS_EXVPosA",
      "description": "EXV Position Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "OUTPUTS_EXVPosB",
      "description": "EXV Position Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "PUMPSTAT_CL_PUMP1",
      "description": "Cooler Pump 1 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "PUMPSTAT_CL_PUMP2",
      "description": "Cooler Pump 2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "PUMPSTAT_CL_WPIN",
      "description": "Cool Inlet Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "PUMPSTAT_CL_WPOUT",
      "description": "Cool Outlet Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "PUMPSTAT_CL_FILTR",
      "description": "Cool delta press. filt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "PUMPSTAT_CL_WPMIN",
      "description": "Cool mini water pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "PUMPSTAT_CL_WFLOW",
      "description": "Cool Water flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "PUMPSTAT_CL_DvPos",
      "description": "Cool Pump drive position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "PUMPSTAT_CD_PUMP1",
      "description": "Cond Pump 1 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "PUMPSTAT_CD_PUMP2",
      "description": "Cond Pump 2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "PUMPSTAT_CD_WPIN",
      "description": "Cond Inlet Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "PUMPSTAT_CD_WPOUT",
      "description": "Cond Outlet Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "PUMPSTAT_CD_FILTR",
      "description": "Cond delta press. filt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "PUMPSTAT_CD_WPMIN",
      "description": "Cond mini water pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "PUMPSTAT_CD_WFLOW",
      "description": "Cond Water flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "PUMPSTAT_CD_DvPos",
      "description": "Cond Pump drive position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "RUNTIME_hr_mach",
      "description": "Machine Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "RUNTIME_chr_mach",
      "description": "Cooling Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "RUNTIME_hhr_mach",
      "description": "Heating Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "RUNTIME_st_mach",
      "description": "Machine Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "RUNTIME_hr_cp_a1",
      "description": "Compressor A1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "RUNTIME_hr_cp_a2",
      "description": "Compressor A2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "RUNTIME_hr_cp_a3",
      "description": "Compressor A3 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "RUNTIME_hr_cp_b1",
      "description": "Compressor B1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "RUNTIME_hr_cp_b2",
      "description": "Compressor B2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "RUNTIME_st_cp_a1",
      "description": "Compressor A1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "RUNTIME_st_cp_a2",
      "description": "Compressor A2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "RUNTIME_st_cp_a3",
      "description": "Compressor A3 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "RUNTIME_st_cp_b1",
      "description": "Compressor B1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "RUNTIME_st_cp_b2",
      "description": "Compressor B2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "LOADFACT_ctrl_avg",
      "description": "Average Ctrl Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "LOADFACT_delta_t",
      "description": "Water Delta T",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "LOADFACT_zm",
      "description": "Current Z Multiplier Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "LOADFACT_smz",
      "description": "Load/Unload Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "LOADFACT_over_cap",
      "description": "Active Capacity Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "LOADFACT_SUCT_T_A",
      "description": "Suction Gas Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "LOADFACT_SUCT_T_B",
      "description": "Suction Gas Temp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "LOADFACT_SH_A",
      "description": "Suction Superheat A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "LOADFACT_SH_B",
      "description": "Suction Superheat B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "LOADFACT_pinch_a",
      "description": "Cooler Exchange DT Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "LOADFACT_pinch_b",
      "description": "Cooler Exchange DT Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "LOADFACT_ov_exv_a",
      "description": "EXV Override Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "LOADFACT_ov_exv_b",
      "description": "EXV Override Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "SETPOINT_cond_sp",
      "description": "Condensing Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "UNIT_ms_ctrl",
      "description": "Master Control Type uchar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "M_MSTSLV_ms_activ",
      "description": "Master/Slave Ctrl Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "M_MSTSLV_lead_sel",
      "description": "Lead Unit is the:",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "M_MSTSLV_slv_stat",
      "description": "Slave Chiller State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "M_MSTSLV_slv_capt",
      "description": "Slave Chiller Total Cap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "M_MSTSLV_ms_error",
      "description": "Master/Slave Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "LAST_POR_date_on1",
      "description": "Power On 1: day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "LAST_POR_date_on2",
      "description": "Power On 2: day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "LAST_POR_date_on3",
      "description": "Power On 3: day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "LAST_POR_date_on4",
      "description": "Power On 4: day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "LAST_POR_date_on5",
      "description": "Power On 5: day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "LAST_POR_time_on1",
      "description": "Power On 1: hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "LAST_POR_time_on2",
      "description": "Power On 2: hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "LAST_POR_time_on3",
      "description": "Power On 3: hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "LAST_POR_time_on4",
      "description": "Power On 4: hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "LAST_POR_time_on5",
      "description": "Power On 5: hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "LAST_POR_date_of1",
      "description": "PowerDown 1:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "LAST_POR_date_of2",
      "description": "PowerDown 2:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "LAST_POR_date_of3",
      "description": "PowerDown 3:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "LAST_POR_date_of4",
      "description": "PowerDown 4:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "LAST_POR_date_of5",
      "description": "PowerDown 5:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "LAST_POR_time_of1",
      "description": "PowerDown 1:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "LAST_POR_time_of2",
      "description": "PowerDown 2:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "LAST_POR_time_of3",
      "description": "PowerDown 3:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "LAST_POR_time_of4",
      "description": "PowerDown 4:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "LAST_POR_time_of5",
      "description": "PowerDown 5:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "ALARMRST_alarm_1c",
      "description": "Current Alarm 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "ALARMRST_alarm_2c",
      "description": "Current Alarm 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "ALARMRST_alarm_3c",
      "description": "Current Alarm 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "ALARMRST_alarm_4c",
      "description": "Current Alarm 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "ALARMRST_alarm_5c",
      "description": "Current Alarm 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "CP_UNABL_un_cp_a1",
      "description": "Compressor A1 Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "CP_UNABL_un_cp_a2",
      "description": "Compressor A2 Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "CP_UNABL_un_cp_a3",
      "description": "Compressor A3 Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "CP_UNABL_un_cp_b1",
      "description": "Compressor B1 Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "CP_UNABL_un_cp_b2",
      "description": "Compressor B2 Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "MST_SLV_ms_sel",
      "description": "Master/Slave Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "MST_SLV_ms_ctrl",
      "description": "Master Control Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "MST_SLV_slv_addr",
      "description": "Slave Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "MST_SLV_lag_pump",
      "description": "Lag Unit Pump Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "FACTORY_flui_typ",
      "description": "Fluid Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "GENCONF_ewt_opt",
      "description": "Entering Fluid Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "SERVICE1_sh_sp_a",
      "description": "EXV A Superheat Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "SERVICE1_sh_sp_b",
      "description": "EXV B Superheat Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "SERVICE1_mop_sp",
      "description": "EXV MOP Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "SERVICE1_hp_th",
      "description": "High Pressure Threshold",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "SERVICE1_pump_cyc",
      "description": "Pump Cycling Freeze Prot",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "SERVICE1_freezesp",
      "description": "Brine Freeze Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "SERVICE1_min_lwt",
      "description": "Brine Minimum LWT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "SERVICE1_zm_spt",
      "description": "Auto Z Multiplier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "SERVICE1_hc_zm",
      "description": "Maximum Z Multiplier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "PUMPCONF_cl_w_ct",
      "description": "Cool Flow Ctrl Method",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "PUMPCONF_clwdtspt",
      "description": "Cool Flow DT setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "PUMPCONF_clwdpspt",
      "description": "Cool Flow DP Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "SERVICE1_cl_med_t",
      "description": "Cooler Water Medium Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "SERVICE1_cl_med_p",
      "description": "Cooler Water Medium Pct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "PUMPCONF_cd_w_ct",
      "description": "Cond Flow Ctrl Method",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "PUMPCONF_cdwdtspt",
      "description": "Cond Flow DT setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "PUMPCONF_cdwdpspt",
      "description": "Cond Flow DP Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "SERVICE1_cd_med_t",
      "description": "Conden Water Medium Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "SERVICE1_cd_med_p",
      "description": "Conden Water Medium Pct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ALM_COOL_EWT_F",
      "description": "Water Exchanger Entering Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "ALM_COOL_LWT_F",
      "description": "Water Exchanger Leaving Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "ALM_COND_EWT_F",
      "description": "Condenser Entering Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "ALM_COND_LWT_F",
      "description": "Condenser Leaving Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "ALM_OAT_F",
      "description": "OAT Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "ALM_CHWSTEMP_F",
      "description": "Master/Slave Common Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "ALM_SUCTION_T_A_F",
      "description": "Circuit A Suction Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "ALM_SUCTION_T_B_F",
      "description": "Circuit B Suction Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "ALM_HTWSTEMP_F",
      "description": "Master/Slave Common Heating Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "ALM_DRY_LWT_F",
      "description": "Dry Cooler LWT Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "ALM_DGT_A_F",
      "description": "Circuit A Discharge Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "ALM_DGT_B_F",
      "description": "Circuit B Discharge Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "ALM_DP_A_F",
      "description": "Circuit A Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "ALM_DP_B_F",
      "description": "Circuit B Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "ALM_SP_A_F",
      "description": "Circuit A Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "ALM_SP_B_F",
      "description": "Circuit B Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "ALM_CL_WP_IN_F",
      "description": "Water Exchanger Entering Fluid Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "ALM_CL_WP_OUT_F",
      "description": "Water Exchanger Leaving Fluid Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ALM_CD_WP_IN_F",
      "description": "Water Condenser Entering Fluid Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "ALM_CD_WP_OUT_F",
      "description": "Water Condenser Leaving Fluid Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "ALM_SIOB_A_COM_F",
      "description": "Loss of communication with SIOB Board Number 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "ALM_SIOB_B_COM_F",
      "description": "Loss of communication with SIOB Board Number 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "ALM_AUX1_HEATER_COM_F",
      "description": "Loss of communication with AUX1 Heating Device Control board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "ALM_AUX1_DRYC_COM_F",
      "description": "Loss of communication with AUX1 Condenser board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "ALM_AUX1_FREECOOL_COM_F",
      "description": "Loss of communication with AUX1 FreeCooling board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "ALM_AUX1_OPTION_COM_F",
      "description": "Loss of communication with AUX1 Options board",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "ALM_FC_AUX1_COM_F",
      "description": "Loss of communication with Free Cooling Board 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "ALM_COOLER_FREEZE_F",
      "description": "Cooler Water Exchanger Freeze Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "ALM_LOW_SUCTION_A_F",
      "description": "Circuit A Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "ALM_LOW_SUCTION_B_F",
      "description": "Circuit B Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "ALM_HIGH_SH_A_F",
      "description": "Circuit A High Suction Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "ALM_HIGH_SH_B_F",
      "description": "Circuit B High Suction Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "ALM_LOW_SH_A_F",
      "description": "Circuit A Low Suction Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "ALM_LOW_SH_B_F",
      "description": "Circuit B Low Suction Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "ALM_CONDENSER_LOCK_F",
      "description": "Condenser Flow Switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "ALM_CPA1_REVERSE_ROT_F",
      "description": "Compressor A1 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "ALM_CPA2_REVERSE_ROT_F",
      "description": "Compressor A2 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "ALM_CPA3_REVERSE_ROT_F",
      "description": "Compressor A3 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "ALM_CPB1_REVERSE_ROT_F",
      "description": "Compressor B1 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "ALM_CPB2_REVERSE_ROT_F",
      "description": "Compressor B2 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "ALM_LOCK_SW_F",
      "description": "Customer Interlock Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "ALM_LOSS_COM_SM_F",
      "description": "Loss of communication with System Manager",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "ALM_LOSS_COM_MS_F",
      "description": "Master/Slave communication Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "ALM_NETWORK_EMSTOP_F",
      "description": "Unit is in Network emergency stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "ALM_COOL_PUMP1_F",
      "description": "Cooler pump 1 default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "ALM_COOL_PUMP2_F",
      "description": "Cooler pump 2 default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "ALM_REPEAT_HIGH_DGT_A_F",
      "description": "Circuit A Repeated High Discharge Gas Overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "ALM_REPEAT_HIGH_DGT_B_F",
      "description": "Circuit B Repeated High Discharge Gas Overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "ALM_REPEAT_LOW_SST_A_F",
      "description": "Circuit A Repeated low suction temperature overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "ALM_REPEAT_LOW_SST_B_F",
      "description": "Circuit B Repeated low suction temperature overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "ALM_HEAT_LOW_EWT_F",
      "description": "Low entering water temperature in heating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "ALM_COOLER_FLOW_F",
      "description": "Cooler flow switch failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "ALM_HP_A_F",
      "description": "Circuit A High pressure switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "ALM_HP_B_F",
      "description": "Circuit B High pressure switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "ALM_COND_PUMP1_F",
      "description": "Condenser pump 1 default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "ALM_COND_PUMP2_F",
      "description": "Condenser pump 2 default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "ALM_SENSORS_SWAP_F",
      "description": "Cooler Water Exchanger Temperature Sensors Swapped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "ALM_COND_SENSORS_SWAP_F",
      "description": "Condenser Water Exchanger Temperature Sensors Swapped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "ALM_M_S_CONFIG_F",
      "description": "Master/Slave configuration error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "ALM_INI_FACT_CONF_F",
      "description": "Initial factory configuration required",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "ALM_ILL_FACT_CONF_F",
      "description": "Illegal configuration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "ALM_SERVICE_MAINTNANCE",
      "description": "Service maintenance alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "ALM_CL_PUMP_DRIVE_F",
      "description": "Cooler Water pump Variable Speed Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "ALM_CD_PUMP_DRIVE_F",
      "description": "Condenser Water pump Variable Speed Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "ALM_CL_WL_PROCESS_F",
      "description": "Cooler Water loop process Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "ALM_CL_WL_PRES_ZERO_ERR",
      "description": "Cooler water loop process failure - zero error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "ALM_CL_WL_PRES_TOO_LOW",
      "description": "Cooler water loop failure - water press too low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "ALM_CL_WL_PUMP_NO_START",
      "description": "Cooler water loop failure - pump not started",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "ALM_CL_WL_SPECI_PUMP_RT",
      "description": "Cooler Water Loop : RT specific",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "ALM_CL_WL_PUMP_OVERLOAD",
      "description": "Cooler water loop failure - pump overload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "ALM_CL_WL_FLOW_SWITCH_F",
      "description": "Cooler water loop failure - switch fail",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "ALM_CL_WL_PRES_CROSS",
      "description": "Cooler water loop failure - press cross",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "ALM_CD_WL_PROCESS_F",
      "description": "Condenser Water loop Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "ALM_CD_WL_PRES_ZERO_ERR",
      "description": "Condenser water loop failure - zero error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "ALM_CD_WL_PRES_TOO_LOW",
      "description": "Condenser water loop failure - water press too low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "ALM_CD_WL_PUMP_NO_START",
      "description": "Condenser water loop failure - pump not started",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "ALM_CD_WL_SPECI_PUMP_RT",
      "description": "Condenserer Water Loop : RT specific",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "ALM_CD_WL_PUMP_OVERLOAD",
      "description": "Condenser water loop failure - pump overload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "ALM_CD_WL_FLOW_SWITCH_F",
      "description": "Condenser water loop failure - switch fail",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "ALM_CD_WL_PRES_CROSS",
      "description": "Condenser water loop failure - press cross",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "ALM_SIOB_A_LOW_VOLT_F",
      "description": "SIOB 1 Low Voltage Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "ALM_SIOB_B_LOW_VOLT_F",
      "description": "SIOB 2 Low Voltage Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "ALM_EXV_A_F",
      "description": "Main EXV stepper motor failure - cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "ALM_EXV_B_F",
      "description": "Main EXV stepper motor failure - cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "ALM_FGAS_NEEDED",
      "description": "Fgas check needed, call your maintenance company",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "ALM_FLUIDE_FAIL",
      "description": "Possible Refrigerant Leakage Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "ALM_FC_PROCESS_F",
      "description": "Free Cooling Process Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "ALM_FC_WLOOP_F",
      "description": "Free Cooling Water Loop Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "ALM_FC_LWT_F",
      "description": "Free Cooling Leaving Water Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "ALM_FC_OAT_F",
      "description": "Free Cooling OAT Sensor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "GENUNIT_HC_SEL_wr",
      "description": "HeatCool Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "SETPOINT_csp1",
      "description": "Cooling Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "SETPOINT_csp2",
      "description": "Cooling Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "SETPOINT_ice_sp",
      "description": "Cooling Ice Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "SETPOINT_hsp1",
      "description": "Heating Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "SETPOINT_hsp2",
      "description": "Heating Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "SETPOINT_hsp3",
      "description": "Heating Setpoint 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "BACnet_bacena",
      "description": "BACnet Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "BACnet_bacunit",
      "description": "Metric Units?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "BACnet_network",
      "description": "Network",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "BACnet_ident",
      "description": "Device Id Actually Used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "BACnet_COLOR",
      "description": "ALC color value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "BACnet_PRIME_V",
      "description": "ALC prime value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "BACnet_BMS_OCC",
      "description": "BMS occupancy request",
      "units": "",
      "access": "W",
      "states": "0=UNOCC, 1=OCC, 2=None"
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "BACnet_sch_occ",
      "description": "BACnet schedule occupancy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "GENUNIT_EMSTOP_wr",
      "description": "Emergency Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "GENUNIT_SP_SEL_wr",
      "description": "Setpoint selection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "GENUNIT_CHIL_OCC_wr",
      "description": "Chiller occupancy order",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "GENUNIT_SP_OCC_wr",
      "description": "Occupied Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "GENUNIT_HC_SEL_rd",
      "description": "Heat/Cool Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "GENUNIT_EMSTOP_rd",
      "description": "Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "GENUNIT_SP_SEL_rd",
      "description": "Setpoint Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "GENUNIT_CHIL_OCC_rd",
      "description": "Net.: Cmd Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "GENUNIT_SP_OCC_rd",
      "description": "Setpoint Occupied?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "GENCONF_al_rever",
      "description": "Reverse Alarms Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "PUMPSTAT_CL_DrvPw",
      "description": "Cool Pump drive Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "PUMPSTAT_CD_DrvPw",
      "description": "Cond Pump drive Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "OUTPUTS_Water3wv",
      "description": "Three Way Water Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "RUNTIME_hr_cdpm1",
      "description": "Condenser Pump 1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "RUNTIME_hr_cdpm2",
      "description": "Condenser Pump 2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Activate option 149 with the software key, enable BACnet in the Network menu (BACnet Standard Conf.), and set the operating type to Network. Then command the unit through the _wr objects: start/stop, control point, demand limit and heat/cool select, and read status, water temperatures, capacity and the alarm BVs.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "GENUNIT_CHIL_S_S_wr",
        "why": "Network start/stop command"
      },
      {
        "ref": "BV 139",
        "name": "GENUNIT_CHIL_OCC_wr",
        "why": "Network occupancy command"
      },
      {
        "ref": "AV 136",
        "name": "GENUNIT_HC_SEL_wr",
        "why": "Heat/cool select command"
      },
      {
        "ref": "AV 1",
        "name": "GENUNIT_CTRL_PNT_wr",
        "why": "Control point (water temperature) from the BMS"
      },
      {
        "ref": "AV 2",
        "name": "GENUNIT_DEM_LIM_wr",
        "why": "Demand limit command (%)"
      },
      {
        "ref": "AV 12",
        "name": "GENUNIT_CTRL_TYP",
        "why": "Control type: 0=Local, 1=Network, 2=Remote"
      },
      {
        "ref": "AV 13",
        "name": "GENUNIT_STATUS",
        "why": "Running status"
      },
      {
        "ref": "AV 22",
        "name": "TEMP_LWT",
        "why": "Leaving water temperature"
      },
      {
        "ref": "AV 16",
        "name": "GENUNIT_CAP_T",
        "why": "Percent total capacity"
      },
      {
        "ref": "AV 14",
        "name": "ALARMRST_ALM",
        "why": "Unit alarm status"
      }
    ],
    "enable": "The unit follows network commands only in Network operating type. In Network mode the start/stop and occupancy commands can be forced from the BMS; the network emergency stop works in any operating type.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet (option 149) needs a Software Activation Key before it can be enabled.",
      "BACnet Standard Conf. defaults: BACnet Enable = disable, network 1600, UDP port 47808, manual device ID 1600001, auto device ID off.",
      "IP port interface name (conifnam) selects J5/J15 (0) or J16 (1)."
    ],
    "gotchas": [
      "Write the _wr objects; the _rd copies only report the active value.",
      "BACnet_BMS_OCC (AV 144: 0=unocc, 1=occ, 2=none) works with the BACnet Manage Occupancy setting (mng_occ, default no); check how it interacts with CHIL_OCC before relying on it."
    ]
  }
}
