{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)",
  "model_slug": "48-50-applied-rooftop-smartvu-4x",
  "short_model": "48/50K, 48/50V SmartVu 4.X",
  "aliases": [
    "48K",
    "50K",
    "48V",
    "50V",
    "48/50K",
    "48/50V",
    "SmartVu 4.X",
    "48-50-ART-SMVU-3T",
    "Applied Rooftop SmartVu",
    "PIC 6.1"
  ],
  "equipment_type": "Rooftop unit controller",
  "applies_to": "Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.",
  "summary": "With software 4.X the applied rooftop SmartVu controller publishes a network points list of 129 analog values (configurations, setpoints, BACnet-specific points such as air source linkage and schedule objects, sensors and status) plus 231 binary values in a separate alarm list (one BV per alarm code, with alarm reset and alarm activate). BACnet MS/TP runs on serial port J7 or J8 and BACnet IP on the Ethernet port; only one of CCN or BACnet can be used at a time.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Software version 4.X",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "This list is for software 4.X and uses different instances from our earlier 48/50K and 48/50V SmartVu list (48-50-ART-SVU-1T); only about 37 of the 129 analog values share an instance with it.",
    "The table pages are printed rotated; analog values come from Appendix A (BACnet and CCN Network Points) and binary values from Appendix B (Alarms List). Points with no separate BACnet object name use the printed name.",
    "Access is from the WRITE? column (Yes = writable). Enumerations are kept in the states field as printed (e.g. 0=CLEAN, 1=DIRTY). All Appendix B points are BVs; unless noted 0 = NORMAL and 1 = ALARM.",
    "Not all points exist on every unit; availability depends on model, size and options. Software before 2.4.0 uses different instances and names.",
    "Analog value enumerations are kept in the states field as printed (e.g. 0=OFF ... 8=MAX for the component state points)."
  ],
  "source": {
    "title": "Applied Rooftop Units with PIC 6.1 Hardware and SmartVu Controls Version 4.X - Integration Guide (Appendix A, BACnet and CCN Network Points; Appendix B, Alarms List)",
    "doc_number": "48-50-ART-SMVU-3T",
    "revision_date": "2026-09",
    "url": "https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf"
  },
  "points": [
    {
      "type": "AV",
      "instance": 8043,
      "name": "ERVCFG_FLTSC",
      "description": "ERV OA Filter Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 615,
      "name": "FFLTSRC",
      "description": "Final Filter Change Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "ALERTCFG_POSTFL",
      "description": "Final Filter Reminder",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "GENUNIT_PREFLTR_SRC",
      "description": "Pre-Filter Change Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "ANALOGIN_DLC",
      "description": "Demand Limit Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 601,
      "name": "BACNET_ASL_Air_Src_Mode",
      "description": "ASL Air Source Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 602,
      "name": "BACNET_ASL_Cooling_Req",
      "description": "ASL Cooling Required",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 603,
      "name": "BACNET_ASL_Heating_Req",
      "description": "ASL Heating Required",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 604,
      "name": "BACNET_ASL_Occ_Coolg_Req",
      "description": "ASL Occ Cooling Required",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 605,
      "name": "BACNET_ASL_Occ_Heatg_Req",
      "description": "ASL Occ Heating Required",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 588,
      "name": "BACNET_ASL_Occupcy_State",
      "description": "ASL Occupancy State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 606,
      "name": "BACNET_ASL_Optimal_Start",
      "description": "ASL Optimal Start",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "BACNET_loc_occ",
      "description": "Local Sched Occ Request",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 740,
      "name": "BACNET_perc_bac",
      "description": "Percentage Conversion",
      "units": "",
      "access": "W",
      "states": "0=0.00-1.00, 1=0-100%"
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "BACNET_SCH_Objj",
      "description": "Sched Linked BACnet Object",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "ZS_OCCSB",
      "description": "Occupied Standby ZS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8024,
      "name": "BACNET_SPL_DEVST",
      "description": "System Touch Device Instance",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8025,
      "name": "BACNET_SPL_POLLST",
      "description": "System Touch Polling Rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "COOLCFG_DEMAND",
      "description": "Cool/Heat Demand Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "COOLCFG_RSTRTIO",
      "description": "SAT Reset Ratio",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "COOLCFG_TPCTLRST",
      "description": "SAT Reset Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "DHUMCFG_DMD_SRC",
      "description": "Dehum Demand Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "ERVCFG_CHKTYPE",
      "description": "ERV Check Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 635,
      "name": "RELIEF3P",
      "description": "3rd Party EXF/RTF Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8065,
      "name": "SPR3PIDF",
      "description": "3rd Party IDF/SPSR Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "EQUIPCFG_AUXRELAY",
      "description": "Aux Relay Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 636,
      "name": "SIO3AI10",
      "description": "EAD 3rd Party Mod/BP Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "EQUIPCFG_FRZSWEN",
      "description": "Hydronic Heat Freeze Input Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 574,
      "name": "EQUIPCFG_SIO3DI7",
      "description": "IAQ or OAQ Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 683,
      "name": "EQUIPCFG_IAQSWEN",
      "description": "IAQ Switch Input Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "EQUIPCFG_SIO1AI10",
      "description": "IAQ/OAD Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8037,
      "name": "EQUIPCFG_SIO3AI06",
      "description": "Limiting/SATR Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 678,
      "name": "EQUIPCFG_OAQSWEN",
      "description": "OAQ Switch Input Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "EQUIPCFG_RESWEN",
      "description": "Remote Switch Input Configuration",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "EFCFG_CONTROL",
      "description": "EXF Control Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "FRECLCFG_CHNGSEL",
      "description": "Free Cool Changeover Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 637,
      "name": "HEATCFG_OCHTTYPE",
      "description": "Occupied Heating Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "IDFCFG_OPSELECT",
      "description": "IDF Control Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "IDFCFG_OCCUCFG",
      "description": "IDF Occupied Behavior",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 749,
      "name": "IDFCFG_OCCSBCFG",
      "description": "IDF Occupied Standby Behavior",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "IDFCFG_SAVTYPE",
      "description": "SAV Mode Selection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "IDFCFG_SDPRS",
      "description": "SP Reset Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "IDFCFG_UNOCCFG",
      "description": "IDF Unoccupied Behavior",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "DMDLMCFG_AICLSEL",
      "description": "Limiting Analog Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "DMDLMCFG_DMDCPEN",
      "description": "Capacity Limit Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "DMDLMCFG_CAPLMSRC",
      "description": "Capacity Limit Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "DMDLMCFG_DMDLMEN",
      "description": "Demand Limit Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "DMDLMCFG_DMDLMSRC",
      "description": "Demand Limit Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 706,
      "name": "MDESTS_CIRCAMDN",
      "description": "Circuit A Mode",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=TEST, 2=MAX"
    },
    {
      "type": "AV",
      "instance": 707,
      "name": "MDESTS_CIRCBMDN",
      "description": "Circuit B Mode",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=TEST, 2=MAX"
    },
    {
      "type": "AV",
      "instance": 708,
      "name": "MDESTS_CMPA1MDN",
      "description": "Comp A1 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH"
    },
    {
      "type": "AV",
      "instance": 709,
      "name": "MDESTS_CMPA2MDN",
      "description": "Comp A2 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH"
    },
    {
      "type": "AV",
      "instance": 710,
      "name": "MDESTS_CMPB1MDN",
      "description": "Comp B1 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH"
    },
    {
      "type": "AV",
      "instance": 711,
      "name": "MDESTS_CMPB2MDN",
      "description": "Comp B2 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH"
    },
    {
      "type": "AV",
      "instance": 803,
      "name": "EADMDN",
      "description": "Exhaust Air Damper Mode",
      "units": "",
      "access": "W",
      "states": "0=NONE, 1=MANUAL, 2=BP, 3=EXT_SIG, 4=OAD_MAP, 5=TRACK, 6=RTF_BP"
    },
    {
      "type": "AV",
      "instance": 640,
      "name": "MDESTS_EFMDN",
      "description": "Exhaust Fan Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=SDP_NOM, 3=SDP_HIGH, 4=SDP_LOW, 5=CO2_NOM, 6=CO2_LOW, 7=CTRL_FLUID, 8=SST_LOW, 9=ST_LOW, 10=FLOW_NOM, 11=BP_NOM, 12=BP_HIGH, 13=BP_LOW, 14=TRACK, 15=ON, 16=OA_EACFM"
    },
    {
      "type": "AV",
      "instance": 638,
      "name": "MDESTS_EXVA1MN",
      "description": "EXV A1 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI"
    },
    {
      "type": "AV",
      "instance": 639,
      "name": "MDESTS_EXVA2MN",
      "description": "EXV A2 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI"
    },
    {
      "type": "AV",
      "instance": 689,
      "name": "MDESTS_EXVB1MN",
      "description": "EXV B1 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI"
    },
    {
      "type": "AV",
      "instance": 690,
      "name": "MDESTS_EXVB2MN",
      "description": "EXV B2 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI"
    },
    {
      "type": "AV",
      "instance": 716,
      "name": "MDESTS_HEATRMDN",
      "description": "Heater Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=FLD_TEMP, 2=MANUAL, 3=TRACK"
    },
    {
      "type": "AV",
      "instance": 715,
      "name": "MDESTS_IDFMDNUM",
      "description": "Indoor Fan Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=SDP_NOM, 3=SDP_HIGH, 4=SDP_LOW, 5=CO2_NOM, 6=CO2_LOW, 7=CTLFLUID, 8=SST_LOW, 9=ST_LOW, 10=FLOW_NOM, 11=BP_NOM, 12=BP_HIGH, 13=BP_LOW, 14=TRACK, 15=ON, 16=OA_EACFM"
    },
    {
      "type": "AV",
      "instance": 712,
      "name": "MDESTS_ODF1MDN",
      "description": "ODF 1 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=DP_OPT, 3=DP_LOW, 4=DP_HIGH, 5=DT_HIGH"
    },
    {
      "type": "AV",
      "instance": 713,
      "name": "MDESTS_ODF2MDN",
      "description": "ODF 2 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=DP_OPT, 3=DP_LOW, 4=DP_HIGH, 5=DT_HIGH"
    },
    {
      "type": "AV",
      "instance": 714,
      "name": "MDESTS_ODF3MDN",
      "description": "ODF 3 Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=DP_OPT, 3=DP_LOW, 4=DP_HIGH, 5=DT_HIGH"
    },
    {
      "type": "AV",
      "instance": 717,
      "name": "MDESTS_ECONMNUM",
      "description": "Outdoor Air Damper Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=MANUAL, 2=AMB_FLOW, 3=MNAIRQLY, 4=NOM_TRAC, 5=SAT, 6=IAQ_OVR, 7=AMBFLWSW"
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "GENUNIT_NETOCC",
      "description": "Net Occupancy Command",
      "units": "",
      "access": "W",
      "states": "0=UNOCC, 1=OCC, 2=NOT USED"
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "OCCSBNET",
      "description": "Net Occupied Standby Command",
      "units": "",
      "access": "W",
      "states": "0=NORMAL, 1=OCC STANDBY"
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "OADCFG_IAQOCFG",
      "description": "IAQ Override Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "OADCFG_IAQRESET",
      "description": "IAQ Reset Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "OADCFG_OABPOREN",
      "description": "OAD BP Reset Override Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8130,
      "name": "UVNTCTRL",
      "description": "Unoccupied Vent Control Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "OADCFG_ECONCTRL",
      "description": "Occupied Vent Control Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8075,
      "name": "EADCTRL",
      "description": "EAD Control Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 766,
      "name": "RFCFG_BPRESET",
      "description": "RTF BP Reset Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 644,
      "name": "SFAN_RF_CONFIG",
      "description": "RTF Control Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 647,
      "name": "SFAN_RF_SRCRX",
      "description": "SA/RA CFM Reset Max",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 646,
      "name": "SFAN_RF_SRCRM",
      "description": "SA/RA CFM Reset Min",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "RUNTIME_CCHRA_SC",
      "description": "CCH A Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 457,
      "name": "RUNTIME_CCHRB_SC",
      "description": "CCH B Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "RUNTIME_COMPA1SC",
      "description": "Comp A1 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 421,
      "name": "RUNTIME_COMPA2SC",
      "description": "Comp A2 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "RUNTIME_COMPB1SC",
      "description": "Comp B1 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 426,
      "name": "RUNTIME_COMPB2RT",
      "description": "Comp B2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 427,
      "name": "RUNTIME_COMPB2SC",
      "description": "Comp B2 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8060,
      "name": "RUNTIME_ERVBP_SC",
      "description": "ERV Bypass Damper Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 801,
      "name": "MDESTS_ERVMDN",
      "description": "ERV Mode Number",
      "units": "",
      "access": "W",
      "states": "0=NONE, 1=MANUAL, 2=AMB_FLOW, 3=MNAIRQLY, 4=NOM_TRAC, 5=SAT, 6=IAQ_OVR, 7=AMBFLWSW"
    },
    {
      "type": "AV",
      "instance": 8056,
      "name": "RUNTIME_ERV_SC",
      "description": "ERV Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8136,
      "name": "STATES_ERVSTEN",
      "description": "ERV State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 623,
      "name": "RUNTIME_EAD_SC",
      "description": "Exhaust Air Damper Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "RUNTIME_EFAN_SC",
      "description": "Exhaust Fan Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "RUNTIME_SHEAT_SC",
      "description": "Heat Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 448,
      "name": "RUNTIME_HMVLV_SC",
      "description": "HGRH Valve Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 465,
      "name": "RUNTIME_HUMPUSC",
      "description": "Humdimizer Cycle Cnt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "RUNTIME_IDF_SC",
      "description": "Indoor Fan Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "RUNTIME_DAMP_SC",
      "description": "OAD Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "RUNTIME_CND1_SC",
      "description": "ODF 1 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 433,
      "name": "RUNTIME_CND2_SC",
      "description": "ODF 2 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 436,
      "name": "RUNTIME_CND3_SC",
      "description": "ODF 3 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 459,
      "name": "RUNTIME_OILACYSC",
      "description": "Cir A Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "RUNTIME_OILBCYSC",
      "description": "Cir B Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 626,
      "name": "GENUNIT_FFLT_RST",
      "description": "Reset Final Filter Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 620,
      "name": "RUNTIME_RFAN_SC",
      "description": "Return Fan Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 583,
      "name": "UNITCFG_OCCUOVER",
      "description": "SPT Occupancy Override Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 718,
      "name": "STATES_CIRCASTN",
      "description": "Circuit A State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 719,
      "name": "STATES_CIRCBSTN",
      "description": "Circuit B State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 720,
      "name": "STATES_CMPA1STN",
      "description": "Compressor A1 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 721,
      "name": "STATES_CMPA2STN",
      "description": "Compressor A2 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 722,
      "name": "STATES_CMPB1STN",
      "description": "Compressor B1 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 723,
      "name": "STATES_CMPB2STN",
      "description": "Compressor B2 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 670,
      "name": "STATES_EFSTN",
      "description": "Exhaust Fan State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 668,
      "name": "STATES_EXVA1STN",
      "description": "EXV A1 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 669,
      "name": "STATES_EXVA2STN",
      "description": "EXV A2 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 692,
      "name": "STATES_EXVB1STN",
      "description": "EXV B1 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 693,
      "name": "STATES_EXVB2STN",
      "description": "EXV B2 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 729,
      "name": "STATES_HEATRSTN",
      "description": "Heater State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 728,
      "name": "STATES_RHTSTNUM",
      "description": "HZMR Bypss Valve State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 727,
      "name": "STATES_IDFNUM",
      "description": "Indoor Fan State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 730,
      "name": "STATES_ECONNUM",
      "description": "Outdoor Air Damper State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 724,
      "name": "STATES_ODF1STN",
      "description": "Outdoor Fan 1 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 725,
      "name": "STATES_ODF2STN",
      "description": "Outdoor Fan 2 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 726,
      "name": "STATES_ODF3STN",
      "description": "Outdoor Fan 3 State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 732,
      "name": "STATES_RFNUM",
      "description": "Return Fan State",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX"
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "MDESTS_DMD_DET",
      "description": "Cool/Heat Demand",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=LOW COOL, 2=MED COOL, 3=HIGH COOL, 4=VAV Cool, 5=LOW HEAT, 6=HIGH HEAT, 7=VENTILATION, 8=DOAS VENTILATION, 9=FORCED, 10=DOAS COOL, 11=DOAS HEAT, 12=COOL TEMPERED VENT, 13=HEAT TEMPERED VENT"
    },
    {
      "type": "AV",
      "instance": 564,
      "name": "LABONLY_DHUM_REQ",
      "description": "Dehum Request",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AV",
      "instance": 628,
      "name": "LINKAGE",
      "description": "Linkage Active?",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AV",
      "instance": 731,
      "name": "STATES_OCCSRNUM",
      "description": "Occupancy Source",
      "units": "",
      "access": "R",
      "states": "0=Default Schedule, 1=Local Schedule, 2=BMS Schedule, 3=Remote Switch, 4=Timed Override, 5=Linkage, 6=Forced, 7=Motion Sensing"
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "MDESTS_OP_STATE",
      "description": "Operating Mode",
      "units": "",
      "access": "R",
      "states": "0=NONE, 1=FREE COOLING, 2=MECH COOLING, 3=INTEGRATED COOLING, 4=TEMPERED COOLING, 5=STAGED GAS HEATIING, 6=MOD GAS HEATING, 7=ELECTRIC HEATING, 8=HYDRONIC HEATING, 9=DEHUM HEATING, 10=DEHUM VENT, 11=DEHUM COOL, 12=VENT, 13=EMERGENCY PRESSURIZATION, 14=SMOKE EVAC, 15=SMOKE PURGE, 16=FIRE SHUTDOWN, 17=COOL TEMPERED VENT, 18=HEAT TEMPERED VENT, 19=OIL RECOVERY, 20=HZMR PURGE, 21=HZMR RECHARGE, 22=COOLING PREVENTED, 23=HEATING PREVENTED, 24=RECYCLE, 25=TEST, 26=EMERGENCY, 27=FREE COOL DEHUM"
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "FILTER_STATUS",
      "description": "Pre-Filter Status",
      "units": "",
      "access": "R",
      "states": "0=CLEAN, 1=DIRTY"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "ALARMRST_RST_ALM",
      "description": "Alarm Reset",
      "units": "",
      "access": "W",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BV",
      "instance": 8094,
      "name": "ALARMRST_ALM_ACT",
      "description": "Alarm Activate",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "EVT_301",
      "description": "COMM:301 - IOB1 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "EVT_302",
      "description": "COMM:302 - IOB2 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 277,
      "name": "EVT_303",
      "description": "COMM:303 - IOB3 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 278,
      "name": "EVT_304",
      "description": "COMM:304 - IOB4 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 650,
      "name": "EVT_305",
      "description": "COMM:305 - IOB5 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 651,
      "name": "EVT_306",
      "description": "COMM:306 - IOB6 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "EVT_310",
      "description": "COMM:310 - Compressor Drive Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 259,
      "name": "EVT_320",
      "description": "COMM:320 - Outdoor Fan 1 VFD Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 261,
      "name": "EVT_321",
      "description": "COMM:321 - Outdoor Fan 2 VFD Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 280,
      "name": "EVT_330",
      "description": "COMM:330 - Supply Fan VFD Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 320,
      "name": "EVT_331",
      "description": "COMM:331 - IDF 1 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 321,
      "name": "EVT_332",
      "description": "COMM:332 - IDF 2 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 322,
      "name": "EVT_333",
      "description": "COMM:333 - IDF 3 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 323,
      "name": "EVT_334",
      "description": "COMM:334 - IDF 4 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 324,
      "name": "EVT_335",
      "description": "COMM:335 - IDF 5 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 325,
      "name": "EVT_336",
      "description": "COMM:336 - IDF 6 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 335,
      "name": "EVT_340",
      "description": "COMM:340 - EXF ECM Fan 1 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 336,
      "name": "EVT_341",
      "description": "COMM:341 - EXF ECM Fan 2 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 473,
      "name": "EVT_342",
      "description": "COMM:342 - EXF ECM Fan 3 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 611,
      "name": "EVT_343",
      "description": "COMM:343 - EXF ECM Fan 4 Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 279,
      "name": "EVT_344",
      "description": "COMM:344 - OA CFM Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 638,
      "name": "EVT_350",
      "description": "COMM:350 - ERV Wheel Drive Communications Loss",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 224,
      "name": "EVT_500",
      "description": "COOL:500 - Cir A High Pressure Switch Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 243,
      "name": "EVT_501",
      "description": "COOL:501 - Cir A Loss of Charge",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 244,
      "name": "EVT_502",
      "description": "COOL:502 - Cir A Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 248,
      "name": "EVT_503",
      "description": "COOL:503 - Cir A High Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 251,
      "name": "EVT_504",
      "description": "COOL:504 - Cir A High Head Pressure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "EVT_505",
      "description": "COOL:505 - Cir A Circuit Stuck On",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "EVT_506",
      "description": "COOL:506 - Cir A Circuit Unexpected Off",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "EVT_507",
      "description": "COOL:507 - Cir A Low Pressure Ratio",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "EVT_508",
      "description": "COOL:508 - Cir A Flooding Detected",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "EVT_509",
      "description": "COOL:509 - Cir A Circuit Failure to Pressurize",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 266,
      "name": "EVT_510",
      "description": "COOL:510 - Cir A Low Oil Level",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 268,
      "name": "EVT_511",
      "description": "COOL:511 - Cir A Oil Recovery Failed",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 269,
      "name": "EVT_512",
      "description": "COOL:512 - Cir A Oil Recovery Interrupted",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "EVT_513",
      "description": "COOL:513 - Cir A Suction Pressure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "EVT_514",
      "description": "COOL:514 - Compressor Cycling",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 439,
      "name": "EVT_515",
      "description": "COOL:515 - SDT High Temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 226,
      "name": "EVT_520",
      "description": "COOL:520 - Cir B High Pressure Switch Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 636,
      "name": "EVT_521",
      "description": "COOL:521 - Cir B Loss of Charge",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 246,
      "name": "EVT_522",
      "description": "COOL:522 - Cir B Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 249,
      "name": "EVT_523",
      "description": "COOL:523 - Cir B High Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 253,
      "name": "EVT_524",
      "description": "COOL:524 - Cir B High Head Pressure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 304,
      "name": "EVT_527",
      "description": "COOL:527 - Cir B Low Pressure Ratio",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 308,
      "name": "EVT_528",
      "description": "COOL:528 - Cir B Flooding Detected",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 378,
      "name": "EVT_529",
      "description": "COOL:529 - Cir B Circuit Failure to Pressurize",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 267,
      "name": "EVT_530",
      "description": "COOL:530 - Cir B Low Oil Level",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 270,
      "name": "EVT_532",
      "description": "COOL:532 - Cir B Oil Recovery Interrupted",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "EVT_550",
      "description": "COOL:550 - Compressor A1 Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "EVT_551",
      "description": "COOL:551 - Compressor A1 Stuck on",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 262,
      "name": "EVT_552",
      "description": "COOL:552 - A1 Reverse Rotation",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 257,
      "name": "EVT_555",
      "description": "COOL:555 - Compressor Trip Lock",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 273,
      "name": "EVT_556",
      "description": "COOL:556 - Compressor A1 Drive Warning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 255,
      "name": "EVT_557",
      "description": "COOL:557 - Digital Scroll High Discharge Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 256,
      "name": "EVT_558",
      "description": "COOL:558 - Compressor A1 Drive Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "EVT_559",
      "description": "COOL:559 - VSC High VFD Heat Sink",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "EVT_560",
      "description": "COOL:560 - Compressor A2 Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "EVT_561",
      "description": "COOL:561 - Compressor A2 Stuck on",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 263,
      "name": "EVT_562",
      "description": "COOL:562 - A2 Reverse Rotation",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "EVT_570",
      "description": "COOL:570 - Compressor B1 Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "EVT_571",
      "description": "COOL:571 - Compressor B1 Stuck on",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 264,
      "name": "EVT_572",
      "description": "COOL:572 - B1 Reverse Rotation",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "EVT_580",
      "description": "COOL:580 - Compressor B2 Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 223,
      "name": "EVT_581",
      "description": "COOL:581 - Compressor B2 Stuck on",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 265,
      "name": "EVT_582",
      "description": "COOL:582 - B2 Reverse Rotation Alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 359,
      "name": "EVT_590",
      "description": "COOL:590 - SAT Below Minimum Threshold",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "EVT_591",
      "description": "COOL:591 - OAT Compressor Lockout",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 444,
      "name": "EVT_592",
      "description": "COOL:592 - Cool Capacity Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 326,
      "name": "EVT_401",
      "description": "FAN:401 - IDF ECM Fan 1 Error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 327,
      "name": "EVT_402",
      "description": "FAN:402 - IDF ECM Fan 2 Error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 328,
      "name": "EVT_403",
      "description": "FAN:403 - IDF ECM Fan 3 Error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 329,
      "name": "EVT_404",
      "description": "FAN:404 - IDF ECM Fan 4 Error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 330,
      "name": "EVT_405",
      "description": "FAN:405 - IDF ECM Fan 5 Error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 331,
      "name": "EVT_406",
      "description": "FAN:406 - IDF ECM Fan 6 Error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 258,
      "name": "EVT_410",
      "description": "FAN:410 - Outdoor Fan 1 VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 260,
      "name": "EVT_411",
      "description": "FAN:411 - Outdoor Fan 2 VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 282,
      "name": "EVT_420",
      "description": "FAN:420 - Exhaust Fan 1 VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 283,
      "name": "EVT_421",
      "description": "FAN:421 - Exhaust Fan 2 VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 472,
      "name": "EVT_422",
      "description": "FAN:422 - Exhaust Fan 3 VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 610,
      "name": "EVT_423",
      "description": "FAN:423 - Exhaust Fan 4 VFD Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 442,
      "name": "EVT_430",
      "description": "FAN:430 - IDF VFD Bypass Active",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 390,
      "name": "EVT_431",
      "description": "FAN:431 - Supply Fan Limit Switch Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 344,
      "name": "EVT_601",
      "description": "HEAT:601 - Heating Temperature Limit Switch Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 345,
      "name": "EVT_602",
      "description": "HEAT:602 - SAT Above Maximum Threshold",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 360,
      "name": "EVT_604",
      "description": "HEAT:604 - Hydronic Freeze Stat Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "EVT_605",
      "description": "HEAT:605 - OAT Heater Lockout",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 443,
      "name": "EVT_606",
      "description": "HEAT:606 - Heat Capacity Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 645,
      "name": "EVT_607",
      "description": "HEAT:607 - HeatCo Limit Switch Active",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 225,
      "name": "EVT_901",
      "description": "OBS:901 - Cir A High Pressure Switch Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 245,
      "name": "EVT_902",
      "description": "OBS:902 - Cir A Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 250,
      "name": "EVT_903",
      "description": "OBS:903 - Cir A High Head Pressure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 227,
      "name": "EVT_904",
      "description": "OBS:904 - Cir B High Pressure Switch Trip",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 247,
      "name": "EVT_905",
      "description": "OBS:905 - Cir B Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 252,
      "name": "EVT_906",
      "description": "OBS:906 - Cir B High Head Pressure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "EVT_907",
      "description": "OBS:907 - Compressor A1 Failure Warning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "EVT_908",
      "description": "OBS:908 - Compressor A2 Failure Warning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "EVT_909",
      "description": "OBS:909 - Compressor B1 Failure Warning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "EVT_910",
      "description": "OBS:910 - Compressor B2 Failure Warning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "EVT_911",
      "description": "OBS:911 - Cir A Low Pressure Ratio",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 303,
      "name": "EVT_912",
      "description": "OBS:912 - Cir B Low Pressure Ratio",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "EVT_913",
      "description": "OBS:913 - Cir A Flooding Detected",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 307,
      "name": "EVT_914",
      "description": "OBS:914 - Cir B Flooding Detected",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 379,
      "name": "EVT_915",
      "description": "OBS:915 - Cir A Circuit Failure to Pressurize",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 380,
      "name": "EVT_916",
      "description": "OBS:916 - Cir B Circuit Failure to Pressurize",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 440,
      "name": "EVT_917",
      "description": "OBS:917 - Cir A Low Compressor Ratio",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 441,
      "name": "EVT_918",
      "description": "OBS:918 - Cir B Low Compressor Ratio",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 635,
      "name": "EVT_919",
      "description": "OBS:919 - SAT Below Minimum Threshold",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "EVT_920",
      "description": "OBS:920 - SPRH Sensor Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 415,
      "name": "EVT_921",
      "description": "OBS:921 - High Circuit Charge Alert (Auto-Test)",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 346,
      "name": "EVT_922",
      "description": "OBS:922 - SAT Above Maximum Threshold",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 229,
      "name": "EVT_923",
      "description": "OBS:923 - Outside Air Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 232,
      "name": "EVT_924",
      "description": "OBS:924 - Leaving Evap Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 234,
      "name": "EVT_925",
      "description": "OBS:925 - Return Air Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 237,
      "name": "EVT_926",
      "description": "OBS:926 - Cir A Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 240,
      "name": "EVT_927",
      "description": "OBS:927 - Cir A Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 309,
      "name": "EVT_928",
      "description": "OBS:928 - Static Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 351,
      "name": "EVT_929",
      "description": "OBS:929 - Building Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 353,
      "name": "EVT_930",
      "description": "OBS:930 - Building Pressure Transducer System Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 384,
      "name": "EVT_931",
      "description": "OBS:931 - 3rd Party OA Damper Input Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 386,
      "name": "EVT_932",
      "description": "OBS:932 - 3rd Party SF Speed Input Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 388,
      "name": "EVT_933",
      "description": "OBS:933 - 3rd Party EF Speed Input Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 393,
      "name": "EVT_934",
      "description": "OBS:934 - Supply Air Relative Humidity Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 354,
      "name": "EVT_935",
      "description": "OBS:935 - Indoor Air Quality Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 339,
      "name": "EVT_936",
      "description": "OBS:936 - Digital Scroll Discharge Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 230,
      "name": "EVT_201",
      "description": "SNSR:201 - Outside Air Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 235,
      "name": "EVT_202",
      "description": "SNSR:202 - Return Air Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "EVT_203",
      "description": "SNSR:203 - Supply Air Temperature Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 338,
      "name": "EVT_204",
      "description": "SNSR:204 - Space Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 382,
      "name": "EVT_205",
      "description": "SNSR:205 - Mixed Air Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 383,
      "name": "EVT_206",
      "description": "SNSR:206 - Exhaust Air Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 392,
      "name": "EVT_207",
      "description": "SNSR:207 - Cooling Coil Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 233,
      "name": "EVT_208",
      "description": "SNSR:208 - Leaving Evap Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 8091,
      "name": "EVT_209",
      "description": "SNSR:209 - Wheel Leaving Air Temperature Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 347,
      "name": "EVT_210",
      "description": "SNSR:210 - Outside Air Relative Humidity Snsr Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 349,
      "name": "EVT_211",
      "description": "SNSR:211 - Return Air Relative Humidity Snsr Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 348,
      "name": "EVT_212",
      "description": "SNSR:212 - Space Relative Humidity Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 350,
      "name": "EVT_213",
      "description": "SNSR:213 - Space Temperature Offset Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 394,
      "name": "EVT_214",
      "description": "SNSR:214 - Mixed Air Relative Humidity Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 238,
      "name": "EVT_230",
      "description": "SNSR:230 - Cir A Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 241,
      "name": "EVT_231",
      "description": "SNSR:231 - Cir B Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 446,
      "name": "EVT_232",
      "description": "SNSR:232 - Cir B Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 447,
      "name": "EVT_233",
      "description": "SNSR:233 - Cir B Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "EVT_234",
      "description": "SNSR:234 - Static Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "EVT_235",
      "description": "SNSR:235 - 4-20 mA Static Pressure Reset",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 352,
      "name": "EVT_236",
      "description": "SNSR:236 - Building Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 284,
      "name": "EVT_240",
      "description": "SNSR:240 - EXV A1 Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 285,
      "name": "EVT_241",
      "description": "SNSR:241 - EXV A2 Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 286,
      "name": "EVT_242",
      "description": "SNSR:242 - EXV B1 Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 287,
      "name": "EVT_243",
      "description": "SNSR:243 - EXV B2 Thermistor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 228,
      "name": "EVT_250",
      "description": "SNSR:250 - Supply Air Reset Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "EVT_251",
      "description": "SNSR:251 - Indoor Air Quality Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "EVT_252",
      "description": "SNSR:252 - Outdoor Air Quality Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 357,
      "name": "EVT_253",
      "description": "SNSR:253 - OA CFM Sensor Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 385,
      "name": "EVT_260",
      "description": "SNSR:260 - 3rd Party OA Damper Input Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 387,
      "name": "EVT_261",
      "description": "SNSR:261 - 3rd Party SF Speed Input Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 389,
      "name": "EVT_262",
      "description": "SNSR:262 - 3rd Party EF Speed Input Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "EVT_263",
      "description": "SNSR:263 - 4-20 mA Demand Limit Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 449,
      "name": "EVT_101",
      "description": "SYS:101 - SIOB1 Low Voltage",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 450,
      "name": "EVT_102",
      "description": "SYS:102 - SIOB2 Low Voltage",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 451,
      "name": "EVT_103",
      "description": "SYS:103 - SIOB3 Low Voltage",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 452,
      "name": "EVT_104",
      "description": "SYS:104 - NGC IOB Low Voltage",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "EVT_107",
      "description": "SYS:107 - SPRH Sensor Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 271,
      "name": "EVT_108",
      "description": "SYS:108 - Local Emergency Stop Command",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 272,
      "name": "EVT_109",
      "description": "SYS:109 - Emergency Stop Input",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 281,
      "name": "EVT_110",
      "description": "SYS:110 - FFPD Out of Range",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 288,
      "name": "EVT_111",
      "description": "SYS:111 - Space Temperature Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 289,
      "name": "EVT_112",
      "description": "SYS:112 - Space Temperature Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 290,
      "name": "EVT_113",
      "description": "SYS:113 - Supply Air Temperature Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 291,
      "name": "EVT_114",
      "description": "SYS:114 - Supply Air Temperature Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 292,
      "name": "EVT_115",
      "description": "SYS:115 - Return Air Temperature Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 293,
      "name": "EVT_116",
      "description": "SYS:116 - Return Air Temperature Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 294,
      "name": "EVT_117",
      "description": "SYS:117 - Return Air Relative Humidity Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 295,
      "name": "EVT_118",
      "description": "SYS:118 - Return Air Relative Humidity Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 296,
      "name": "EVT_119",
      "description": "SYS:119 - Building Pressure Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 297,
      "name": "EVT_120",
      "description": "SYS:120 - Building Pressure Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 298,
      "name": "EVT_121",
      "description": "SYS:121 - IAQ Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 299,
      "name": "EVT_122",
      "description": "SYS:122 - OAT Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "EVT_123",
      "description": "SYS:123 - OAT Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "EVT_124",
      "description": "SYS:124 - Supply Duct Static Pressure Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "EVT_125",
      "description": "SYS:125 - Supply Duct Static Pressure Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 333,
      "name": "EVT_126",
      "description": "SYS:126 - EXV A1 Motor Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 334,
      "name": "EVT_127",
      "description": "SYS:127 - EXV B1 Motor Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 646,
      "name": "EVT_128",
      "description": "SYS:128 - EXV A2 Motor Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 647,
      "name": "EVT_129",
      "description": "SYS:129 - EXV B2 Motor Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 648,
      "name": "EVT_130",
      "description": "SYS:130 - HMV Motor Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 340,
      "name": "EVT_131",
      "description": "SYS:131-Thermostat Y2 Input ON without Y1 ON",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 341,
      "name": "EVT_132",
      "description": "SYS:132 - Thermostat W2 Input ON without W1 ON",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 342,
      "name": "EVT_133",
      "description": "SYS:133 - Thermostat Y and W Inputs ON",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 343,
      "name": "EVT_134",
      "description": "SYS:134 - Thermostat G Input OFF on a Call for Cooling",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 361,
      "name": "EVT_135",
      "description": "SYS:135 - Fire Shutdown",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 362,
      "name": "EVT_136",
      "description": "SYS:136 - Smoke Evacuation",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 363,
      "name": "EVT_137",
      "description": "SYS:137 - Pressurization",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 364,
      "name": "EVT_138",
      "description": "SYS:138 - Smoke Purge",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 367,
      "name": "EVT_139",
      "description": "SYS:139 - Dirty Pre-Filter",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 614,
      "name": "EVT_140",
      "description": "SYS:140 - Dirty Final Filter",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 368,
      "name": "EVT_141",
      "description": "SYS:141 - Static Pressure (SP) Not Holding Setpoint",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 369,
      "name": "EVT_142",
      "description": "SYS:142 - Building Pressure (BP) Not Holding Setpoint",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 395,
      "name": "EVT_143",
      "description": "SYS:143 - Static Duct Pressure Above Maximum Threshold",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 407,
      "name": "EVT_144",
      "description": "SYS:144 - MAT Compressor Lockout",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 408,
      "name": "EVT_145",
      "description": "SYS:145 - Condensate Overflow Switch Circuit Lockout",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 409,
      "name": "EVT_146",
      "description": "SYS:146 - Condensate Overflow Switch Unit Lockout",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 410,
      "name": "EVT_147",
      "description": "SYS:147 - Condensate Overflow Switch Circuit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 411,
      "name": "EVT_148",
      "description": "SYS:148 - Condensate Overflow Switch Unit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 412,
      "name": "EVT_149",
      "description": "SYS:149 - 3-Phase Power Failure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 413,
      "name": "EVT_150",
      "description": "SYS:150 - Shutdown Switch Input",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 437,
      "name": "EVT_151",
      "description": "SYS:151 - Refrigerant Dissipation",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 629,
      "name": "EVT_152",
      "description": "SYS:152 - Return Air Pressure Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 632,
      "name": "EVT_153",
      "description": "SYS:153 - RAP Below Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 633,
      "name": "EVT_154",
      "description": "SYS:154 - RAP Above Limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 634,
      "name": "EVT_155",
      "description": "SYS:155 - RAP Out of Range",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 414,
      "name": "EVT_156",
      "description": "SYS:156 - Limp Mode Active",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 8074,
      "name": "EVT_157",
      "description": "SYS:157 - Smoke Detector Shutdown",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 381,
      "name": "EVT_701",
      "description": "VENT:701 - Outside Air Damper Out of Range",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 453,
      "name": "EVT_702",
      "description": "VENT:702 - Combined Dampers Not Open Enough",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 332,
      "name": "EVT_703",
      "description": "VENT:703 - Econ 2 (Return) Damper Stuck or Jammed",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 358,
      "name": "EVT_704",
      "description": "VENT:704 - Excess Outdoor Air",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 370,
      "name": "EVT_705",
      "description": "VENT:705 - Not Economizing When it Should",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 371,
      "name": "EVT_706",
      "description": "VENT:706 - Economizing When it Should Not",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 372,
      "name": "EVT_707",
      "description": "VENT:707 - Damper Not Modulating",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 373,
      "name": "EVT_708",
      "description": "VENT:708 - Economizer Mechanically Disconnected",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 254,
      "name": "EVT_720",
      "description": "VENT:720 - ERV Pressure Switch",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 637,
      "name": "EVT_721",
      "description": "VENT:721 - ERV Wheel Drive Fault",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 374,
      "name": "EVT_722",
      "description": "VENT:722 - ERV Unexpected Defrost",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "EVT_723",
      "description": "VENT:723 - ERV Wheel Stuck",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "EVT_724",
      "description": "VENT:724 - ERV Wheel Free Spinning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 236,
      "name": "EVT_725",
      "description": "VENT:725 - Failed Defrost",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 659,
      "name": "EVT_726",
      "description": "VENT:726 - Dirty ERV Filter",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 8075,
      "name": "EVT_727",
      "description": "VENT:727 - ERV Bypas Damper Stuck",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 8101,
      "name": "EVT_728",
      "description": "VENT:728 - ERV Frost Indication",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    }
  ],
  "integration": {
    "summary": "Set the J7/J8 serial port (MS/TP) or the IP settings from the SmartVu touchscreen, reboot, then write the network occupancy point after every power cycle and keep network sensor inputs refreshed within the network input timeout. Map the operating mode, occupancy source and filter status, and poll the alarm BVs or Alarm Activate.",
    "minimum_points": [
      {
        "ref": "AV 363",
        "name": "GENUNIT_NETOCC",
        "why": "Network occupancy command (rewrite after power cycle)"
      },
      {
        "ref": "AV 366",
        "name": "OCCSBNET",
        "why": "Network occupied standby command"
      },
      {
        "ref": "AV 291",
        "name": "MDESTS_OP_STATE",
        "why": "Operating mode (free, mech, staged, heating, dehum...)"
      },
      {
        "ref": "AV 731",
        "name": "STATES_OCCSRNUM",
        "why": "Occupancy source in effect (local, BMS, remote...)"
      },
      {
        "ref": "AV 727",
        "name": "STATES_IDFNUM",
        "why": "Indoor fan state"
      },
      {
        "ref": "AV 297",
        "name": "FILTER_STATUS",
        "why": "Pre-filter status: 0=Clean, 1=Dirty"
      },
      {
        "ref": "BV 8094",
        "name": "ALARMRST_ALM_ACT",
        "why": "Alarm active"
      },
      {
        "ref": "BV 1",
        "name": "ALARMRST_RST_ALM",
        "why": "Alarm reset command"
      }
    ],
    "enable": "The network occupancy point must be written after every controller power cycle to set the unit occupied; otherwise it defaults to not used, which leaves the unit unoccupied. It does not time out and keeps its last value if communication is lost.",
    "heartbeat": "Network inputs must be written at least every 10 minutes (service configurable) and after a power cycle; if no write arrives, the unit falls back to its local sensor value if one exists.",
    "remote_sensors": "Sensor values can come from network points (including airside linkage); the touchscreen hides a sensor when its local input is disabled unless set to show it.",
    "setup": [
      "J7 can be CCN or BACnet MS/TP (factory wired to the CCN comm board); J8 can be BACnet MS/TP or Rnet.",
      "Only one BAS protocol (CCN or BACnet) at a time; most configuration changes need a reboot.",
      "Excel versions of the network points are in the software download file on HVACPartners."
    ],
    "gotchas": [
      "Software versions before 2.4.0 use different point instances and names; confirm the controller software version first.",
      "The 4.X list differs from earlier SmartVu lists; do not reuse an older point map without checking instances."
    ]
  }
}
