{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)",
  "model_slug": "48-50lch-rooftop-smartvu",
  "aliases": [
    "48/50LC*H",
    "48LCH",
    "50LCH",
    "48/50LCH",
    "SmartVu",
    "PIC 6.0",
    "Carrier light commercial high outdoor air rooftop",
    "48-50-LRT-SMVU-2T"
  ],
  "equipment_type": "Packaged rooftop unit controller",
  "applies_to": "Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.",
  "summary": "SmartVu is a touchscreen unit control that speaks BACnet MS/TP on port J8 or BACnet IP on either Ethernet port, plus CCN. The 48/50LC*H list in this integration guide has 1,049 objects: 572 AVs, 450 BVs and 27 MVs covering temperatures, pressures, setpoints, network inputs, outputs, configuration and alert limits, unit and component states, and one BV per alarm or alert code. The guide gives object name, type, instance, access and a short description, but no units or state texts.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "SmartVu version 2.X (PIC 6.0 hardware)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Point availability varies by model, unit type, size and configuration; not every object exists on every unit.",
    "The guide prints no units or multistate texts for the BACnet objects. Metric Units and Percentage Conversion settings change how values read (percentages as 0-100 or 0.00-1.00).",
    "The guide's Appendix B prints the same 1,049-object BACnet table for 48/50V units on PIC 6.0 (only AV 571 is spelled in lower case there). Our separate 48/50K and 48/50V SmartVu PIC 6.1 entry (48-50-ART-SVU-1T) uses the same object names and instances for the 715 objects it lists.",
    "ALM_6xxxx BVs (instances 214-450) are one flag per alarm or alert code; the description is the code only (e.g. T322, A267).",
    "An Option column (Type 4, 5 or 6) is printed for every object but not explained in the guide; it is not captured here."
  ],
  "source": {
    "title": "SmartVu Controls Version 2.X for Light Commercial and Applied Rooftop Gas Heat/Electric Cooling and Electric Heat/Electric Cooling Units with PIC 6.0 Hardware - Integration Guide (Appendix A: BACnet Points for 48/50LC*H)",
    "doc_number": "48-50-LRT-SMVU-2T",
    "revision_date": "4-25",
    "url": "https://brandportal.carrier.com/asset/372917a4-9cbe-4b10-b124-328f4316d083/48-50-LRT-SMVU-2T.pdf"
  },
  "integration": {
    "summary": "On the SmartVu Controller Config screens (user password 1111) set Primary BAS Network to BACnet and BACnet Enable to MS/TP or IP, then reboot. Occupancy comes from BACnet schedule objects or the Network Occupancy point (AV 363); write the occupied setpoints directly and read unit states, temperatures and the alarm relay.",
    "minimum_points": [
      {
        "ref": "AV 363",
        "name": "GENUNIT_NETOCC",
        "why": "Network occupancy; Primary BAS Network must be BACnet"
      },
      {
        "ref": "AV 195",
        "name": "COOLSTP_CLSP_OCC",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 313",
        "name": "HEATSTP_HTSP_OCC",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "BV 1",
        "name": "ALARMRST_RST_ALM",
        "why": "Alarm reset command"
      },
      {
        "ref": "MV 22",
        "name": "STATES_IDFNUM",
        "why": "Indoor fan state"
      },
      {
        "ref": "AV 289",
        "name": "GENUNIT_OCCUPIED",
        "why": "Confirms occupied/unoccupied"
      },
      {
        "ref": "AV 7",
        "name": "AIRTEMP_SPT",
        "why": "Space temperature"
      },
      {
        "ref": "AV 4",
        "name": "AIRTEMP_SAT",
        "why": "Supply air temperature"
      },
      {
        "ref": "BV 83",
        "name": "DISCOUT_ALMOUT",
        "why": "Common alarm relay output"
      }
    ],
    "enable": "Primary BAS Network sets which network drives the occupancy schedule (BACnet, CCN, a CCN local schedule or none); CCN schedule zero makes the unit always occupied. The guide does not explain the values of Network Occupancy (GENUNIT_NETOCC, AV 363). Occupancy Source (MV 26) shows where occupancy currently comes from.",
    "heartbeat": "The list includes Network Input Timeout (SERVICE_NETINTO, AV 500), but the guide does not explain it or give a default.",
    "remote_sensors": "Writable network inputs include Net SPT (AV 360), Net OAT (AV 362) and network thermostat calls Network Y1/Y2/W1/W2/G/HSTAT (BV 141-146). The guide does not explain how the unit selects them.",
    "setup": [
      "Communication settings are on the Controller Config screen, shown only after logging in with the user password 1111.",
      "BACnet MS/TP on port J8 of the touchscreen: set Serial Port Config to MS/TP, BACnet Enable to MS/TP, then network, MAC, identifier and baud. Max Masters 127 and Max Info Frames 20 or less are recommended; 32 nodes at 76,800 baud, 16 at 38,400.",
      "BACnet IP on Ethernet 0 (J15) or Ethernet 1 (J16); UDP 47808 by default; BACnet Mgmt Device can be None, Foreign Device or BBMD. Reboot after IP changes.",
      "The SmartVu is locally biased: don't put it on a network-biased segment; terminate with a TERM485 instead of router end-of-line switches. Fit 120 ohms at the first and last node."
    ],
    "gotchas": [
      "Many configuration values are AVs or BVs without documented codes; read the current value and check the touchscreen before writing.",
      "Percentages read as 0.00-1.00 or 0-100 depending on the Percentage Conversion setting.",
      "Modbus BAS and Rnet on J8 are not supported in this SmartVu version."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "AIRPRESS_RAP",
      "description": "Return Air Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "AIRPRESS_SDP",
      "description": "Supply Pressure (SP)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "AIRPRESS_BP",
      "description": "Building Pressure (BP)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "AIRTEMP_SAT",
      "description": "Supply Air Temp (SAT)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "AIRTEMP_SATO",
      "description": "Supply Air Temp Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "AIRTEMP_RAT",
      "description": "Return Air Temp (RAT)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "AIRTEMP_SPT",
      "description": "Space Temp (SPT)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "AIRTEMP_SPTO",
      "description": "Space Temp Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "AIRTEMP_OAT",
      "description": "Outside Air Temp (OAT)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "AIRTEMP_MAT",
      "description": "Mixed Air Temp (MAT)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "AIRTEMP_EAT",
      "description": "Exhaust Air Temp (EAT)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "AIRTEMP_LST",
      "description": "Staged Gas Limit Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "AIRTEMP_LAT",
      "description": "Staged Gas LAT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "AIRTEMP_EFF_CP",
      "description": "Effective Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "AIRTEMP_DXLAT",
      "description": "Direct Expansion LAT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "ALERTCFG_SPRHHL",
      "description": "SPRH High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "ALERTCFG_SPRHLL",
      "description": "SPRH Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "ALERTCFG_SPTLLMTO",
      "description": "SPT Low Occu Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "ALERTCFG_SPTHLMTO",
      "description": "SPT High Occu Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "ALERTCFG_SPTLLMTU",
      "description": "SPT Low Unoc Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "ALERTCFG_SPTHLMTU",
      "description": "SPT High Unoc Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "ALERTCFG_SATLLMTO",
      "description": "SAT Low Occu Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "ALERTCFG_SATHLMTO",
      "description": "SAT High Occu Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "ALERTCFG_SATLLMTU",
      "description": "SAT Low Unoc Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "ALERTCFG_SATHLMTU",
      "description": "SAT High Unoc Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "ALERTCFG_RATLLMTO",
      "description": "RAT Low Occu Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "ALERTCFG_RATHLMTO",
      "description": "RAT High Occu Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "ALERTCFG_RATHLMTU",
      "description": "RAT High Unoc Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "ALERTCFG_RATLLMTU",
      "description": "RAT Low Unoc Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "ALERTCFG_RARH_LT",
      "description": "RARH Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "ALERTCFG_RARH_HT",
      "description": "RARH High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "ALERTCFG_SP_LLMT",
      "description": "SP Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "ALERTCFG_SP_HLMT",
      "description": "SP High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "ALERTCFG_BP_LLMT",
      "description": "BP Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "ALERTCFG_BP_HLMT",
      "description": "BP High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "ALERTCFG_SAT_LTMP",
      "description": "SAT Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "ALERTCFG_SAT_HTMP",
      "description": "SAT High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "ALERTCFG_OAT_LLMT",
      "description": "OAT Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "ALERTCFG_OAT_HLMT",
      "description": "OAT High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "ALERTCFG_IAQ_HLMT",
      "description": "IAQ High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "ALERTCFG_MAINFLT",
      "description": "Pre-Filter Change Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "GENUNIT_PREFLTR_SRC",
      "description": "Pre-Filter Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "GENUNIT_PREFLTR_LIM",
      "description": "Pre-Filter Press Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "ALERTCFG2_ERV_ALRT",
      "description": "ERV Frost Alert Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "UNITCFG_PG_SP_DB",
      "description": "Prognostics SP Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "UNITCFG_PG_BP_DB",
      "description": "Prognostics BP Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "ALERTCFG_HIGH_SST",
      "description": "High SST Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "ALERTCFG_MINSUCA",
      "description": "Min Suc Chg Cir A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "ALERTCFG_MINDISA",
      "description": "Min Disc Chg Cir A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "ALERTCFG_MINSUCB",
      "description": "Min Suc Chg Cir B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "ALERTCFG_MINDISB",
      "description": "Min Disc Chg Cir B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "ALERTCFG_OFF_PRES",
      "description": "Off Press Ratio",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "ALERTCFG_CMPCMD_T",
      "description": "Compressor Cmd Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "ALERTCFG_OCFMSENS",
      "description": "Outdoor Air CFM",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "ALERTCFG_ECMINCFM",
      "description": "OAD Min CFM",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "OADCFG_FLTGAP",
      "description": "OAD Fault Detect Gap",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "OADCFG_FLTTIME",
      "description": "OAD Fault Detect Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "ALERTCFG_POSTFL",
      "description": "Final Filter Reminder",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "ALERTCFG_CP_C_TH",
      "description": "Comp Cycling Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "ALERTCFG_LSST4T",
      "description": "Low SST 4Min Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "ALERTCFG_LSST2T",
      "description": "Low SST 2Min Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "ALERTCFG_LSST1T",
      "description": "Low SST 1Min Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "ALERTCFG_LSST20sT",
      "description": "Low SST 20Sec Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "ALERTCFG_SSHALOW",
      "description": "Low SSH A Alert",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "ALERTCFG_SSHAPLLO",
      "description": "Low SSH A Part Load Alrt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "ALERTCFG_SSHAFLLO",
      "description": "Low SSH A Full Load Alrt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "ALERTCFG_SSHBLOW",
      "description": "Low SSH B Alert",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "ALERTCFG_SSHBPLLO",
      "description": "Low SSH B Part Load Alrt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "ALERTCFG_SSHBFLLO",
      "description": "Low SSH B Full Load Alrt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "ALERTCFG_LSSHTIME",
      "description": "Low SSH Alert Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "ALERTCFG_LPRL",
      "description": "Low Press Ratio Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "LPRTIME",
      "description": "Low Pressure Ratio Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "ALERTCFG_COFS_ACT",
      "description": "COFS Action",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "ALERTCFG_COFS_TRP",
      "description": "COFS Trips",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "ALERTCFG_COFS_TME",
      "description": "COFS Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "ALERTCFG_OARADIFF",
      "description": "T24 OA RA diff",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "ALERTCFG_SATMOVE",
      "description": "T24 SAT Move Chk",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "ALERTCFG_SATCHNGE",
      "description": "T24 Sat Change",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "ALERTCFG_MOVEDTEC",
      "description": "T24 Move Detect",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "ALERTCFG_SASETTLE",
      "description": "T24 SAT Settle",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "ALERTCFG_T24ECMIN",
      "description": "T24 Econ Min Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "ALERTCFG_T24ECMAX",
      "description": "T24 Econ Max Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "ALERTCFG_HCDELAY",
      "description": "T24 Heat-Cool Delay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "EFCFG_RAP_TH",
      "description": "Ret Air Press Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "ALERTCFG_MSDPT",
      "description": "Static Duct Press Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "CMPSTKTM",
      "description": "Compressor Stuck On Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "CMPFLRTM",
      "description": "Compressor Failure Timer",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "HEATSINK_HSCTRLOF",
      "description": "Heat Sink Ctrl Offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "HEATSINK_HSHTMPDB",
      "description": "High Heat Sink Temp DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "HEATSINK_HSHTEMP",
      "description": "High Heat Sink Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "ANALGOUT_DAMPCMD",
      "description": "OAD Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "ANALGOUT_DAMPCMD2",
      "description": "RAD Cmd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "ANALGOUT_HEATCMD",
      "description": "Actual heat command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "ANALGOUT_HMV",
      "description": "HGRH Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "ANALGOUT_HMV2",
      "description": "HGRH 2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "ANALGOUT_EFCMD",
      "description": "Exhaust Fan Cmd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "ANALGOUT_ERV_OAF",
      "description": "ERV Outdoor Air Fan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "ANALGOUT_CMPA1CMD",
      "description": "Comp A1 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "ANALGOUT_CMPA2CMD",
      "description": "Comp A2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "ANALGOUT_CMPB1CMD",
      "description": "Comp B1 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "ANALGOUT_CMPB2CMD",
      "description": "Comp B2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "ANALGOUT_IDFCMD",
      "description": "IDF1 Control Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "ANALGOUT_ODF1CMD",
      "description": "CF 1 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "ANALGOUT_ODF2CMD",
      "description": "CF 2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "ANALGOUT_ODF3CMD",
      "description": "CF 3 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "ANALGOUT_EXVA1CMD",
      "description": "EXV A1 Cmd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "ANALGOUT_EXVA2CMD",
      "description": "EXV A2 Cmd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "ANALGOUT_EXVB1CMD",
      "description": "EXV B1 Cmd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "ANALGOUT_EXVB2CMD",
      "description": "EXV B2 Cmd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "ANALOGIN_OACFM",
      "description": "Outdoor Air CFM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "ANALOGIN_OACFMRST",
      "description": "Outdoor Air CFM Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "ANALOGIN_OD3P_CMD",
      "description": "OAD 3rd Party Modulation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "ANALOGIN_EF3P_CMD",
      "description": "EXF 3rd Party Modulation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "ANALOGIN_SF3P_CMD",
      "description": "IDF 3rd Party Modulation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "ANALOGIN_IAQOPRST",
      "description": "IAQ OAD Pos Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "ANALOGIN_IAQ",
      "description": "Indoor Air Quality",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "ANALOGIN_OAQ",
      "description": "Outdoor Air Quality",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "ANALOGIN_OARH",
      "description": "Outdoor Air RH (OARH)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "AIRTEMP_OADP",
      "description": "Outside Air Dew Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "ANALOGIN_RARH",
      "description": "Return Air RH (RARH)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "ANALOGIN_SARH",
      "description": "Supply Air RH (SARH)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "AIRTEMP_SADP",
      "description": "Supply Air Dew Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "ANALOGIN_SPRH",
      "description": "Space RH (SPRH)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "ANALOGIN_MARH",
      "description": "Mixed Air RH (MARH)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "ANALOGIN_ZDP",
      "description": "Zone Damper Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "ANALOGIN_DAMPPOS",
      "description": "OAD Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "ANALOGIN_DAMPPOS2",
      "description": "RAD Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "ANALOGIN_HMD",
      "description": "HGRH Valve Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "ANALOGIN_HMD2",
      "description": "HGRH Valve 2 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "ANALOGIN_CMPA1SPD",
      "description": "Comp A1 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "ANALOGIN_CMPA2SPD",
      "description": "Comp A2 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "ANALOGIN_CMPB1SPD",
      "description": "Comp B1 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "ANALOGIN_CMPB2SPD",
      "description": "Comp B2 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "ANALOGIN_ODF1SPD",
      "description": "CF 1 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "ANALOGIN_ODF2SPD",
      "description": "CF 2 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "ANALOGIN_ODF3SPD",
      "description": "CF 3 Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "ANALOGIN_IDFSPD",
      "description": "IDF Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "ANALOGIN_IDFRPM",
      "description": "IDF Speed RPM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "ANALOGIN_EFSPD",
      "description": "Exhaust Fan Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "ANALOGIN_EXV_A1",
      "description": "EXV A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "ANALOGIN_EXV_A2",
      "description": "EXV A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "ANALOGIN_EXV_B1",
      "description": "EXV B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "ANALOGIN_EXV_B2",
      "description": "EXV B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "ANALOGIN_SPSR",
      "description": "Static Pressure Stpt Rst",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "ANALOGIN_DLC",
      "description": "Demand Limit Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "ANALOGIN_PFPD",
      "description": "Pre Filt Press Drop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "ANALOGIN_FFPD",
      "description": "Final Filt Press Drop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "ANALOGIN_OA_ENTH",
      "description": "Outdoor Air Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "ANALOGIN_RA_ENTH",
      "description": "Return Air Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "EMPTY_NOPOINT",
      "description": "Menu is empty",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "COMMADDR_AUX1",
      "description": "AUX",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "COMMADDR_NGC1",
      "description": "NGC IOB 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "COMMADDR_PD4_EXV1",
      "description": "PD4 EXV",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "COMMADDR_SIOB1",
      "description": "SIOB 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "COMMADDR_SIOB2",
      "description": "SIOB 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "COMMADDR_SIOB3",
      "description": "SIOB 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "COMMADDR_SYSTEMVU",
      "description": "ZIOB",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "COMMADDR_COMP_A1",
      "description": "Compressor A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "COMMADDR_IDF_1",
      "description": "Supply Fan 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "COMMADDR_IDF_2",
      "description": "Supply Fan 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "COMMADDR_IDF_3",
      "description": "Supply Fan 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "COMMADDR_IDF_4",
      "description": "Supply Fan 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "COMMADDR_IDF_5",
      "description": "Supply Fan 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "COMMADDR_IDF_6",
      "description": "Supply Fan 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "COMMADDR_ODF_1",
      "description": "ODF 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "COMMADDR_ODF_2",
      "description": "ODF 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "COMMADDR_ODF_3",
      "description": "ODF 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "COMMADDR_RF_1",
      "description": "Return Fan 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "COMMADDR_RF_2",
      "description": "Return Fan 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "COMMADDR_PWREXH_1",
      "description": "Power Exhaust 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "COMMADDR_PWREXH_2",
      "description": "Power Exhaust 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "LEN_status",
      "description": "LEN SCAN Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "LEN_nb_message_10s",
      "description": "Nbr of messges in 10 s",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "LEN_nb_nb_arh_busy_10s",
      "description": "Nbr of ARH busy in 10 s",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "LEN_total_nb_arh_busy",
      "description": "Number of ARH busy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "LEN_total_nb_message",
      "description": "Number of Message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "LEN_total_nb_nack",
      "description": "Number of NACK",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "LEN_total_nb_no_resp",
      "description": "Number of no response",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "MODSCAN_status",
      "description": "Modbus SCAN Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "MODSCAN_nb_message_10s",
      "description": "Nbr of messges in 10 s",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "MODSCAN_total_nb_message",
      "description": "Nbr of Messages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "MODSCAN_total_nb_nack",
      "description": "Number of NACK",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "MODSCAN_total_nb_no_resp",
      "description": "Number of no response",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "MODSCAN_total_nb_rtry_fl",
      "description": "Number of retry fails",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "COOLCFG_DEMAND",
      "description": "Cool/Heat Demand Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "COOLCFG_SPLYDB",
      "description": "Vent Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "COOLCFG_TPCTLRST",
      "description": "SAT Reset Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "COOLCFG_RSTRTIO",
      "description": "SAT Reset Ratio",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "COOLCFG_RSTLMIT",
      "description": "SAT Reset Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "COOLCFG_CLTREND",
      "description": "Cool Trend Level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "COOLCFG_CLTNDTM",
      "description": "Cool Trend Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "COOLCFG_GAP_CLHT",
      "description": "Cool Heat Gap Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "SERVICE_TCSTCOOL",
      "description": "TC Start Cool Factor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "COOLSTP_CLSP_OCC",
      "description": "Occupied Cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "COOLSTP_CLSP_UNO",
      "description": "Unoccupied Cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "COOLSTP_SALOCLSP",
      "description": "Lo Cool SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "COOLSTP_SAHICLSP",
      "description": "Hi Cool SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "COOLSTP_HODALCL",
      "description": "100% OA Low Cool SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "COOLSTP_HODAHCL",
      "description": "100% OA High Cool SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "COOLCFG_DOLOCLON",
      "description": "Lo Cool On DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "COOLCFG_DOLOCLOF",
      "description": "Lo Cool Off DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "COOLCFG_DOHICLON",
      "description": "Hi Cool On DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "COOLSTP_VAVCLSP",
      "description": "VAV Cooling SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "COOLCFG_DOVAVCON",
      "description": "VAV Cool On DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "COOLCFG_DOVAVCOF",
      "description": "VAV Cool Off DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "COOLSTP_SPLYAVSP",
      "description": "Vent SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "DHUMCFG_DMD_SRC",
      "description": "Dehum Demand Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "DHUMCFG_DHMATLCK",
      "description": "High MT Dehum Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "DHUMCFG_RHTOPTME",
      "description": "HGRH Coil Open Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "DHUMCFG_RHTCLTME",
      "description": "HGRH Coil Closed Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "DHUMCFG_CCBYPTME",
      "description": "Con Coil Bypass Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "DHUMCFG_CCPRGPOS",
      "description": "Cond Coil Purge Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "DHUMCFG_CCPRGTME",
      "description": "Cond Coil Purge Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "DHUMSTP_DHUMRHSP",
      "description": "Dehum RH",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "DHUMCFG_RLOS_ON",
      "description": "Dehum RH On DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "DHUMCFG_RLOS_OFF",
      "description": "Dehum RH Off DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "DHUMSTP_CCTSTP",
      "description": "Dehum CCT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "DISCOUT_POWEXH1",
      "description": "Power Exhaust Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "DMDLMCFG_DMDLMSRC",
      "description": "Demand Limit Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "DMDLMCFG_AICLSEL",
      "description": "Analog Limit Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "DMDLMCFG_CAPLMSRC",
      "description": "Capacity Limit Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "COOLSTP_CLCAPSTP",
      "description": "Max Cool Capacity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "COOLSTP_CAPLIMS1",
      "description": "Cool Capacity Limit S1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "COOLSTP_CAPLIMS2",
      "description": "Cool Capacity Limit S2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "COOLSTP_DMDLIMS1",
      "description": "Cool Demand Limit S1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "COOLSTP_DMDLIMS2",
      "description": "Cool Demand Limit S2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "HEATSTP_HTCAPSTP",
      "description": "Max Heat Capacity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "HEATSTP_CAPLIMS1",
      "description": "Heat Capacity Limit S1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "HEATSTP_CAPLIMS2",
      "description": "Heat Capacity Limit S2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "HEATSTP_DMDLIMS1",
      "description": "Heat Demand Limit S1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "HEATSTP_DMDLIMS2",
      "description": "Heat Demand Limit S2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "COOLSTP_DMDRSTCL",
      "description": "Dmd Reset Cool Adjust",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "HEATSTP_DMDRSTHT",
      "description": "Dmd Reset Heat Adjust",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "EFCFG_CONTROL",
      "description": "EXF Control Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "EFCFG_MINSPD",
      "description": "EXF Min Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "EFCFG_MAXSPD",
      "description": "EXF Max Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "EFCFG_SPEED1",
      "description": "EXF Speed OAD Pos 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "EFCFG_SPEED2",
      "description": "EXF Speed OAD Pos 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "EFCFG_DAMPPOS1",
      "description": "EXF OAD Pos 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "EFCFG_DAMPPOS2",
      "description": "EXF OAD Pos 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "EFCFG_PEOAD1",
      "description": "EXF OAD Position 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "EFCFG_PEOAD2",
      "description": "EXF OAD Position 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "EFCFG_PEOAD3",
      "description": "EXF OAD Position 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "EFCFG_PEOAD4",
      "description": "EXF OAD Position 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "EFCFG_PEOAD5",
      "description": "EXF OAD Position 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "EFCFG_PEOAD6",
      "description": "EXF OAD Position 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "EFCFG_EXFPURGE",
      "description": "EXF Smoke Purge Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "EFCFG_EXFEVAC",
      "description": "EXF Evacuation Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "EFSTP_EFBPSPT",
      "description": "Building Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "EMAILCFG_Send",
      "description": "Send Email option",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "EMAILCFG_portNbr",
      "description": "Port Number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "EMAILCFG_srvTim",
      "description": "Server Timeout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 254,
      "name": "EMAILCFG_attach_blackbox",
      "description": "Attach Blackbox Log",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "EQUIPCFG_RESWEN",
      "description": "Remote Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "EQUIPCFG_AUXRELAY",
      "description": "Aux Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "EQUIPCFG_SIO1AI10",
      "description": "IAQ/OAD Input Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "OCCSTNDT",
      "description": "Occupied Standby Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "UNITCFG_OCC_OT",
      "description": "Occupancy Override Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "ERVCFG_CHKTYPE",
      "description": "ERV Check Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "ERVCFG_TMPTOL",
      "description": "ERV Temp Tolerance",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "ERVCFG_ENTTOL",
      "description": "ERV Enthalpy Tolerance",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "ERVCFG_MAXBYPOP",
      "description": "ERV Fan Max Bypass Open",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "ERVCFG_MAXBYPCL",
      "description": "ERV Fan Max Bypass Close",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "ERVCFG_ERVMINPS",
      "description": "ERV Fan Damper Min Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "ERVCFG_WHMINPOS",
      "description": "ERV Wheel-Minimum Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "ERVCFG_ERVEFMIN",
      "description": "ERV Wheel Exh Min Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "ERVCFG_OFFTMPDB",
      "description": "ERV Off Temp DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "ERVCFG_OFFENTDB",
      "description": "ERV Off Enthalpy DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "EXVSTP_SupHtA1",
      "description": "A1 Superheat Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "EXVSTP_SupHtA2",
      "description": "A2 Superheat Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "EXVSTP_SupHtB1",
      "description": "B1 Superheat Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "EXVSTP_SupHtB2",
      "description": "B2 Superheat Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "EXVSTP_EXVSTA1",
      "description": "A1 Start Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "EXVSTP_EXVSTA2",
      "description": "A2 Start Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "EXVSTP_EXVSTB1",
      "description": "B1 Start Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "EXVSTP_EXVSTB2",
      "description": "B2 Start Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "FRECLCFG_CHNGSEL",
      "description": "Changeover Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "FRECLCFG_DIFFENTH",
      "description": "Diff Enthalpy Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "FRECLCFG_DRYBLBTH",
      "description": "OAT Dry Bulb Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "FRECLCFG_DEWLIMTH",
      "description": "OADP Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "FRECLCFG_DIFFDBTH",
      "description": "Diff Dry Bulb Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "FRECLCFG_IAQOADRS",
      "description": "IAQ Switch OAD Pos Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "HCSTATUS_HEATREQ",
      "description": "Heat Request from UI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "HCSTATUS_SATCTLPT",
      "description": "Supply Air Temp Cntrl Pt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "HCSTATUS_CAPACT",
      "description": "Cooling Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "IDFSTP_ZPSETPT",
      "description": "Zone Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "IDFCFG_SDPRLMIT",
      "description": "SP Reset Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "GENUNIT_OCCUPIED",
      "description": "Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "MDESTS_DMD_DET",
      "description": "Demand Determination",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "MDESTS_OP_STATE",
      "description": "Operational State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "GENUNIT_HEATCOOL",
      "description": "Heat/Cool status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "RFGTEMP_CCT",
      "description": "Cooling Coil Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "BACNET_SCH_Objj",
      "description": "Sched Linked BACnet Obj",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "BACNET_loc_occ",
      "description": "Local Sched Occ Request",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "COOLSTP_HODACLSP",
      "description": "100% OA Cool SAT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "FILTER_STATUS",
      "description": "Filter Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "SERVICE1_M_FILTER",
      "description": "Pre-Filter Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "RFGTEMP_SGT1",
      "description": "Suction Gas Temp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "RFGTEMP_DGTA",
      "description": "Discharge Gas Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "HMZR_CONDPURG",
      "description": "Humidizer Purge",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "DHUMSTP_DHUMSADP",
      "description": "Dehum SADP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "EQUIPCFG_FRZSWEN",
      "description": "Freeze Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "DMDLMCFG_DMDLMEN",
      "description": "Demand Limit Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "DMDLMCFG_DMDCPEN",
      "description": "Capacity Limit Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "HEATCFG_HEATTTDB",
      "description": "Heat Tempered Cooling DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "HEATCFG_HTTREND",
      "description": "Heat Trend Level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "HEATCFG_HTTNDTM",
      "description": "Heat Trend Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "HEATCFG_HT2DTG",
      "description": "Heat 2Stage Dn Timeguard",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "HEATCFG_HT2UTG",
      "description": "Heat 2Stage Up Timeguard",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "SERVICE_TCSTHEAT",
      "description": "TC Start Heat Factor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "HEATCFG_HEAT_FOD",
      "description": "Heat Fan Off Delay Timer",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "HEATSTP_HTSP_OCC",
      "description": "Occupied Heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "HEATSTP_HTSP_UNO",
      "description": "Unoccupied Heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "HEATSTP_SALOHTSP",
      "description": "Lo Heat SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "HEATSTP_SAHIHTSP",
      "description": "Hi Heat SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "HEATSTP_HODALHT",
      "description": "100% OA Low Heat SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "HEATSTP_HODAHHT",
      "description": "100% OA High Heat SAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "HEATCFG_DOLOHTON",
      "description": "Lo Heat On DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "HEATCFG_DOLOHTOF",
      "description": "Lo Heat Off DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "HEATCFG_DOHIHTON",
      "description": "Hi Heat On DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "IDFCFG_OPSELECT",
      "description": "IDF Control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "IDFCFG_SAVTYPE",
      "description": "SAV Mode Selection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "IDFCFG_IDFMNSPD",
      "description": "Indoor Fan Min Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "IDFCFG_IDFMXSPD",
      "description": "Indoor Fan Max Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "IDFCFG_IDFCSPD1",
      "description": "Lo Cool IDF Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "IDFCFG_IDFMCSPD",
      "description": "Med Cool IDF Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "IDFCFG_IDFCSPD2",
      "description": "Hi Cool IDF Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "IDFCFG_SAVLCCTH",
      "description": "SAV Low Cool Cap Thresh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "IDFCFG_SAVMCCTH",
      "description": "SAV Med Cool Cap Thresh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "IDFCFG_SAVHCCTH",
      "description": "SAV High Cool Cap Thresh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "IDFCFG_IDFHSPD1",
      "description": "Lo Heat IDF Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "IDFCFG_IDFHSPD2",
      "description": "Hi Heat IDF Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "IDFCFG_IDFPURGE",
      "description": "IDF PURGE Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "IDFCFG_IDFPRESS",
      "description": "IDF Pressurization Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "IDFCFG_IDFEVAC",
      "description": "IDF Evacuation Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "IDFCFG_OCCUCFG",
      "description": "Occupied Fan",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "IDFCFG_UNOCCFG",
      "description": "Unoccupied Fan",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "IDFCFG_SDPRS",
      "description": "SP Reset Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "IDFCFG_SDPRRTIO",
      "description": "SP Reset Ratio",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "IDFCFG_SDPRTIME",
      "description": "SDP Reset Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "IDFCFG_SDPRZDP",
      "description": "SDP Reset ZDP Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "IDFSTP_CO2LVL",
      "description": "CO2 Level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "IDFSTP_DUCTSET",
      "description": "Supply Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "IDFSTP_AIRFLOW",
      "description": "Air Flow Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "CMPASTS_BOOSTSTA",
      "description": "Cir A VSC Boost State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "ANALOGIN_SPRHNET",
      "description": "Net SPRH",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "ANALOGIN_RARHNET",
      "description": "Net RARH",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "ANALOGIN_OACFMNET",
      "description": "Net Outdoor Air CFM",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "ANALOGIN_OCFMRNET",
      "description": "Net OA CFM Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "ANALOGIN_IAQORNET",
      "description": "Net IAQ OAD Pos Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "AIRPRESS_BPNET",
      "description": "Net Building Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "ANALOGIN_EF3P_NET",
      "description": "Net 3rd Party EXF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "ANALOGIN_OD3P_NET",
      "description": "Net 3rd Party OAD",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "ANALOGIN_SF3P_NET",
      "description": "Net 3rd Party IDF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "ANALOGIN_OAQNET",
      "description": "Net Outdoor Air Quality",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "ANALOGIN_IAQNET",
      "description": "Net Indoor Air Quality",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "ANALOGIN_IAQRNET",
      "description": "Net IAQ Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "AIRPRESS_SDP_NET",
      "description": "Network Supply Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "AIRTEMP_SPTNET",
      "description": "Net SPT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "AIRTEMP_SPTONET",
      "description": "Net Space Temp Offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "AIRTEMP_OATNET",
      "description": "Net OAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "GENUNIT_NETOCC",
      "description": "Network Occupancy",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "ANALOGIN_SPSR_NET",
      "description": "Net SP Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "ANALOGIN_ZDPNET",
      "description": "Net Zone Damper Position",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "OCCSBNET",
      "description": "Occupied Standby Net",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "ZS_OCCSB",
      "description": "Occupied Standby ZS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "OADCFG_ECONCTRL",
      "description": "Ventilation Control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "OADCFG_IAQOCFG",
      "description": "IAQ Override Conf",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "OADCFG_MINPOS",
      "description": "OAD Min Position",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "OADCFG_MAXPOS",
      "description": "OAD Max Position",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "OADCFG_MINOADCP",
      "description": "Min OAD Control Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "OADCFG_OADEVAC",
      "description": "OAD Smoke Evac Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "IDFCFG_VENTSPD1",
      "description": "IDF Vent Speed 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "IDFCFG_VENTSPD2",
      "description": "IDF Vent Speed 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "IDFCFG_VENTSPD3",
      "description": "IDF Vent Speed 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "IDFCFG_VENTSPD4",
      "description": "IDF Vent Speed 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "OADCFG_OADPOS1",
      "description": "OA Damper Vent Pos 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "OADCFG_OADPOS2",
      "description": "OA Damper Vent Pos 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "OADCFG_OADPOS3",
      "description": "OA Damper Vent Pos 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "OADCFG_OADPOS4",
      "description": "OA Damper Vent Pos 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "OADCFG_IAQRESET",
      "description": "IAQ Reset Source",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "OADCFG_IAQOTH",
      "description": "IAQ Override Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "OADCFG_IAQODB",
      "description": "IAQ Override Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "OADCFG_IAQOPOS",
      "description": "IAQ Override Position",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "OADCFG_IAQPDUR",
      "description": "IAQ Purge Duration",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387,
      "name": "OADCFG_IAQPLOCK",
      "description": "IAQ Purge Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "OADCFG_IAQPRGLL",
      "description": "IAQ Purge OAT Lo Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "OADCFG_IAQPRGHL",
      "description": "IAQ Purge OAT Hi Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "OADCFG_IAQPLOTP",
      "description": "IAQ Purge Lo Temp Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "OADCFG_IAQPHITP",
      "description": "IAQ Purge Hi Temp Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "OADCFG_IAQCFMRS",
      "description": "IAQ OA CFM Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "OADCFG_PRGSHORT",
      "description": "Purge Short Duration",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "OADCFG_PRGLONG",
      "description": "Purge Long Duration",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 395,
      "name": "FRECLCFG_ODAIRQTH",
      "description": "OAQ Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "OADCFG_OABPOREN",
      "description": "Bld Pressure Override En",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "OADCFG_OABPORTH",
      "description": "Bld Pressure Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "OADCFG_OABPORDB",
      "description": "Bld Pressure Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "OADCFG_CFMSP",
      "description": "OACFM Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "RFGPRESS_SPA",
      "description": "Cir A Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "RFGPRESS_SPB",
      "description": "Cir B Suction Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "RFGPRESS_DPA",
      "description": "Cir A Discharge Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "RFGPRESS_DPB",
      "description": "Cir B Discharge Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "RFGTEMP_SSTA",
      "description": "Saturated Suction A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "RFGTEMP_SSTB",
      "description": "Saturated Suction B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "RFGTEMP_SDTA",
      "description": "Saturated Discharge CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "RFGTEMP_SDTB",
      "description": "Saturated Discharge CirB",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "RFGTEMP_SSHA1",
      "description": "A1 Superheat Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "RFGTEMP_SSHA2",
      "description": "A2 Superheat Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 410,
      "name": "RFGTEMP_SSHB1",
      "description": "B1 Superheat Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "RFGTEMP_SSHB2",
      "description": "B2 Superheat Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "RFGTEMP_SGTA1",
      "description": "Suction Gas Temp Cir A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "RFGTEMP_SGTA2",
      "description": "Suction Gas Temp Cir A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "RFGTEMP_SGTB1",
      "description": "Suction Gas Temp Cir B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "RFGTEMP_SGTB2",
      "description": "Suction Gas Temp Cir B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "RFGTEMP_OILTSMPA",
      "description": "Oil Sump Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "RUNTIME_COMPA1RT",
      "description": "Comp A1 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "RUNTIME_COMPA1SC",
      "description": "Comp A1 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 419,
      "name": "RUNTIME_COMPA1RC",
      "description": "Comp A1 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 420,
      "name": "RUNTIME_COMPA2RT",
      "description": "Comp A2 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 421,
      "name": "RUNTIME_COMPA2SC",
      "description": "Comp A2 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 422,
      "name": "RUNTIME_COMPA2RC",
      "description": "Comp A2 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 423,
      "name": "RUNTIME_COMPB1RT",
      "description": "Comp B1 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "RUNTIME_COMPB1SC",
      "description": "Comp B1 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 425,
      "name": "RUNTIME_COMPB1RC",
      "description": "Comp B1 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 426,
      "name": "RUNTIME_COMPB2RT",
      "description": "Comp B2 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 427,
      "name": "RUNTIME_COMPB2SC",
      "description": "Comp B2 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 428,
      "name": "RUNTIME_COMPB2RC",
      "description": "Comp B2 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 429,
      "name": "RUNTIME_CND1_RT",
      "description": "CF 1 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "RUNTIME_CND1_SC",
      "description": "CF 1 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "RUNTIME_CND1_RC",
      "description": "CF 1 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "RUNTIME_CND2_RT",
      "description": "CF 2 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 433,
      "name": "RUNTIME_CND2_SC",
      "description": "CF 2 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 434,
      "name": "RUNTIME_CND2_RC",
      "description": "CF 2 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 435,
      "name": "RUNTIME_CND3_RT",
      "description": "CF 3 Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 436,
      "name": "RUNTIME_CND3_SC",
      "description": "CF 3 Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "RUNTIME_CND3_RC",
      "description": "CF 3 Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 438,
      "name": "RUNTIME_IDF_RT",
      "description": "Indoor Fan Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "RUNTIME_IDF_SC",
      "description": "Indoor Fan Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 440,
      "name": "RUNTIME_IDF_RC",
      "description": "Indoor Fan Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 441,
      "name": "RUNTIME_EFAN_RT",
      "description": "Exhaust Fan Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "RUNTIME_EFAN_SC",
      "description": "Exhaust Fan Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "RUNTIME_EFAN_RC",
      "description": "Exhaust Fan Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "RUNTIME_SHEAT_RT",
      "description": "Heat Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "RUNTIME_SHEAT_SC",
      "description": "Heat Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 446,
      "name": "RUNTIME_SHEAT_RC",
      "description": "Heat Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 447,
      "name": "RUNTIME_HMVLV_RT",
      "description": "HGRH Valve Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 448,
      "name": "RUNTIME_HMVLV_SC",
      "description": "HGRH Valve Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 449,
      "name": "RUNTIME_HMVLV_RC",
      "description": "HGRH Valve Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 450,
      "name": "RUNTIME_DAMP_RT",
      "description": "OAD Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "RUNTIME_DAMP_SC",
      "description": "OAD Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "RUNTIME_DAMP_RC",
      "description": "OAD Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "RUNTIME_CCHRA_RT",
      "description": "CCH A Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "RUNTIME_CCHRA_SC",
      "description": "CCH A Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 455,
      "name": "RUNTIME_CCHRA_RC",
      "description": "CCH A Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 456,
      "name": "RUNTIME_CCHRB_RT",
      "description": "CCH B Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 457,
      "name": "RUNTIME_CCHRB_SC",
      "description": "CCH B Start Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 458,
      "name": "RUNTIME_CCHRB_RC",
      "description": "CCH B Reset Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 459,
      "name": "RUNTIME_OILACYSC",
      "description": "Oil Cir A Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "RUNTIME_OILBCYSC",
      "description": "Oil Cir B Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 461,
      "name": "CMPASTS_OILRECAC",
      "description": "Oil Recovery Actv Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 462,
      "name": "CMPASTS_ORTMLFTA",
      "description": "Cir A Oil Rec Time Left",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "CMPBSTS_OILRECAC",
      "description": "Oil Recovery Actv Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "CMPBSTS_ORTMLFTB",
      "description": "Cir B Oil Rec Time Left",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 465,
      "name": "RUNTIME_HUMPUSC",
      "description": "Humdimizer Cycle Cnt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 466,
      "name": "GENUINIT_FILT_RT",
      "description": "Filter Minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 467,
      "name": "SERVICE_MAXOACFM",
      "description": "OACFM Sensor Max Range",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 468,
      "name": "SERVICE1_HTTOCL",
      "description": "Heat to Cool Guard",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 469,
      "name": "SERVICE1_CLTOHT",
      "description": "Cool to Heat Guard",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 470,
      "name": "SERVICE1_ZDORCAP",
      "description": "ZDOR Heat Cap Thresh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 471,
      "name": "COOLCFG_CCHTHA",
      "description": "CCH A OAT Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 472,
      "name": "COOLCFG_CCHTHB",
      "description": "CCH B OAT Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 473,
      "name": "FRECLCFG_FCOOL_TG",
      "description": "Free Cool Timeguard",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "COOLSTP_CMPMAXA1",
      "description": "Cmp Nominal Spd Max A1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 475,
      "name": "COOLSTP_CMPMINA1",
      "description": "Cmp Nominal Spd Min A1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 476,
      "name": "COOLSTP_CMPMAXA2",
      "description": "Cmp Nominal Spd Max A2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 477,
      "name": "COOLSTP_CMPMINA2",
      "description": "Cmp Nominal Spd Min A2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 478,
      "name": "COOLSTP_CMPMAXB1",
      "description": "Cmp Nominal Spd Max B1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 479,
      "name": "COOLSTP_CMPMINB1",
      "description": "Cmp Nominal Spd Min B1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 480,
      "name": "COOLSTP_CMPMAXB2",
      "description": "Cmp Nominal Spd Max B2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 481,
      "name": "COOLSTP_CMPMINB2",
      "description": "Cmp Nominal Spd Min B2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 482,
      "name": "COOLCFG_SATLO_DB",
      "description": "SAT Lo Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 483,
      "name": "COOLCFG_SATHI_DB",
      "description": "SAT High Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 484,
      "name": "DHUMCFG_DHUMMODE",
      "description": "Dehum Control Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 485,
      "name": "COOLCFG_SCT_HLIM",
      "description": "SCT High Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 486,
      "name": "COOLCFG_SCT_LLIM",
      "description": "SCT Low Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 487,
      "name": "DHUMCFG_RHMINPOS",
      "description": "HGRH Valve Min Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 488,
      "name": "DHUMCFG_RHMAXPOS",
      "description": "HGRH Valve Max Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 489,
      "name": "DHUMCFG_RHSTART",
      "description": "HGRH Start Pos",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 490,
      "name": "DHUMCFG_RHTIME",
      "description": "HGRH Startup Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 491,
      "name": "SERVICE1_CMPMATL",
      "description": "Comp MAT Lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 492,
      "name": "SERVICE1_CMPOATL",
      "description": "Comp OAT Lock",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "CNDSTP_SDTTEMP1",
      "description": "SDT Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "CNDSTP_SDTTEMP2",
      "description": "SDT Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 495,
      "name": "CNDSTP_SDTTEMP3",
      "description": "SDT Setpoint 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 496,
      "name": "COOLCFG_CFSPDMN1",
      "description": "CF Speed MIN",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 497,
      "name": "COOLCFG_CFSPDMX1",
      "description": "CF Speed MAX",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 498,
      "name": "COOLCFG_CFSTSPD1",
      "description": "CF User Start Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 499,
      "name": "SERVICE1_SVTESTMT",
      "description": "Test Mode Timeout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500,
      "name": "SERVICE_NETINTO",
      "description": "Network Input Timeout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "SERVICE_LLAGCFG",
      "description": "Lead Lag Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "SERVICE_RCYCLIM",
      "description": "Recycle Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "SERVICE_RCYCDB",
      "description": "Recycle DB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "DHUMCFG_OILLOWTH",
      "description": "Oil Recov Low Thld",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "DHUMCFG_OILHITH",
      "description": "Oil Recov High Thld",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "DHUMCFG_OILTIME",
      "description": "Dehum Oil Recov Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "FACTORY_OILRHLDT",
      "description": "Oil Recovery Hold Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 508,
      "name": "FACTORY_OILRECSP",
      "description": "Oil Recovery Speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 509,
      "name": "FACTORY_OILTIME1",
      "description": "Oil Recovery Time 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "FACTORY_OILTIME2",
      "description": "Oil Recovery Time 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 511,
      "name": "FACTORY_LOWOILA",
      "description": "Low Oil Threshold A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 512,
      "name": "FACTORY_LOWOILB",
      "description": "Low Oil Threshold B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 513,
      "name": "FACTORY_LOWOILTM",
      "description": "Oil Threshold Timer",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 514,
      "name": "FACTORY_OILRSTLM",
      "description": "Oil Threshold Reset Lim",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 515,
      "name": "FACTORY_LOWOILRT",
      "description": "Low Oil Reset Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 516,
      "name": "STATES_MINTILOC",
      "description": "Time Until Next Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 517,
      "name": "LABONLY_CAPAPCT",
      "description": "System Capacity Req %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 518,
      "name": "LABONLY_CAPACT",
      "description": "System Capacity Act %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 519,
      "name": "CMPA1STS_LOADREQ",
      "description": "Load Request Comp A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 520,
      "name": "CMPA2STS_LOADREQ",
      "description": "Load Request Comp A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "CMPB1STS_LOADREQ",
      "description": "Load Request Comp B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "CMPB2STS_LOADREQ",
      "description": "Load Request Comp B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "OUTPUTS_EXVA1OBJ",
      "description": "EXV A1 Objective",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "OUTPUTS_EXVA2OBJ",
      "description": "EXV A2 Objective",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "OUTPUTS_EXVB1OBJ",
      "description": "EXV B1 Objective",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "OUTPUTS_EXVB2OBJ",
      "description": "EXV B2 Objective",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 527,
      "name": "COOLSTP_ACTV_SP",
      "description": "SAT Setpt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 528,
      "name": "CMPASTS_SSTENVMN",
      "description": "SST Env Min CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 529,
      "name": "CMPASTS_SSTENVMX",
      "description": "SST Env Max CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 530,
      "name": "CMPASTS_SDTENVMN",
      "description": "SDT Env Min CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "CMPASTS_SDTENVMX",
      "description": "SDT Env Max CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "CMPBSTS_SSTENVMN",
      "description": "SST Env Min Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "CMPBSTS_SSTENVMX",
      "description": "SST Env Max Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 534,
      "name": "CMPBSTS_SDTENVMN",
      "description": "SDT Env Min Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 535,
      "name": "CMPBSTS_SDTENVMX",
      "description": "SDT Env Max Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 536,
      "name": "CMPASTS_SSTABSMN",
      "description": "SST Abs Min CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "CMPASTS_SSTABSMX",
      "description": "SST Abs Max CirA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "CMPASTS_SDTABSMN",
      "description": "SDT Abs Min Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 539,
      "name": "CMPASTS_SDTABSMX",
      "description": "SDT Abs Max Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "CMPBSTS_SSTABSMN",
      "description": "SST Abs Min Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 541,
      "name": "CMPBSTS_SSTABSMX",
      "description": "SST Abs Max Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542,
      "name": "CMPBSTS_SDTABSMN",
      "description": "SDT Abs Min Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 543,
      "name": "CMPBSTS_SDTABSMX",
      "description": "SDT Abs Max Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544,
      "name": "LAB_SSHCMDA1",
      "description": "EXVA1 SSHCMD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 545,
      "name": "LAB_SSHSTPA1",
      "description": "EXVA1 SSHSTPT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546,
      "name": "LAB_SSHCMDA2",
      "description": "EXVA2 SSHCMD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 547,
      "name": "LAB_SSHSTPA2",
      "description": "EXVA2 SSHSTPT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 548,
      "name": "LAB_SSHCMDB1",
      "description": "EXVB1 SSHCMD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 549,
      "name": "LAB_SSHSTPB1",
      "description": "EXVB1 SSHSTPT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 550,
      "name": "LAB_SSHCMDB2",
      "description": "EXVB2 SSHCMD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "LAB_SSHSTPB2",
      "description": "EXVB2 SSHSTPT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 552,
      "name": "LAB_DSTKPA1",
      "description": "EXVA1 DST KP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 553,
      "name": "LAB_DSTTIA1",
      "description": "EXVA1 DST TI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 554,
      "name": "LAB_SSHKPA1",
      "description": "EXVA1 SSH KP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 555,
      "name": "LAB_SSHTIA1",
      "description": "EXVA1 SSH TI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 556,
      "name": "LAB_DSTKPA2",
      "description": "EXVA2 DST KP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 557,
      "name": "LAB_DSTTIA2",
      "description": "EXVA2 DST TI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 558,
      "name": "LAB_SSHKPA2",
      "description": "EXVA2 SSH KP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 559,
      "name": "LAB_SSHTIA2",
      "description": "EXVA2 SSH TI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 560,
      "name": "LAB_DSTKPB1",
      "description": "EXVB1 DST KP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 561,
      "name": "LAB_DSTTIB1",
      "description": "EXVB1 DST TI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 562,
      "name": "LAB_SSHKPB2",
      "description": "EXVB2 SSH KP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 563,
      "name": "LAB_SSHTIB2",
      "description": "EXVB2 SSH TI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 564,
      "name": "LABONLY_DHUM_REQ",
      "description": "Dehum Request",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 565,
      "name": "LAB_SDTTARG",
      "description": "SDT Target",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 566,
      "name": "LAB_SATCTLPT",
      "description": "SAT Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 567,
      "name": "GENUNIT_SMAXCCAP",
      "description": "Sys Max Cool Cap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 568,
      "name": "GENUNIT_SMAXHCAP",
      "description": "Sys Max Heat Cap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 569,
      "name": "LAB_OACFMCP",
      "description": "OA CFM Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 571,
      "name": "HOME_SCREEN_ID",
      "description": "Current home screen ID",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 573,
      "name": "BACNET_ALC_PRIME",
      "description": "Value of Prime variable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 574,
      "name": "EQUIPCFG_SIO3DI7",
      "description": "Select IAQ or OAQ Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 575,
      "name": "LPALMHYS",
      "description": "Low Power Hysteresis(mS)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "ALARMRST_RST_ALM",
      "description": "Alarm Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "UNITCFG_PG_SP_EN",
      "description": "Prognostics SP Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "UNITCFG_PG_BP_EN",
      "description": "Prognostics BP Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "ALERTCFG_LOCK_OUT",
      "description": "Lockout Notification",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "ALERTCFG_T24ENAB",
      "description": "T24 Diagnostic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "IDFFDBK_STATUS",
      "description": "IDF Feedback Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "COOLCFG_TMPDVNT",
      "description": "Cool Tempered Venting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "SVCOUT_CMTRNDAC",
      "description": "Cool Comfort Trending",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "DHUMCFG_UNOCENAB",
      "description": "Unoccupied Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "DHUMCFG_SUPPHEAT",
      "description": "Supplemental Heat",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "DHUMCFG_DHUMVENT",
      "description": "Vent/None Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "DHUMCFG_DHUMVAV",
      "description": "VAV Cool Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "DHUMCFG_DHUMHICL",
      "description": "High Cool Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "DHUMCFG_DHUMLOCL",
      "description": "Low Cool Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "DHUMCFG_DHUMHIHT",
      "description": "High Heat Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "DHUMCFG_DHUMLOHT",
      "description": "Low Heat Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "OADCFG_OADHUMEN",
      "description": "OA Dehum Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "DHUMCFG_OFDHUMEN",
      "description": "Occupied Free Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "DHUMCFG_UFDHUMEN",
      "description": "Unoccupied Free Dehum",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "DISCIN_TSTAT_G",
      "description": "Indoor Fan Input (G)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "DISCIN_TSTAT_Y1",
      "description": "Lo Cool Input (Y1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "DISCIN_TSTAT_Y2",
      "description": "Hi Cool Input (Y2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "DISCIN_TSTAT_W1",
      "description": "Lo Heat Input (W1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "DISCIN_TSTAT_W2",
      "description": "Hi Heat Input (W2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "DISCIN_FIRESW",
      "description": "Fire Shutdown Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "DISCIN_SMOKESW",
      "description": "Smoke Detector",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "DISCIN_SMKPRGSW",
      "description": "Smoke Purge Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "DISCIN_PMR_STAT",
      "description": "Phase Monitor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "DISCIN_SHTDWNSW",
      "description": "Shutdown Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "DISCIN_FILTSTAT",
      "description": "Filter Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "DISCIN_IDF_LSM",
      "description": "Indoor Fan Limit Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "DISCIN_HT_ALARM",
      "description": "Heat Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "DISCIN_CNDOSW",
      "description": "COFS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "DISCIN_DEHUMSW",
      "description": "Dehumidify Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "DISCIN_CMPFBKA1",
      "description": "Comp A1 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "DISCIN_CMPFBKA2",
      "description": "Comp A2 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "DISCIN_CMPFBKB1",
      "description": "Comp B1 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "DISCIN_CMPFBKB2",
      "description": "Comp B2 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "DISCIN_HPSA",
      "description": "Cir A HPS Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "DISCIN_HPSB",
      "description": "Cir B HPS Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "DISCIN_RESW",
      "description": "Remote Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "DISCIN_ERV_FRST",
      "description": "ERV Frost Indicator",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "DISCIN_WHEEL_ST",
      "description": "ERV Motion Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "DISCIN_ERVFSS",
      "description": "ERV OD Filt Stat Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "DISCIN_DLS1",
      "description": "DemandLimSwitch1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "DISCIN_DLS2",
      "description": "DemandLimSwitch2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "DISCIN_IGCFANSW",
      "description": "IGC IDF Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "DISCIN_PFPSS",
      "description": "Pre Filter Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "DISCIN_PRESSSW",
      "description": "Fire Press Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "DISCIN_EVACSW",
      "description": "Smoke Evac Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "DISCIN_FRZSW",
      "description": "Hydronic Freeze Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "DISCIN_PPSS",
      "description": "Pressure Safety",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "DISCIN_IAQSW",
      "description": "IAQ Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "DISCIN_OAQSW",
      "description": "OAQ Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "DISCIN_ODENTHSW",
      "description": "Outdoor Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "DISCIN_ENEGPRES",
      "description": "OAD Neg Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "DISCIN_VSOLSWA",
      "description": "VS Oil Level Switch A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "DISCIN_INRFGLK",
      "description": "Indoor RFG Sensor ALM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "DISCIN_OUTRFGLK",
      "description": "Outdoor RFG Sensor ALM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "DISCOUT_CPA1",
      "description": "Compressor A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "DISCOUT_CMPRELA1",
      "description": "Comp A1 Modulation RLY",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "DISCOUT_CPA2",
      "description": "Compressor A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "DISCOUT_CMPRELA2",
      "description": "Comp A2 Modulation RLY",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "DISCOUT_CPB1",
      "description": "Compressor B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "DISCOUT_CPB2",
      "description": "Compressor B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "DISCOUT_IDFBYREL",
      "description": "IDF VFD Bypass Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "DISCOUT_ODF1",
      "description": "CF 1 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "DISCOUT_ODF2",
      "description": "CF 2 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "DISCOUT_ODF3",
      "description": "CF 3 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "DISCOUT_CCHRA",
      "description": "CCH A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "DISCOUT_CCHRB",
      "description": "CCH B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "DISCOUT_HMS",
      "description": "Reheat 3-way valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "DISCOUT_RH3PRLY",
      "description": "3rd Party Reheat Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "DISCOUT_ERVWHEEL",
      "description": "ERV Wheel",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "DISCOUT_STGHEAT1",
      "description": "Heat Enable 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "DISCOUT_STGHEAT2",
      "description": "Heat Enable 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "DISCOUT_STGHEAT3",
      "description": "Heat Enable 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "DISCOUT_STGHEAT4",
      "description": "Heat Enable 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "DISCOUT_STGHEAT5",
      "description": "Heat Enable 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "DISCOUT_STGHEAT6",
      "description": "Heat Enable 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "DISCOUT_BYP_DAMP",
      "description": "ERV Bypass Damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "DISCOUT_ZDOR",
      "description": "Zone Damper Override RLY",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "DISCOUT_ALMOUT",
      "description": "Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "DISCOUT_HIR",
      "description": "Heat Interlock Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "DISCOUT_HMFR",
      "description": "Humidifier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "DISCOUT_HRR",
      "description": "Heat Reclaim",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "DISCOUT_PEA",
      "description": "Power Exh A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "DISCOUT_PEB",
      "description": "Power Exh B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "DISCOUT_PEC",
      "description": "Power Exh C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "DISCOUT_AUTOADDR",
      "description": "Fan Auto Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "DMDLMCFG_DLSWSEN",
      "description": "Demand Switch Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "OCCSB_EN",
      "description": "Occupied Standby Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "EQUIPCFG_DMDLIM",
      "description": "Demand/Capacity Anlg In",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "EQUIPCFG_SMOKEEN",
      "description": "Smoke Detector",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "EQUIPCFG_TSTATEN",
      "description": "Thermostat",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "EQUIPCFG_HUMSWEN",
      "description": "Humidistat",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "EQUIPCFG_FILTSWEN",
      "description": "Pre-Filter Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "EQUIPCFG_PMREN",
      "description": "Phase Monitor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "EQUIPCFG_SHTDWNEN",
      "description": "Emergency Shutdown En",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "EQUIPCFG_ZDOREN",
      "description": "ZDOR",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "EQUIPCFG_ALARMEN",
      "description": "Alarm Output",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "EQUIPCFG_EATEN",
      "description": "EAT Sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "EQUIPCFG_OACFMEN",
      "description": "OACFM Sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "EQUIPCFG_IDFVFDBY",
      "description": "IDF VFD Bypass",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "EQUIPCFG_SF3PEN",
      "description": "IDF 3rd Party Mod",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "EQUIPCFG_SPSREN",
      "description": "SPSR Sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "EQUIPCFG_EF3PEN",
      "description": "EXF 3rd Party Mod",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "EQUIPCFG_RH3PEN",
      "description": "3rd Party Reheat Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "EQUIPCFG_OAD3PEN",
      "description": "OAD 3rd Party Mod",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "EQUIPCFG_ERVEN",
      "description": "ERV",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "EQUIPCFG_ERVOAFEN",
      "description": "ERV OAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "EQUIPCFG_ERVBYPEN",
      "description": "ERV Bypass Damper",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "EQUIPCFG_FIRESWEN",
      "description": "Fire Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "EQUIPCFG_EVACEN",
      "description": "Evacuation Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "EQUIPCFG_PRESSEN",
      "description": "Pressurization Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "EQUIPCFG_EFEN",
      "description": "Exhaust Fan",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "EQUIPCFG_ECONEN",
      "description": "Economizer (OAD)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "EQUIPCFG_HT1EN",
      "description": "Heat Stage 1 Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "EQUIPCFG_HT2EN",
      "description": "Heat Stage 2 Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "EQUIPCFG_HT3EN",
      "description": "Heat Stage 3 Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "EQUIPCFG_HT4EN",
      "description": "Heat Stage 4 Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "EQUIPCFG_DMDRSTEN",
      "description": "Demand Reset Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "EQUIPCFG_CONDEN",
      "description": "COFS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "EQUIPCFG_ENTHSWEN",
      "description": "Enthalpy Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "EQUIPCFG_IAQOREN",
      "description": "IAQ-OD Pos Reset Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "EQUIPCFG_OAQSWEN",
      "description": "OAQ Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "EQUIPCFG_IAQSWEN",
      "description": "IAQ Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "EXVSTP_SETPTENB",
      "description": "User Setpoint Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "EXVSTP_EXVSTENB",
      "description": "Manual Start Pos Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "FRECLCFG_FREECLEN",
      "description": "Occ Free Cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "FRECLCFG_UFC",
      "description": "Unocc Free Cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "FRECLCFG_DRYBLB",
      "description": "Dry Bulb Chngeover (OAT)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "FRECLCFG_DEWLIM",
      "description": "OADP Limit Check",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "HEATCFG_HTMPDVNT",
      "description": "Heat Tempered Venting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "HEATCFG_HTTEMPCL",
      "description": "Heat Tempered Cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "SVCOUT_CMTRNDAH",
      "description": "Add Heat Comfort Trend",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "HEATCFG_HEAT_EBL",
      "description": "Morning Warmup Only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "MDESTS_ERVCHECK",
      "description": "ERV Check Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "MDESTS_DHUMPURG",
      "description": "Reheat Oil Purge",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "LINK_ACT",
      "description": "Linkage Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "NETIN_Y1_NET",
      "description": "Network Y1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "NETIN_Y2_NET",
      "description": "Network Y2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "NETIN_W1_NET",
      "description": "Network W1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "NETIN_W2_NET",
      "description": "Network W2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "NETIN_G_NET",
      "description": "Network G",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 146,
      "name": "NETIN_HSTATNET",
      "description": "Network HSTAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 147,
      "name": "FRECLCFG_ODAIRQ",
      "description": "OAQ Check",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 148,
      "name": "OADCFG_IAQSBVEN",
      "description": "IAQ Vent Standby Demand",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 149,
      "name": "OADCFG_IAQPOP",
      "description": "IAQ Pre-Occ Purge",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 150,
      "name": "RESET_RT_CMPA1",
      "description": "Reset Comp A1 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 151,
      "name": "RESET_RT_CMPA2",
      "description": "Reset Comp A2 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 152,
      "name": "RESET_RT_CMPB1",
      "description": "Reset Comp B1 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 153,
      "name": "RESET_RT_CMPB2",
      "description": "Reset Comp B2 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 154,
      "name": "RESET_RT_CND1",
      "description": "Reset CF 1 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 155,
      "name": "RESET_RT_CND2",
      "description": "Reset CF 2 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "RESET_RT_CND3",
      "description": "Reset CF 3 Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "RESET_RT_CNDA",
      "description": "Reset CF A Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "RESET_RT_CNDB",
      "description": "Reset CF B Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 159,
      "name": "RESET_RT_IDF",
      "description": "Reset IDF Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "RESET_RT_EFAN",
      "description": "Reset EXF Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 161,
      "name": "RESET_RT_CCHA",
      "description": "Reset CCH A Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "RESET_RT_CCHB",
      "description": "Reset CCH B Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "RESET_RT_CCH",
      "description": "Reset CCH Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "RESET_RT_DAMP",
      "description": "Reset OAD Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "RESET_RT_STGHEAT",
      "description": "Reset Heat Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 166,
      "name": "RESET_RT_HMZRVLV",
      "description": "Reset HGRH Min/Starts",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 167,
      "name": "GENUNIT_FLTR_RST",
      "description": "Reset Filter Hours",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 168,
      "name": "RESET_RT_OILCYCLA",
      "description": "Reset Oil Cnt Cir A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 169,
      "name": "RESET_RT_OILCYCLB",
      "description": "Reset OilCnt Cir B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "RESET_RT_HUMPURC",
      "description": "Reset Humidimer Cnt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "CNDSTP_SDTStpEn",
      "description": "SDT Setpoint Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "CNDSTP_SPDStpEN",
      "description": "CF User Start Spd Enab",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "SERVICE_DISABLEM",
      "description": "Service Lock Out",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "COOLCFG_LCRCO",
      "description": "Low Cap Req Comp On",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "COOLCFG_VSCFS_OR",
      "description": "VSC Fixed Speed Override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "STATES_OKTOFRCL",
      "description": "Free Cooling Available",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "MDESTS_MODETCST",
      "description": "Temp Compensated Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "STATES_PURGEACT",
      "description": "Pre-Occ Purge State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 179,
      "name": "OCCSB",
      "description": "Occupied Standby",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "STATES_OKTOFDHM",
      "description": "Free Dehum Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "SWTCHCFG_HTALMINV",
      "description": "Heat Alarm/Limit Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "SWTCHCFG_CNDSWINV",
      "description": "Condensate Ovrflw Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "SWTCHCFG_SMKSWINV",
      "description": "Smoke Detector",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 184,
      "name": "SWTCHCFG_IDFSWINV",
      "description": "Indoor Fan Limit Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 185,
      "name": "SWTCHCFG_HPSAINV",
      "description": "High Pressure Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 186,
      "name": "SWTCHCFG_TSTGINV",
      "description": "Thermostat G",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 187,
      "name": "SWTCHCFG_TSTY1INV",
      "description": "Thermostat Y1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 188,
      "name": "SWTCHCFG_TSTY2INV",
      "description": "Thermostat Y2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 189,
      "name": "SWTCHCFG_DHMSWINV",
      "description": "Humidistat Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "SWTCHCFG_TSTW1INV",
      "description": "Thermostat W1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 191,
      "name": "SWTCHCFG_TSTW2INV",
      "description": "Thermostat W2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 192,
      "name": "SWTCHCFG_FLTSWINV",
      "description": "Filter Status Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 193,
      "name": "SWTCHCFG_RESWINV",
      "description": "Remote Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 194,
      "name": "SWTCHCFG_PMRSWINV",
      "description": "Phase Monitor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 195,
      "name": "SWTCHCFG_FRESWINV",
      "description": "Fire Shutdown",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "SWTCHCFG_FRSTINV",
      "description": "ERV Frost Indication",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 197,
      "name": "SWTCHCFG_WHLSTINV",
      "description": "ERV Wheel Motion Sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 198,
      "name": "SWTCHCFG_HTENINV",
      "description": "Heat Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 199,
      "name": "SWTCHCFG_DORINV",
      "description": "Damper Override Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "SWTCHCFG_CMPA1INV",
      "description": "Compressor A1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "SWTCHCFG_CMPA2INV",
      "description": "Compressor A2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "SWTCHCFG_CCHRAINV",
      "description": "Crankcase Heater A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "SWTCHCFG_PEENINV",
      "description": "EXF Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "SWTCHCFG_EVBYPINV",
      "description": "ERV Bypass Damper",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "SWTCHCFG_ERVINV",
      "description": "ERV Wheel",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "SWTCHCFG_ALARMINV",
      "description": "Alarm Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "UNITCFG_AUTRST",
      "description": "Auto Restart",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "LABONLY_SYSON",
      "description": "System On",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "ALM_61413",
      "description": "T413",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "ALM_61085",
      "description": "T085",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "ALM_61086",
      "description": "T086",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "ALM_62051",
      "description": "P051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "ALM_61051",
      "description": "T051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "ALM_60051",
      "description": "A051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "ALM_62052",
      "description": "P052",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "ALM_61052",
      "description": "T052",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "ALM_60052",
      "description": "A052",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "ALM_62054",
      "description": "P054",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "ALM_61054",
      "description": "T054",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "ALM_60054",
      "description": "A054",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "ALM_62055",
      "description": "P055",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "ALM_61055",
      "description": "T055",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 223,
      "name": "ALM_60055",
      "description": "A055",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 224,
      "name": "ALM_60057",
      "description": "A057",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 225,
      "name": "ALM_61057",
      "description": "T057",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 226,
      "name": "ALM_60058",
      "description": "A058",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 227,
      "name": "ALM_61058",
      "description": "T058",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 228,
      "name": "ALM_61072",
      "description": "T072",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 229,
      "name": "ALM_61073",
      "description": "T073",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 230,
      "name": "ALM_60073",
      "description": "A073",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "ALM_60700",
      "description": "A700",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 232,
      "name": "ALM_61706",
      "description": "T706",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 233,
      "name": "ALM_60706",
      "description": "A706",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 234,
      "name": "ALM_61075",
      "description": "T075",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 235,
      "name": "ALM_60075",
      "description": "A075",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 236,
      "name": "ALM_60710",
      "description": "A710",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 237,
      "name": "ALM_61090",
      "description": "T090",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 238,
      "name": "ALM_60090",
      "description": "A090",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 240,
      "name": "ALM_61092",
      "description": "T092",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 241,
      "name": "ALM_60092",
      "description": "A092",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 243,
      "name": "ALM_60110",
      "description": "A110",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 244,
      "name": "ALM_60120",
      "description": "A120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 245,
      "name": "ALM_61120",
      "description": "T120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 246,
      "name": "ALM_60121",
      "description": "A121",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 247,
      "name": "ALM_61121",
      "description": "T121",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 248,
      "name": "ALM_61122",
      "description": "T122",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 249,
      "name": "ALM_61123",
      "description": "T123",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 250,
      "name": "ALM_60126",
      "description": "A126",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 251,
      "name": "ALM_61126",
      "description": "T126",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 252,
      "name": "ALM_60127",
      "description": "A127",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 253,
      "name": "ALM_61127",
      "description": "T127",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 254,
      "name": "ALM_61128",
      "description": "T128",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 255,
      "name": "ALM_60128",
      "description": "A128",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 256,
      "name": "ALM_61069",
      "description": "A069",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 257,
      "name": "ALM_60071",
      "description": "A071",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 258,
      "name": "ALM_61425",
      "description": "T425",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 259,
      "name": "ALM_61181",
      "description": "T181",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 260,
      "name": "ALM_61426",
      "description": "T426",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 261,
      "name": "ALM_61182",
      "description": "T182",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 262,
      "name": "ALM_60140",
      "description": "A140",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 263,
      "name": "ALM_60141",
      "description": "A141",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 264,
      "name": "ALM_60142",
      "description": "A142",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 265,
      "name": "ALM_60143",
      "description": "A143",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 266,
      "name": "ALM_61102",
      "description": "T102",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 267,
      "name": "ALM_61103",
      "description": "T103",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 268,
      "name": "ALM_60104",
      "description": "A104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 269,
      "name": "ALM_60106",
      "description": "A106",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 270,
      "name": "ALM_60107",
      "description": "A107",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 271,
      "name": "ALM_60150",
      "description": "A150",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 272,
      "name": "ALM_60151",
      "description": "A151",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 273,
      "name": "ALM_61163",
      "description": "T163 - Compressor Drive Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "ALM_61164",
      "description": "A164",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "ALM_60166",
      "description": "A166",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "ALM_60167",
      "description": "A167",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 277,
      "name": "ALM_60168",
      "description": "A168",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 278,
      "name": "ALM_60169",
      "description": "A169",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 279,
      "name": "ALM_60179",
      "description": "A179",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 280,
      "name": "ALM_60175",
      "description": "A175",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 281,
      "name": "ALM_61410",
      "description": "T410",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 282,
      "name": "ALM_61411",
      "description": "T411",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 283,
      "name": "ALM_61412",
      "description": "T412",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 284,
      "name": "ALM_61094",
      "description": "T094",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 285,
      "name": "ALM_61095",
      "description": "T095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 286,
      "name": "ALM_61096",
      "description": "T096",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 287,
      "name": "ALM_61097",
      "description": "T097",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 288,
      "name": "ALM_61300",
      "description": "T300",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 289,
      "name": "ALM_61301",
      "description": "T301",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 290,
      "name": "ALM_61302",
      "description": "T302",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 291,
      "name": "ALM_61303",
      "description": "T303",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 292,
      "name": "ALM_61304",
      "description": "T304",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 293,
      "name": "ALM_61305",
      "description": "T305",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 294,
      "name": "ALM_61308",
      "description": "T308",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 295,
      "name": "ALM_61309",
      "description": "T309",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 296,
      "name": "ALM_61312",
      "description": "T312",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 297,
      "name": "ALM_61313",
      "description": "T313",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 298,
      "name": "ALM_61314",
      "description": "T314",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 299,
      "name": "ALM_61316",
      "description": "T316",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "ALM_61317",
      "description": "T317",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "ALM_61329",
      "description": "T329 - Cir A Press Ratio Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "ALM_60329",
      "description": "A329 - Cir A Press Ratio Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 303,
      "name": "ALM_61330",
      "description": "T330 - Cir B Press Ratio Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 304,
      "name": "ALM_60330",
      "description": "A330 - Cir B Press Ratio Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "ALM_61331",
      "description": "T331",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "ALM_60331",
      "description": "A331",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 307,
      "name": "ALM_61333",
      "description": "T333",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 308,
      "name": "ALM_60333",
      "description": "A333",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 309,
      "name": "ALM_61211",
      "description": "T211",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "ALM_60211",
      "description": "A211",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "ALM_61177",
      "description": "T177",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "ALM_61178",
      "description": "T178",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "ALM_61310",
      "description": "T310",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "ALM_61311",
      "description": "T311",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "ALM_60152",
      "description": "A152",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "ALM_61190",
      "description": "T190",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 317,
      "name": "ALM_60191",
      "description": "A191",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 318,
      "name": "ALM_60195",
      "description": "A195",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 319,
      "name": "ALM_60196",
      "description": "A196",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 320,
      "name": "ALM_60184",
      "description": "A184",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 321,
      "name": "ALM_60185",
      "description": "A185",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 322,
      "name": "ALM_60186",
      "description": "A186",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 323,
      "name": "ALM_60189",
      "description": "A189",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 324,
      "name": "ALM_60190",
      "description": "A190",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 325,
      "name": "ALM_60192",
      "description": "A192",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 326,
      "name": "ALM_60193",
      "description": "A193",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 327,
      "name": "ALM_60194",
      "description": "A194",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 328,
      "name": "ALM_60197",
      "description": "A197",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 329,
      "name": "ALM_60198",
      "description": "A198",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 330,
      "name": "ALM_60199",
      "description": "A199",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 331,
      "name": "ALM_60201",
      "description": "A201",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 332,
      "name": "ALM_60627",
      "description": "T627",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 333,
      "name": "ALM_60202",
      "description": "A202",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 334,
      "name": "ALM_60203",
      "description": "A203",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 335,
      "name": "ALM_60187",
      "description": "A187",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 336,
      "name": "ALM_60188",
      "description": "A188",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 337,
      "name": "ALM_61068",
      "description": "T068",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 338,
      "name": "ALM_61074",
      "description": "T074",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 339,
      "name": "ALM_61707",
      "description": "T707",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 340,
      "name": "ALM_61421",
      "description": "T421",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 341,
      "name": "ALM_61422",
      "description": "T422",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 342,
      "name": "ALM_61423",
      "description": "T423",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 343,
      "name": "ALM_61424",
      "description": "T424",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 344,
      "name": "ALM_61434",
      "description": "T434",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 345,
      "name": "ALM_60435",
      "description": "A435",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 346,
      "name": "ALM_61435",
      "description": "T435",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 347,
      "name": "ALM_61076",
      "description": "T076",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 348,
      "name": "ALM_61077",
      "description": "T077",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 349,
      "name": "ALM_61078",
      "description": "T078",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 350,
      "name": "ALM_61082",
      "description": "T082",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 351,
      "name": "ALM_61210",
      "description": "T210",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 352,
      "name": "ALM_62210",
      "description": "A2101",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 353,
      "name": "ALM_60210",
      "description": "A210",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 354,
      "name": "ALM_61220",
      "description": "T220",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "ALM_60220",
      "description": "A220",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "ALM_61221",
      "description": "T221",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 357,
      "name": "ALM_61245",
      "description": "T245",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 358,
      "name": "ALM_61335",
      "description": "T335",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 359,
      "name": "ALM_60436",
      "description": "A436",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 360,
      "name": "ALM_60400",
      "description": "A400",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 361,
      "name": "ALM_60404",
      "description": "A404",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 362,
      "name": "ALM_60405",
      "description": "T405",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 363,
      "name": "ALM_60406",
      "description": "T406",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 364,
      "name": "ALM_60407",
      "description": "T407",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 365,
      "name": "ALM_61415",
      "description": "T415",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 366,
      "name": "ALM_61416",
      "description": "T416",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 367,
      "name": "ALM_61408",
      "description": "T408",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 368,
      "name": "ALM_61318",
      "description": "T318",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 369,
      "name": "ALM_61319",
      "description": "T319",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 370,
      "name": "ALM_61615",
      "description": "T615",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 371,
      "name": "ALM_61616",
      "description": "T616",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 372,
      "name": "ALM_61617",
      "description": "T617",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 373,
      "name": "ALM_61414",
      "description": "T414",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 374,
      "name": "ALM_61352",
      "description": "T352",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "ALM_61045",
      "description": "T045",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "ALM_60046",
      "description": "A046",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "ALM_60047",
      "description": "A047",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 378,
      "name": "ALM_60048",
      "description": "A048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 379,
      "name": "ALM_61047",
      "description": "T047",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 380,
      "name": "ALM_61048",
      "description": "T048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 381,
      "name": "ALM_60228",
      "description": "A228",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 382,
      "name": "ALM_61079",
      "description": "T079",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 383,
      "name": "ALM_61080",
      "description": "T080",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 384,
      "name": "ALM_61222",
      "description": "T222",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 385,
      "name": "ALM_60222",
      "description": "A222",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 386,
      "name": "ALM_61223",
      "description": "T223",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 387,
      "name": "ALM_60223",
      "description": "A223",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 388,
      "name": "ALM_61224",
      "description": "T224",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 389,
      "name": "ALM_60224",
      "description": "A224",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 390,
      "name": "ALM_60420",
      "description": "A420",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 391,
      "name": "ALM_60200",
      "description": "A200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 392,
      "name": "ALM_61084",
      "description": "T084",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 393,
      "name": "ALM_60083",
      "description": "T083",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 394,
      "name": "ALM_60081",
      "description": "T081",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 395,
      "name": "ALM_62437",
      "description": "A437",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 396,
      "name": "ALM_61153",
      "description": "T153",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 397,
      "name": "ALM_60154",
      "description": "A154",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 398,
      "name": "ALM_61155",
      "description": "T155",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 399,
      "name": "ALM_60156",
      "description": "A156",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "ALM_60157",
      "description": "A157",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "ALM_61350",
      "description": "T350",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "ALM_61351",
      "description": "T351",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "ALM_61320",
      "description": "T320",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "ALM_61321",
      "description": "T321",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "ALM_61062",
      "description": "T062",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "ALM_61322",
      "description": "T322",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 407,
      "name": "ALM_61323",
      "description": "T323",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 408,
      "name": "ALM_62445",
      "description": "A2445",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 409,
      "name": "ALM_63445",
      "description": "A3445",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 410,
      "name": "ALM_61445",
      "description": "A1445",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 411,
      "name": "ALM_60445",
      "description": "A445",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 412,
      "name": "ALM_60433",
      "description": "A433",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 413,
      "name": "ALM_60438",
      "description": "A438",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 414,
      "name": "ALM_61112",
      "description": "T112",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 415,
      "name": "ALM_61114",
      "description": "T114",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 416,
      "name": "ALM_65000",
      "description": "Y000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 417,
      "name": "ALM_65001",
      "description": "Y001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 418,
      "name": "ALM_65002",
      "description": "Y002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 419,
      "name": "ALM_65003",
      "description": "Y003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 420,
      "name": "ALM_65004",
      "description": "Y004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 421,
      "name": "ALM_65005",
      "description": "Y005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 422,
      "name": "ALM_65006",
      "description": "Y006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 423,
      "name": "ALM_65007",
      "description": "Y007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 424,
      "name": "ALM_65008",
      "description": "Y008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 425,
      "name": "ALM_65009",
      "description": "Y009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 426,
      "name": "ALM_65010",
      "description": "Y010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 427,
      "name": "ALM_65011",
      "description": "Y011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 428,
      "name": "ALM_65012",
      "description": "Y012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 429,
      "name": "ALM_65013",
      "description": "Y013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 430,
      "name": "ALM_65014",
      "description": "Y014",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 431,
      "name": "ALM_65015",
      "description": "Y015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 432,
      "name": "ALM_65016",
      "description": "Y016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 433,
      "name": "ALM_65017",
      "description": "Y017",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 434,
      "name": "ALM_65018",
      "description": "Y018",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 435,
      "name": "ALM_65019",
      "description": "Y019",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 437,
      "name": "ALM_60629",
      "description": "T629",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 438,
      "name": "ALM_61000",
      "description": "0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 439,
      "name": "ALM_61147",
      "description": "T147",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 440,
      "name": "ALM_60129",
      "description": "Low Compressor Ratio Ckt A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 441,
      "name": "ALM_60130",
      "description": "Low Compressor Ratio Ckt B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 442,
      "name": "ALM_61109",
      "description": "IDF VFD Bypass Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 443,
      "name": "ALM_61087",
      "description": "Heat Capacity Limit Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 444,
      "name": "ALM_61088",
      "description": "Cool Capacity Limit Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 445,
      "name": "DISCOUT_VSCA1_SS",
      "description": "VSC A1 Safe Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 446,
      "name": "ALM_60091",
      "description": "A091",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 447,
      "name": "ALM_60093",
      "description": "A093",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 448,
      "name": "LPALMEN",
      "description": "Low Power Alarm Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 449,
      "name": "ALM_60266",
      "description": "A266",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 450,
      "name": "ALM_60267",
      "description": "A267",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 451,
      "name": "ALM_60268",
      "description": "A268",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 452,
      "name": "ALM_60269",
      "description": "A269",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 453,
      "name": "ALM_61628",
      "description": "OAD/RAD % Open Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "MDESTS_CIRCAMDN",
      "description": "Circuit A Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "MDESTS_CIRCBMDN",
      "description": "Circuit B Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "MDESTS_CMPA1MDN",
      "description": "Comp A1 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "MDESTS_CMPA2MDN",
      "description": "Comp A2 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "MDESTS_CMPB1MDN",
      "description": "Comp B1 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "MDESTS_CMPB2MDN",
      "description": "Comp B2 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "MDESTS_ODF1MDN",
      "description": "CF 1 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "MDESTS_ODF2MDN",
      "description": "CF 2 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "MDESTS_ODF3MDN",
      "description": "CF 3 Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "MDESTS_IDFMDNUM",
      "description": "Indoor Fan Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "MDESTS_HEATRMDN",
      "description": "Heater Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "MDESTS_ECONMNUM",
      "description": "OAD Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "STATES_CIRCASTN",
      "description": "Circuit A State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "STATES_CIRCBSTN",
      "description": "Circuit B State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "STATES_CMPA1STN",
      "description": "Comp A1 State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "STATES_CMPA2STN",
      "description": "Comp A2 State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "STATES_CMPB1STN",
      "description": "Comp B1 State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "STATES_CMPB2STN",
      "description": "Comp B2 State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "STATES_ODF1STN",
      "description": "ODF A State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "STATES_ODF2STN",
      "description": "CF 2 State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "STATES_ODF3STN",
      "description": "CF 3 State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "STATES_IDFNUM",
      "description": "Indoor Fan State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "STATES_RHTSTNUM",
      "description": "HGRH State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "STATES_HEATRSTN",
      "description": "Heater State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "STATES_ECONNUM",
      "description": "OAD State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "STATES_OCCSRNUM",
      "description": "Occupancy Source",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "BACNET_ALC_COLOR",
      "description": "Operation Status Color",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
